OSU 80 Ton Compressor Load Stand
49.966473,60.057747,138.823722,126.692645,101.515684,98.812976,29.427894,14.234651,138.095901,1.243305,59.691687,16.103930,141.236559,138.773803,139.712637,138.375528,81.984534,136.823131,-0.000536,0.029857,32.000000,-235.773381,138.718178,-0.024788,24.565268,0.691322,444898.946433,0.982466,20.244306,17.126378,2.801660,0.077119,0.030696,165.841389,32.000000,182.688559,461.841754,166.633247,150.288364,32.000000,144.900829,68.375169,67.053735,90.503473,100.000000,31.148864,57.430380,0.000000,47.336560,20.500000,0.000000,47.839530,29.427894,36.865750,59.474634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.720971,60.058296,138.891677,168.601827,101.485589,98.811745,29.252091,14.233509,138.154578,1.243308,59.595375,16.165327,141.323848,138.763363,139.685247,138.447401,81.998095,136.861983,-0.000536,0.029864,32.000000,-235.772555,138.729763,-0.024798,24.557269,0.685161,444415.043199,0.992443,19.807619,17.016247,2.778625,0.086192,0.030534,166.431245,32.000000,181.669180,356.851080,169.424633,150.528181,32.000000,144.772582,68.382943,67.057774,90.493000,100.000000,31.118281,57.430380,0.000000,46.983078,20.500000,0.000000,47.847150,29.252091,36.748729,59.484793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.236888,60.048404,138.843188,127.299805,101.469488,98.810459,29.150926,14.234937,138.007930,1.243154,59.649214,16.086023,141.364059,138.713405,139.710947,138.294650,81.944113,136.881857,-0.000535,0.029840,32.000000,-235.774079,138.678490,-0.024837,24.531226,0.684424,444491.225429,0.972550,19.824907,17.044230,2.778337,0.065539,0.030549,166.592023,32.000000,181.357813,322.223564,171.167974,149.719246,32.000000,145.458950,68.381654,67.024836,90.513275,100.000000,31.154866,57.430380,0.000000,47.056701,20.500000,0.000000,47.858055,29.150926,36.736403,59.477476,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.307620,60.048404,138.928706,127.299805,101.438911,98.804083,29.339895,14.237220,138.159596,1.243129,59.721867,16.120794,141.342939,138.750271,139.608722,138.425523,82.004719,136.849533,-0.000535,0.029861,32.000000,-235.777696,138.698557,-0.024818,24.544733,0.696783,444976.085420,0.997733,20.573152,17.112921,2.819902,0.075386,0.028295,166.811871,32.000000,181.674060,309.131929,169.623040,149.246657,32.000000,145.910921,68.346276,67.041869,90.510095,100.000000,31.122473,57.430380,0.000000,47.409432,20.500000,0.000000,47.857691,29.339895,36.808890,59.482148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.767884,60.040710,138.834566,168.671566,101.376982,98.796403,29.231584,14.233938,138.116761,1.243144,59.779518,16.120923,141.319670,138.732307,139.606915,138.478143,82.041207,136.905834,-0.000536,0.029875,32.000000,-235.776389,138.787949,-0.024813,24.547775,0.680187,444200.602307,0.968082,19.464229,17.036756,2.761584,0.080731,0.034401,165.965042,32.000000,182.326801,363.612781,166.696232,149.296839,32.000000,146.257345,68.354714,67.073222,90.534486,100.000000,31.145427,57.430380,0.000000,47.319422,20.500000,0.000000,47.858409,29.231584,36.870959,59.478755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.607786,60.050602,138.924526,129.411856,101.372687,98.793795,28.927713,14.229228,138.071193,1.242860,59.772031,15.987076,141.277330,138.775394,139.658607,138.375158,82.076814,136.852805,-0.000537,0.029871,32.000000,-235.781098,138.737556,-0.024856,24.541166,0.687884,444406.837692,0.983167,20.013237,17.027367,2.789642,0.084024,0.031248,165.388841,32.000000,182.586156,262.154233,165.348314,149.955059,32.000000,145.666775,68.381552,67.090524,90.541394,100.000000,31.116926,57.430380,0.000000,47.109798,20.500000,0.000000,47.865653,28.927713,36.832221,59.466333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.448416,60.044832,138.816310,171.354772,101.405695,98.796286,29.464074,14.233509,138.085117,1.242819,59.561095,15.998666,141.345411,138.746071,139.689953,138.501347,82.079021,136.806482,-0.000538,0.029878,32.000000,-235.773539,138.656178,-0.024876,24.545834,0.687884,444406.837692,0.983167,20.013237,17.027367,2.789642,0.069779,0.042371,165.824925,32.000000,182.478938,421.669048,167.262810,150.392323,32.000000,144.808244,68.366002,67.082029,90.483617,100.000000,31.131981,57.430380,0.000000,46.996458,20.500000,0.000000,47.884223,29.464074,36.750123,59.478755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703484,60.044832,138.910130,171.354772,101.423428,98.793703,29.143713,14.235365,138.077493,1.242826,59.610518,16.094735,141.348210,138.776311,139.719264,138.456916,82.029713,136.835435,-0.000538,0.029870,32.000000,-235.770536,138.605333,-0.024913,24.543290,0.692823,444528.668270,0.982344,20.349052,16.941726,2.807295,0.073667,0.036505,166.623519,32.000000,181.734159,441.375737,169.646560,150.544264,32.000000,145.004594,68.371948,67.051341,90.478938,100.000000,31.109943,57.430380,0.000000,47.293815,20.500000,0.000000,47.886963,29.143713,36.870299,59.483820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598181,60.053900,138.871896,128.092571,101.399882,98.786025,28.685570,14.238932,138.157222,1.242815,59.615504,16.010587,141.389396,138.811035,139.706375,138.438318,81.962605,136.961270,-0.000538,0.029839,32.000000,-235.772050,138.624564,-0.024876,24.534242,0.692823,444528.668270,0.982344,20.349052,16.941726,2.807295,0.074905,0.035122,166.757320,32.000000,181.315680,371.948114,171.072578,149.815682,32.000000,145.712690,68.362156,67.039869,90.498366,100.000000,31.125682,57.430380,0.000000,47.124661,20.500000,0.000000,47.904247,28.685570,36.730093,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.723495,60.047030,138.982413,170.390101,101.385572,98.778370,29.446215,14.233509,138.162586,1.242804,59.747254,16.036189,141.355992,138.698602,139.660605,138.503139,81.990752,136.854311,-0.000539,0.029787,32.000000,-235.777309,138.754074,-0.024849,24.547958,0.689363,444458.555475,0.987519,20.084092,17.004975,2.794777,0.078159,0.025810,166.568474,32.000000,181.832017,460.794451,169.112149,149.304729,32.000000,145.832572,68.356691,67.084778,90.501124,100.000000,31.125236,57.430380,0.000000,47.218735,20.500000,0.000000,47.913838,29.446215,36.808523,59.472992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.229044,60.032192,138.877955,127.765717,101.405204,98.778349,29.333840,14.240074,138.087432,1.242714,59.761956,15.992398,141.287066,138.740891,139.651076,138.460973,81.990852,136.862182,-0.000540,0.029789,32.000000,-235.771400,138.667474,-0.024853,24.536419,0.689177,444454.055973,0.976797,20.065547,17.053023,2.795105,0.070906,0.030608,165.865498,32.000000,182.523193,297.053629,166.643654,149.158910,32.000000,146.243361,68.342637,67.071952,90.456248,100.000000,31.114245,57.430380,0.000000,47.111896,20.500000,0.000000,47.915565,29.333840,36.783432,59.494254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.250204,60.032192,138.864515,127.765717,101.418924,98.775715,28.826713,14.231797,138.135051,1.242698,59.687199,15.922395,141.225384,138.719401,139.684153,138.320195,81.977270,136.833663,-0.000540,0.029779,32.000000,-235.777710,138.748282,-0.024915,24.512160,0.689177,444454.055973,0.976797,20.065547,17.053023,2.795105,0.068657,0.028896,165.579196,32.000000,182.697926,580.117818,165.216779,150.053713,32.000000,145.651352,68.363050,67.071161,90.449684,100.000000,31.126677,57.430380,0.000000,47.440785,20.500000,0.000000,47.907827,28.826713,36.860614,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.056712,60.028070,138.915389,173.458648,101.416557,98.767991,29.446478,14.236934,138.070400,1.242432,59.575450,15.947675,141.245146,138.803654,139.715863,138.444307,81.962196,136.834229,-0.000540,0.029757,32.000000,-235.769622,138.655688,-0.024942,24.551997,0.681435,444137.044918,0.986229,19.507019,17.056564,2.763462,0.078985,0.036041,165.793275,32.000000,182.367953,440.040608,167.797504,150.400527,32.000000,144.781728,68.337501,67.096372,90.407604,100.000000,31.094773,57.430380,0.000000,47.362857,20.500000,0.000000,47.910991,29.446478,36.728333,59.479394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.757450,60.042634,138.813122,125.084510,101.384963,98.760324,28.757108,14.231797,138.119851,1.242418,59.563641,15.853359,141.359055,138.716301,139.689797,138.512346,82.041840,136.799545,-0.000540,0.029737,32.000000,-235.772629,138.779935,-0.024900,24.535186,0.683534,444247.796326,0.973956,19.706681,17.069781,2.775317,0.077467,0.029170,166.745994,32.000000,181.763025,362.670735,170.122556,150.493877,32.000000,145.011218,68.350035,67.039388,90.411534,100.000000,31.117274,57.430380,0.000000,47.213232,20.500000,0.000000,47.930931,28.757108,36.815566,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.365916,60.047580,138.923198,168.222616,101.346612,98.750166,29.373954,14.236506,138.057714,1.242103,59.678249,15.892668,141.333199,138.732756,139.703069,138.496032,81.934130,136.865797,-0.000540,0.029756,32.000000,-235.772509,138.664233,-0.024899,24.518454,0.683534,444247.796326,0.973956,19.706681,17.069781,2.775317,0.077250,0.031591,166.887533,32.000000,181.510361,568.690315,170.815786,149.641272,32.000000,145.799785,68.351926,67.039616,90.391150,100.000000,31.098113,57.430380,0.000000,47.136051,20.500000,0.000000,47.938518,29.373954,36.836403,59.469176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.828285,60.049228,138.842729,127.366839,101.363436,98.740044,29.244742,14.232511,138.079378,1.242083,59.811739,15.890784,141.406449,138.751271,139.635494,138.430593,81.979948,136.879431,-0.000541,0.029775,32.000000,-235.775193,138.637558,-0.024916,24.535055,0.688047,444251.058727,0.999259,20.025968,16.975568,2.789796,0.074308,0.028422,166.320806,32.000000,181.884423,194.221671,168.798936,149.128727,32.000000,145.962796,68.343651,67.082961,90.374942,100.000000,31.092403,57.430380,0.000000,47.213716,20.500000,0.000000,47.951767,29.244742,36.834348,59.483269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.425945,60.049228,138.806180,127.366839,101.372730,98.734924,28.790758,14.234937,138.093081,1.242071,59.848672,15.943403,141.289419,138.752392,139.673026,138.429759,81.983444,136.874837,-0.000541,0.029782,32.000000,-235.772112,138.763332,-0.024963,24.552391,0.695088,444645.389658,0.986713,20.437723,17.115173,2.814152,0.071030,0.031078,165.729276,32.000000,182.647855,156.693133,166.316361,149.246615,32.000000,146.308439,68.343525,67.087415,90.367869,100.000000,31.104772,57.430380,0.000000,47.105523,20.500000,0.000000,47.962023,28.790758,36.722830,59.481764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.302785,60.063517,138.871707,165.661474,101.354485,98.734856,29.310145,14.235793,138.045070,1.242314,59.645603,16.004198,141.253076,138.783753,139.718431,138.436483,81.992117,136.833741,-0.000541,0.029763,32.000000,-235.772239,138.693704,-0.024942,24.540064,0.686969,444243.000808,0.980878,19.959227,17.075918,2.786424,0.076225,0.034845,165.703535,32.000000,182.699358,279.480399,165.430087,150.157029,32.000000,145.394001,68.332797,67.047524,90.307570,100.000000,31.071501,57.430380,0.000000,47.104135,20.500000,0.000000,47.985447,29.310145,36.769198,59.477083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.125216,60.044007,138.848362,130.371316,101.388262,98.735389,29.495666,14.236792,138.007007,1.242286,59.587655,15.931776,141.244969,138.697806,139.798657,138.444001,82.058428,136.834576,-0.000540,0.029754,32.000000,-235.771568,138.718035,-0.024896,24.549925,0.692514,444451.536566,1.005207,20.376842,17.070212,2.808367,0.070364,0.033723,165.978920,32.000000,182.170918,438.405624,168.154034,150.548285,32.000000,144.791276,68.355187,67.089518,90.317746,100.000000,31.104521,57.430380,0.000000,47.421685,20.500000,0.000000,47.996750,29.495666,36.839558,59.465320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.415561,60.051152,138.371920,161.682929,101.451287,98.727814,28.858052,14.236649,138.053771,1.242289,59.625973,15.937481,141.359953,138.706145,139.754080,138.444510,81.952006,136.749222,-0.000541,0.029795,32.000000,-235.770235,138.633376,-0.024860,24.549925,0.695135,444525.517070,0.990139,20.519487,17.041755,2.816711,0.079724,0.034042,166.601479,32.000000,181.588951,431.036676,170.465477,150.357730,32.000000,144.944982,68.346436,67.054104,90.312412,100.000000,31.079565,57.430380,0.000000,46.968726,20.500000,0.000000,47.985718,28.858052,36.841685,59.475037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.757874,60.051152,138.812416,161.682929,101.468188,98.720129,29.401971,14.233795,138.078374,1.242274,59.648877,15.920332,141.376222,138.693993,139.731971,138.412483,81.907373,136.771507,-0.000541,0.029808,32.000000,-235.776532,138.734127,-0.024878,24.533167,0.681965,443892.460238,0.966142,19.647456,16.975845,2.770030,0.074945,0.033069,167.125046,32.000000,181.471756,318.505115,170.950276,149.483965,32.000000,145.844916,68.331237,67.065948,90.337902,100.000000,30.911357,57.430380,0.000000,47.351163,20.500000,0.000000,48.001304,29.401971,36.701040,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.206291,60.062968,138.887242,131.833619,101.501228,98.715025,29.111684,14.235222,138.015897,1.242276,59.794118,15.945313,141.380400,138.736365,139.633973,138.436727,81.977394,136.791054,-0.000542,0.029807,32.000000,-235.772810,138.648101,-0.024833,24.549978,0.690574,444484.614480,1.003027,20.389578,17.041166,2.800169,0.071906,0.029443,166.095955,32.000000,182.011500,255.212614,168.273549,149.166364,32.000000,146.320645,68.314149,67.072568,90.320947,100.000000,31.064900,57.430380,0.000000,47.437616,20.500000,0.000000,48.022532,29.111684,36.792162,59.487901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.547279,60.072310,138.799506,160.091639,101.529301,98.712449,28.906169,14.233795,137.982110,1.242578,59.794678,16.018444,141.344809,138.736569,139.658618,138.414764,82.025395,136.740491,-0.000543,0.029778,32.000000,-235.777351,138.721890,-0.024761,24.557085,0.687830,444331.655268,0.976958,20.034047,17.096530,2.789758,0.081265,0.027835,165.500104,32.000000,182.505832,193.812994,165.747542,149.463851,32.000000,146.055596,68.307559,67.083457,90.319060,100.000000,31.081193,57.430380,0.000000,46.908513,20.500000,0.000000,48.033737,28.906169,36.798032,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.851983,60.070936,138.810521,137.393018,101.510907,98.703550,29.463173,14.231654,138.037989,1.242576,59.689534,15.906333,141.268811,138.745847,139.713071,138.381821,82.009421,136.757123,-0.000542,0.029768,32.000000,-235.776705,138.634418,-0.024717,24.554541,0.680811,443928.708163,0.976994,19.582957,17.035924,2.766331,0.077106,0.030052,165.661367,32.000000,182.741161,191.622820,165.659316,150.063003,32.000000,144.973365,68.332816,67.078356,90.285809,100.000000,31.071752,57.430380,0.000000,47.163318,20.500000,0.000000,48.055638,29.463173,36.817841,59.470690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.730256,60.070936,138.750680,137.393018,101.503896,98.699692,28.966496,14.232796,138.006117,1.242604,59.557151,15.947272,141.339192,138.718442,139.741343,138.444080,82.001934,136.761203,-0.000541,0.029760,32.000000,-235.775072,138.623649,-0.024756,24.589369,0.685690,444036.074221,0.972794,19.956418,16.987556,2.784453,0.077551,0.033816,166.235451,32.000000,181.837302,202.794211,168.632213,150.385082,32.000000,145.043149,68.324334,67.088182,90.256506,100.000000,31.050954,57.430380,0.000000,47.106888,20.500000,0.000000,48.067014,28.966496,36.666411,59.484242,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.281393,60.069563,138.788340,154.140587,101.496174,98.695866,29.014856,14.229514,137.949227,1.242627,59.623217,15.869269,141.390174,138.722337,139.774378,138.377888,81.991030,136.852601,-0.000542,0.029767,32.000000,-235.778846,138.618898,-0.024906,24.586327,0.685690,444036.074221,0.972794,19.956418,16.987556,2.784453,0.077523,0.032289,166.621439,32.000000,181.393083,187.259582,170.532716,150.343502,32.000000,145.149533,68.314356,67.059451,90.287852,100.000000,31.056201,57.430380,0.000000,47.316262,20.500000,0.000000,48.078227,29.014856,36.888127,59.487026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.082074,60.062143,138.762824,146.909706,101.505844,98.692706,29.523830,14.234366,137.954079,1.242672,59.687010,15.859989,141.382028,138.643668,139.680936,138.320482,81.996311,136.736655,-0.000543,0.029762,32.000000,-235.774322,138.629461,-0.024908,24.575679,0.686275,444104.718070,0.992097,20.082448,16.997009,2.790066,0.072500,0.033637,166.764943,32.000000,181.476104,142.044752,170.716393,149.334446,32.000000,145.755913,68.309262,67.054350,90.270388,100.000000,31.032428,57.430380,0.000000,47.448093,20.500000,0.000000,48.090606,29.523830,36.746308,59.478145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734518,60.072585,138.813777,149.917042,101.500903,98.685112,29.038663,14.240074,138.039545,1.242772,59.798454,15.865210,141.380112,138.663732,139.652124,138.411428,82.047095,136.875241,-0.000543,0.029752,32.000000,-235.772383,138.667474,-0.024897,24.576414,0.681232,443864.385796,0.965763,19.710046,16.990806,2.770708,0.067937,0.029571,166.221391,32.000000,182.055592,167.663778,167.641370,149.136580,32.000000,146.320148,68.321319,67.085163,90.285444,100.000000,31.053305,57.430380,0.000000,47.292615,20.500000,0.000000,48.094491,29.038663,36.724077,59.492602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.639969,60.072585,138.829551,149.917042,101.497215,98.680083,28.690614,14.236792,137.966148,1.242463,59.721615,15.778435,141.311650,138.722927,139.743706,138.372616,81.984018,136.918319,-0.000544,0.029760,32.000000,-235.773699,138.572660,-0.024716,24.582918,0.686780,443955.387249,0.989396,20.079680,17.006755,2.791095,0.081575,0.031120,165.530360,32.000000,182.479266,215.503593,165.404339,149.705976,32.000000,146.001737,68.309429,67.097821,90.315757,100.000000,31.028838,57.430380,0.000000,47.197862,20.500000,0.000000,48.116884,28.690614,36.828039,59.475480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.369881,60.061594,138.773880,152.309980,101.518843,98.673710,29.507684,14.236078,137.921960,1.242446,59.677769,15.771386,141.317995,138.816664,139.743534,138.373696,81.973341,136.851656,-0.000545,0.029758,32.000000,-235.775560,138.595278,-0.024701,24.609065,0.686780,443955.387249,0.989396,20.079680,17.006755,2.791095,0.065911,0.032342,165.605912,32.000000,182.524075,178.486541,166.096762,150.244381,32.000000,144.859660,68.303838,67.076816,90.261005,100.000000,31.035556,57.430380,0.000000,47.059172,20.500000,0.000000,48.118522,29.507684,36.842932,59.479600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.714185,60.059121,138.760213,141.525186,101.530001,98.675010,28.986379,14.235935,137.999123,1.242456,59.598520,15.856361,141.412885,138.672154,139.762182,138.393762,81.968861,136.756671,-0.000546,0.029740,32.000000,-235.769474,138.683731,-0.024698,24.625351,0.688107,444107.229375,1.003444,20.177726,17.090565,2.796729,0.076869,0.031199,166.424716,32.000000,181.879008,202.462078,169.132490,150.504816,32.000000,145.009995,68.331091,67.115767,90.245625,100.000000,31.009130,57.430380,0.000000,47.407173,20.500000,0.000000,48.129483,28.986379,36.836990,59.476060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.604058,60.050602,138.805809,157.793704,101.522980,98.672485,28.651557,14.231369,137.976415,1.242428,59.571151,15.827916,141.421568,138.736916,139.775877,138.442490,81.930572,136.770713,-0.000547,0.029761,32.000000,-235.774860,138.679327,-0.024688,24.633796,0.691229,444243.309558,0.981430,20.447606,17.069155,2.810902,0.079060,0.032132,166.743377,32.000000,181.362877,216.199510,170.944914,150.164951,32.000000,145.259154,68.298100,67.063992,90.250247,100.000000,31.030337,57.430380,0.000000,46.951827,20.500000,0.000000,48.137612,28.651557,36.844253,59.471084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.718236,60.050602,138.810108,157.793704,101.538269,98.672540,29.381351,14.240217,137.885566,1.242367,59.701923,15.813372,141.460587,138.717054,139.732394,138.422490,81.926254,136.858896,-0.000548,0.029764,32.000000,-235.761914,138.651791,-0.024651,24.635580,0.687029,444164.275821,1.005475,20.193021,17.072950,2.798275,0.070117,0.035030,166.677756,32.000000,181.495898,12.136385,170.490245,149.335095,32.000000,146.079025,68.301759,67.098468,90.277986,100.000000,31.013667,57.430380,0.000000,47.266966,20.500000,0.000000,48.138886,29.381351,36.851150,59.477997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.151396,60.041260,138.713254,138.502843,101.533675,98.671254,29.176054,14.238647,137.945449,1.242413,59.791783,15.836980,141.384541,138.738159,139.674619,138.414890,81.996785,136.862877,-0.000548,0.029724,32.000000,-235.770532,138.596705,-0.024605,24.647958,0.687029,444164.275821,1.005475,20.193021,17.072950,2.798275,0.074622,0.033852,166.051598,32.000000,182.386640,235.191744,167.196063,149.122833,32.000000,146.438719,68.317809,67.109128,90.251810,100.000000,31.029332,57.430380,0.000000,47.390547,20.500000,0.000000,48.138303,29.176054,36.812338,59.478469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.401437,60.049778,138.872069,165.133815,101.537570,98.667477,29.563732,14.233081,138.056087,1.242239,59.608204,15.778460,141.346115,138.743523,139.761340,138.379011,82.023353,136.733248,-0.000548,0.029721,32.000000,-235.777737,138.572866,-0.024595,24.640903,0.677756,443701.065698,0.975523,19.617747,17.051112,2.765890,0.072400,0.029193,165.570087,32.000000,182.604342,243.879375,166.650533,150.300234,32.000000,145.048746,68.308143,67.146914,90.222204,100.000000,31.027223,57.430380,0.000000,47.409926,20.500000,0.000000,48.156834,29.563732,36.829873,59.464268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741500,60.056648,138.760696,135.416853,101.535158,98.667501,29.386735,14.237648,137.893294,1.242281,59.508401,15.822986,141.380537,138.685122,139.774707,138.366138,81.973777,136.846370,-0.000549,0.029732,32.000000,-235.769564,138.732922,-0.024660,24.624643,0.677756,443701.065698,0.975523,19.617747,17.051112,2.765890,0.079549,0.025675,166.517445,32.000000,181.853241,260.189297,169.374506,150.414433,32.000000,144.808321,68.295587,67.098116,90.194565,100.000000,31.020556,57.430380,0.000000,47.406742,20.500000,0.000000,48.165692,29.386735,36.658047,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.022067,60.049503,138.880256,166.142147,101.544899,98.659856,29.239336,14.230941,137.987754,1.242261,59.564816,15.837234,141.417700,138.757532,139.827313,138.369699,81.959542,136.768979,-0.000549,0.029716,32.000000,-235.780369,138.690320,-0.024585,24.613445,0.690258,444086.238524,0.978790,20.402914,16.962124,2.811094,0.084957,0.031790,166.926445,32.000000,181.596622,148.876100,171.175402,149.954130,32.000000,145.563920,68.313030,67.107673,90.217749,100.000000,31.015278,57.430380,0.000000,47.301145,20.500000,0.000000,48.182415,29.239336,36.751810,59.487576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.522405,60.049503,138.778350,166.142147,101.547597,98.654809,29.349823,14.235507,137.972218,1.242230,59.716763,15.743688,141.444609,138.731267,139.741350,138.460644,81.915442,136.715432,-0.000547,0.029707,32.000000,-235.772197,138.746608,-0.024551,24.641795,0.684917,443988.626691,0.977311,20.056506,17.066175,2.789636,0.066633,0.031836,166.609936,32.000000,181.658218,253.987904,169.818341,149.166029,32.000000,146.255842,68.286090,67.128160,90.225126,100.000000,31.020493,57.430380,0.000000,47.050335,20.500000,0.000000,48.184740,29.349823,36.775361,59.481292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.919010,60.047030,138.907406,131.215979,101.524232,98.649763,29.519969,14.243213,137.939882,1.242257,59.755811,15.818318,141.357676,138.783018,139.717994,138.411145,82.023278,136.790557,-0.000547,0.029702,32.000000,-235.765802,138.687909,-0.024531,24.638674,0.681431,443805.050608,0.976089,19.759285,17.043145,2.776380,0.075100,0.028779,165.862980,32.000000,182.457362,218.828721,166.943116,149.206914,32.000000,146.173246,68.283679,67.117835,90.204701,100.000000,30.995003,57.430380,0.000000,47.222622,20.500000,0.000000,48.191011,29.519969,36.800673,59.468212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.412618,60.062418,138.807212,170.569127,101.516855,98.644704,28.842077,14.233509,137.899942,1.242250,59.814193,15.800817,141.319477,138.760753,139.760768,138.499228,82.005262,136.797014,-0.000547,0.029685,32.000000,-235.773539,138.625341,-0.024534,24.619634,0.687808,444159.079852,0.983152,20.276758,17.061452,2.802335,0.073932,0.031952,165.837151,32.000000,182.802954,207.104765,165.298498,149.947803,32.000000,145.658724,68.319166,67.155870,90.229407,100.000000,31.018570,57.430380,0.000000,47.120342,20.500000,0.000000,48.199381,28.842077,36.824664,59.466560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.348785,60.071761,138.888573,129.226827,101.539909,98.643471,29.268834,14.239503,137.959380,1.241945,59.694723,15.799339,141.379584,138.678984,139.825992,138.545151,82.060732,136.709470,-0.000547,0.029689,32.000000,-235.767709,138.623667,-0.024586,24.620447,0.682370,443698.590208,0.968899,19.863217,16.989800,2.782655,0.070074,0.033087,165.789491,32.000000,182.598845,212.645623,167.291078,150.401693,32.000000,145.101862,68.326568,67.163282,90.203308,100.000000,30.992358,57.430380,0.000000,47.159658,20.500000,0.000000,48.225366,29.268834,36.798252,59.478312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.112786,60.071761,138.795530,129.226827,101.584963,98.644637,29.423307,14.237933,137.910413,1.241674,59.592613,15.768368,141.424874,138.761914,139.781879,138.393152,81.952842,136.850247,-0.000549,0.029712,32.000000,-235.771410,138.617202,-0.024585,24.621627,0.690233,444027.819578,1.002833,20.403909,17.010926,2.809145,0.078984,0.032071,166.447465,32.000000,181.829963,240.206685,169.885460,150.255943,32.000000,144.982447,68.318733,67.102559,90.173012,100.000000,31.008900,57.430380,0.000000,47.453995,20.500000,0.000000,48.246615,29.423307,36.865750,59.476326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.736037,60.083027,138.836140,171.625457,101.606001,98.642174,28.909773,14.242643,137.951732,1.241655,59.659308,15.745625,141.468301,138.792234,139.806578,138.404544,81.929466,136.773662,-0.000548,0.029723,32.000000,-235.766864,138.626643,-0.024496,24.608488,0.691599,443967.604523,0.989627,20.479760,16.913290,2.814427,0.069688,0.031549,166.913170,32.000000,181.639026,334.101800,171.097639,149.703291,32.000000,145.701748,68.312206,67.128915,90.174981,100.000000,30.981021,57.430380,0.000000,47.325680,20.500000,0.000000,48.270946,28.909773,36.758120,59.481597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739098,60.090721,138.785292,129.620542,101.624697,98.639713,29.414184,14.240359,137.961870,1.241668,59.694204,15.794347,141.488231,138.677720,139.717845,138.446428,81.996002,136.810883,-0.000547,0.029711,32.000000,-235.768328,138.644591,-0.024488,24.625194,0.679341,443725.060712,0.967963,19.688014,17.088975,2.769663,0.078282,0.031372,166.669345,32.000000,181.844852,164.395393,169.263856,149.129714,32.000000,146.238112,68.292248,67.115175,90.174838,100.000000,30.977841,57.430380,0.000000,47.241496,20.500000,0.000000,48.285721,29.414184,36.808597,59.481164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562191,60.083851,138.923253,170.745355,101.646154,98.638603,29.303803,14.237791,137.959302,1.241666,59.755051,15.780408,141.378380,138.791460,139.708780,138.452334,81.963627,136.836392,-0.000547,0.029729,32.000000,-235.767455,138.644633,-0.024520,24.607491,0.685691,443993.461948,0.993369,20.088547,17.075477,2.791460,0.075122,0.030711,165.646794,32.000000,182.572529,253.200408,166.544960,149.290884,32.000000,146.262816,68.305305,67.148235,90.161810,100.000000,30.965285,57.430380,0.000000,47.312623,20.500000,0.000000,48.309304,29.303803,36.657827,59.479915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.670754,60.083851,138.775849,170.745355,101.655183,98.645084,28.856573,14.239646,138.029637,1.241559,59.701991,15.675542,141.279807,138.723987,139.767112,138.419638,82.011818,136.764299,-0.000548,0.029737,32.000000,-235.767566,138.648120,-0.024560,24.613917,0.684929,443866.190063,0.976264,20.093069,17.026865,2.790266,0.075370,0.028335,165.637741,32.000000,182.918947,304.749955,165.321379,149.803422,32.000000,145.432775,68.305660,67.168991,90.144303,100.000000,31.002501,57.430380,0.000000,47.346685,20.500000,0.000000,48.317991,28.856573,36.739338,59.478283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.170872,60.078356,138.907792,128.185485,101.668639,98.650180,29.350280,14.231797,138.026201,1.241561,59.545931,15.757521,141.396322,138.630170,139.783227,138.505012,81.990526,136.769346,-0.000549,0.029758,32.000000,-235.779021,138.572887,-0.024539,24.625404,0.688815,444017.577975,0.983756,20.269754,17.071522,2.803009,0.071583,0.031194,165.985653,32.000000,182.446627,212.925994,167.609165,150.245013,32.000000,145.012710,68.304393,67.173135,90.123610,100.000000,30.973421,57.430380,0.000000,47.242976,20.500000,0.000000,48.327273,29.350280,36.844693,59.491737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.090440,60.074783,138.717454,166.601299,101.702803,98.647679,29.194971,14.230798,137.981238,1.241857,59.577540,15.647689,141.398067,138.743686,139.805334,138.365156,82.003108,136.889961,-0.000548,0.029762,32.000000,-235.777234,138.669457,-0.024523,24.594877,0.686282,443891.591474,0.996669,20.157053,16.988615,2.793915,0.072835,0.030388,166.581261,32.000000,181.694530,294.697563,170.121106,150.468468,32.000000,144.834013,68.307533,67.128816,90.119458,100.000000,30.996421,57.430380,0.000000,47.575975,20.500000,0.000000,48.341216,29.194971,36.765750,59.466422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.670150,60.072860,138.872809,130.596176,101.679330,98.650255,28.686759,14.236649,137.912071,1.241804,59.681928,15.694149,141.470145,138.812178,139.839154,138.372311,81.994600,136.799827,-0.000549,0.029769,32.000000,-235.766629,138.600254,-0.024521,24.582996,0.694390,444243.504741,0.990885,20.672077,17.012337,2.825002,0.070209,0.030390,166.903909,32.000000,181.684272,199.995995,171.409053,149.562165,32.000000,145.680673,68.299239,67.142577,90.152372,100.000000,30.979474,57.430380,0.000000,47.335230,20.500000,0.000000,48.351070,28.686759,36.847628,59.468487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.377963,60.072860,138.743218,130.596176,101.646965,98.647759,29.402944,14.237505,138.018344,1.241746,59.824491,15.720021,141.480033,138.741585,139.728452,138.441618,82.021089,136.759383,-0.000549,0.029773,32.000000,-235.770854,138.579737,-0.024526,24.580321,0.687640,443934.343915,1.002606,20.146688,17.022943,2.795901,0.079527,0.029303,166.617507,32.000000,182.070577,236.680531,168.722583,149.149772,32.000000,146.369996,68.293750,67.162061,90.169297,100.000000,30.974715,57.430380,0.000000,47.297144,20.500000,0.000000,48.362290,29.402944,36.809037,59.479817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.346104,60.107758,138.798599,163.333687,101.666996,98.642690,29.298714,14.238790,138.003121,1.241680,59.822557,15.635701,141.402073,138.750210,139.743664,138.403135,82.026146,136.736834,-0.000549,0.029776,32.000000,-235.766292,138.580858,-0.024529,24.579220,0.687640,443934.343915,1.002606,20.146688,17.022943,2.795901,0.076041,0.027442,165.777686,32.000000,182.624950,228.539543,166.202223,149.482304,32.000000,146.437280,68.298574,67.188541,90.195383,100.000000,30.963246,57.430380,0.000000,47.024358,20.500000,0.000000,48.375256,29.298714,36.788934,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.667579,60.119849,138.751995,134.112952,101.644186,98.642139,28.669715,14.236078,138.035712,1.241653,59.729370,15.751893,141.339057,138.779960,139.791143,138.380215,82.026393,136.765302,-0.000550,0.029803,32.000000,-235.773757,138.644226,-0.024492,24.596503,0.691604,444045.793410,0.984519,20.450450,16.976975,2.809821,0.066436,0.028446,165.608042,32.000000,182.971354,176.805408,165.476473,149.990946,32.000000,145.120945,68.312129,67.186294,90.163609,100.000000,30.939038,57.430380,0.000000,47.490264,20.500000,0.000000,48.428173,28.669715,36.836623,59.473041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.478206,60.123696,138.789490,159.839656,101.630757,98.640945,29.374952,14.228943,138.007657,1.241458,59.578722,15.738910,141.398587,138.797131,139.814689,138.420995,81.983404,136.733027,-0.000550,0.029797,32.000000,-235.775483,138.703333,-0.024537,24.581029,0.686747,443899.381632,1.003301,20.196342,16.974522,2.793613,0.076330,0.032366,166.244688,32.000000,182.361081,193.287404,168.177680,150.556014,32.000000,144.935430,68.303523,67.184338,90.125876,100.000000,30.954233,57.430380,0.000000,47.332412,20.500000,0.000000,48.461190,29.374952,36.685633,59.483495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.055179,60.123696,138.745532,159.839656,101.625499,98.639739,29.035061,14.233795,137.917062,1.241283,59.609496,15.737102,141.393528,138.790401,139.797713,138.366197,81.990668,136.801380,-0.000551,0.029780,32.000000,-235.772270,138.659401,-0.024660,24.579272,0.690298,444090.542004,0.983330,20.396917,17.001967,2.805063,0.071710,0.029886,166.858085,32.000000,181.674426,223.134785,170.331746,150.585244,32.000000,145.101949,68.304273,67.151365,90.164689,100.000000,30.927447,57.430380,0.000000,47.425317,20.500000,0.000000,48.486694,29.035061,36.818208,59.482344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.706674,60.117925,138.868747,141.542193,101.601032,98.635931,28.736957,14.237505,138.019325,1.240967,59.671225,15.677625,141.445907,138.753819,139.806798,138.345460,81.911697,136.841983,-0.000550,0.029763,32.000000,-235.772657,138.670943,-0.024723,24.570591,0.681217,443732.024173,0.982234,19.799326,17.027623,2.771852,0.073405,0.036995,166.807987,32.000000,181.687010,208.475713,170.943242,149.501115,32.000000,145.581590,68.308703,67.148306,90.168320,100.000000,30.923853,57.430380,0.000000,47.511491,20.500000,0.000000,48.502784,28.736957,36.812265,59.481292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.548791,60.108033,138.823599,152.704660,101.592004,98.635877,29.160446,14.234651,138.031017,1.240599,59.759083,15.646019,141.498168,138.823230,139.791185,138.492547,81.995398,136.862309,-0.000550,0.029780,32.000000,-235.774856,138.594830,-0.024755,24.570775,0.687391,444061.141734,1.000021,20.153879,17.126143,2.793765,0.077810,0.026704,166.437006,32.000000,182.325958,222.315190,168.273836,149.413855,32.000000,146.342300,68.317996,67.196331,90.185183,100.000000,30.925188,57.430380,0.000000,47.266968,20.500000,0.000000,48.520612,29.160446,36.775801,59.484636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.646749,60.095118,138.840037,145.555588,101.621893,98.634594,29.228254,14.237933,138.068294,1.240494,59.764969,15.656286,141.389429,138.728473,139.787844,138.513919,81.986852,136.733856,-0.000550,0.029797,32.000000,-235.771901,138.567112,-0.024765,24.564586,0.687391,444061.141734,1.000021,20.153879,17.126143,2.793765,0.078354,0.031111,165.828171,32.000000,182.793772,236.462130,165.923794,149.687833,32.000000,146.313160,68.312716,67.216857,90.159287,100.000000,30.923128,57.430380,0.000000,47.398042,20.500000,0.000000,48.539837,29.228254,36.698105,59.481420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.627940,60.095118,138.840430,148.628397,101.628470,98.630793,29.401956,14.237220,138.080655,1.240461,59.669374,15.794132,141.354605,138.737547,139.797888,138.419330,82.032605,136.740815,-0.000548,0.029795,32.000000,-235.765731,138.657768,-0.024760,24.549139,0.686394,443848.800479,0.976765,20.078918,17.032777,2.789173,0.080239,0.031262,165.693799,32.000000,182.781829,189.004616,165.893327,150.191619,32.000000,145.072856,68.306958,67.200267,90.137744,100.000000,30.897645,57.430380,0.000000,47.198369,20.500000,0.000000,48.545042,29.401956,36.822096,59.484361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.177160,60.095118,138.848567,148.628397,101.633435,98.627006,29.152319,14.232939,138.107754,1.240158,59.582370,15.663474,141.428795,138.783346,139.825756,138.487738,82.019705,136.765590,-0.000547,0.029817,32.000000,-235.779683,138.694439,-0.024796,24.548037,0.688291,443919.522360,0.984443,20.193224,16.998916,2.796558,0.076948,0.030584,166.373974,32.000000,182.229621,179.444243,168.764666,150.470185,32.000000,145.106563,68.308019,67.199248,90.119691,100.000000,30.919308,57.430380,0.000000,47.358329,20.500000,0.000000,48.561968,29.152319,36.796784,59.496467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.413696,60.106934,138.888149,153.305249,101.657769,98.626933,29.009374,14.230227,138.079056,1.239934,59.598389,15.731098,141.468370,138.730228,139.872327,138.499205,81.991641,136.799771,-0.000546,0.029809,32.000000,-235.778952,138.639680,-0.024852,24.568310,0.688991,443828.150390,0.978997,20.212743,16.956517,2.797626,0.065933,0.029788,167.028264,32.000000,181.724051,234.882794,170.531630,150.509156,32.000000,145.419537,68.298976,67.165629,90.117419,100.000000,30.884823,57.430380,0.000000,47.039862,20.500000,0.000000,48.591020,29.009374,36.703608,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.702294,60.105010,138.825024,142.301157,101.655369,98.629095,29.232227,14.240502,138.100281,1.239700,59.662871,15.773536,141.421206,138.771171,139.796641,138.455697,81.953005,136.943087,-0.000546,0.029775,32.000000,-235.767366,138.629887,-0.024804,24.554961,0.696060,444102.529652,0.997284,20.682266,16.981350,2.823436,0.077419,0.030996,166.943643,32.000000,181.531401,266.293529,170.405081,149.586181,32.000000,146.010853,68.316834,67.175600,90.130209,100.000000,30.929685,57.430380,0.000000,47.489226,20.500000,0.000000,48.610049,29.232227,36.647775,59.484302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
