OSU 80 Ton Compressor Load Stand
50.156402,60.101438,138.917665,159.434996,101.632815,98.628904,29.318059,14.236506,138.120311,1.239814,59.803703,15.757682,141.508575,138.806652,139.785099,138.414868,82.016247,136.909708,-0.000545,0.029771,32.000000,-235.774148,138.697354,-0.024779,24.571955,0.692012,444029.398966,0.996963,20.447302,17.025874,2.810722,0.074619,0.032109,166.184960,32.000000,182.404640,212.652273,167.693182,149.330448,32.000000,146.332255,68.308913,67.201392,90.148286,100.000000,30.914348,57.430380,0.000000,47.484477,20.500000,0.000000,48.626876,29.318059,36.702361,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.210889,60.101438,138.778212,159.434996,101.616039,98.631435,28.769801,14.234508,138.088240,1.239669,59.737276,15.720435,141.386555,138.772192,139.792646,138.508865,82.007966,136.947704,-0.000546,0.029768,32.000000,-235.773359,138.629930,-0.024807,24.561753,0.680588,443548.630139,0.970430,19.672772,17.054192,2.769690,0.074397,0.032187,165.973546,32.000000,182.844922,235.862893,165.359139,149.746360,32.000000,146.050286,68.305025,67.188756,90.180207,100.000000,30.936235,57.430380,0.000000,47.070950,20.500000,0.000000,48.641685,28.769801,36.656946,59.478843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.538200,60.108307,138.878096,133.723397,101.595118,98.628897,29.187118,14.236649,138.227015,1.239332,59.620088,15.747104,141.391711,138.802064,139.846594,138.448422,81.999008,136.924543,-0.000547,0.029775,32.000000,-235.771547,138.674329,-0.024850,24.554358,0.694846,444134.512676,1.009846,20.653340,17.080756,2.820071,0.083100,0.032411,165.654835,32.000000,182.861630,162.335846,166.208187,150.476090,32.000000,145.439372,68.336811,67.231408,90.158361,100.000000,30.911859,57.430380,0.000000,47.060746,20.500000,0.000000,48.666785,29.187118,36.671106,59.488953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.815192,60.100613,138.762455,168.236339,101.601290,98.631435,29.347143,14.234366,138.139254,1.239329,59.580178,15.736861,141.445870,138.893252,139.838642,138.469933,81.989331,136.895814,-0.000546,0.029781,32.000000,-235.772846,138.693256,-0.024849,24.588006,0.694846,444134.512676,1.009846,20.653340,17.080756,2.820071,0.076353,0.028806,166.359671,32.000000,181.944980,111.172369,169.126923,150.572453,32.000000,144.999328,68.352734,67.219459,90.140666,100.000000,30.915179,57.430380,0.000000,47.431063,20.500000,0.000000,48.686059,29.347143,36.866263,59.471565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.049830,60.103361,138.834065,128.534619,101.597235,98.628859,28.807431,14.227659,138.069623,1.239350,59.551364,15.677199,141.468964,138.828146,139.862168,138.473820,81.936535,136.900371,-0.000546,0.029787,32.000000,-235.781521,138.629117,-0.024804,24.589028,0.684641,443810.101063,0.976795,20.024163,17.074421,2.785545,0.071938,0.030191,167.075083,32.000000,181.697964,153.767072,170.825497,150.149841,32.000000,145.342869,68.329971,67.168772,90.180769,100.000000,30.914924,57.430380,0.000000,47.393085,20.500000,0.000000,48.696524,28.807431,36.649169,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.554754,60.103361,138.775588,128.534619,101.600315,98.623740,29.411240,14.238647,138.124413,1.239585,59.673673,15.658137,141.501004,138.758713,139.828213,138.521641,82.003686,136.949884,-0.000546,0.029830,32.000000,-235.767910,138.659521,-0.024800,24.602928,0.684641,443810.101063,0.976795,20.024163,17.074421,2.785545,0.074093,0.031670,166.927159,32.000000,181.737420,141.160141,170.121628,149.558454,32.000000,146.438531,68.317747,67.208156,90.208391,100.000000,30.898831,57.430380,0.000000,47.129935,20.500000,0.000000,48.717411,29.411240,36.690402,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.524308,60.086874,138.844834,167.933603,101.613654,98.614905,29.293085,14.233509,138.047853,1.239279,59.771850,15.792858,141.448245,138.764505,139.772267,138.561975,81.978465,136.891367,-0.000547,0.029835,32.000000,-235.777473,138.686689,-0.024773,24.627974,0.681350,443762.622042,0.989949,19.784506,17.129409,2.773917,0.079642,0.029141,165.985098,32.000000,182.362817,239.031115,167.316102,149.308173,32.000000,146.213017,68.341174,67.219957,90.209747,100.000000,30.912169,57.430380,0.000000,47.280568,20.500000,0.000000,48.718885,29.293085,36.861201,59.471664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.450300,60.107758,138.772868,129.160051,101.609089,98.608573,28.756316,14.229656,138.109048,1.239206,59.770448,15.699664,141.394430,138.761630,139.865065,138.488693,82.031495,136.830543,-0.000546,0.029821,32.000000,-235.779851,138.742063,-0.024754,24.610114,0.688270,443906.613203,0.980227,20.296993,17.086085,2.800450,0.082458,0.034706,165.711117,32.000000,182.793746,294.500302,165.382708,149.634204,32.000000,145.779713,68.334355,67.246850,90.233512,100.000000,30.893945,57.430380,0.000000,47.440751,20.500000,0.000000,48.734345,28.756316,36.806469,59.484311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.597000,60.114902,138.803849,166.795050,101.605469,98.612378,29.523670,14.234080,138.155312,1.238933,59.663067,15.686058,141.414743,138.727393,139.852004,138.426947,82.012922,136.889489,-0.000545,0.029841,32.000000,-235.773951,138.656097,-0.024738,24.629023,0.688281,443910.344315,0.984714,20.312150,17.083147,2.803569,0.076318,0.034773,165.935061,32.000000,182.688940,123.504729,166.683351,150.471863,32.000000,145.420614,68.358467,67.235608,90.200520,100.000000,30.924110,57.430380,0.000000,47.225417,20.500000,0.000000,48.773712,29.523670,36.815126,59.470248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.594362,60.114902,138.827406,166.795050,101.587764,98.613605,29.439374,14.235507,138.166545,1.238627,59.630504,15.703079,141.480726,138.843172,139.880100,138.479713,82.008402,136.916545,-0.000546,0.029856,32.000000,-235.774163,138.661766,-0.024729,24.611294,0.686962,443827.621480,0.975498,20.264649,17.047786,2.798634,0.071976,0.031443,166.403650,32.000000,181.775287,249.240617,169.466002,150.607170,32.000000,144.948299,68.361856,67.214855,90.219549,100.000000,30.872113,57.430380,0.000000,47.411066,20.500000,0.000000,48.800643,29.439374,36.632368,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.266220,60.143206,138.769329,132.154850,101.566330,98.611084,28.810607,14.240502,138.172357,1.238540,59.672343,15.759566,141.510238,138.818967,139.902376,138.473462,82.005246,136.812495,-0.000545,0.029894,32.000000,-235.768185,138.712282,-0.024744,24.613156,0.687626,443843.165745,0.978360,20.267388,17.065326,2.799258,0.077405,0.031361,166.863182,32.000000,181.585681,185.409577,171.347079,149.912821,32.000000,145.476233,68.353541,67.182798,90.225338,100.000000,30.916916,57.430380,0.000000,47.559053,20.500000,0.000000,48.850135,28.810607,36.821436,59.487085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.332457,60.144305,138.930595,163.327811,101.565864,98.611092,29.335323,14.236649,138.245483,1.238497,59.707366,15.698048,141.484059,138.846761,139.828899,138.528607,81.961046,136.922421,-0.000545,0.029895,32.000000,-235.769088,138.715934,-0.024743,24.633324,0.677017,443477.118461,0.985081,19.601570,17.018396,2.760688,0.076889,0.029178,166.915859,32.000000,181.771026,309.278242,169.604835,149.467660,32.000000,146.247887,68.342604,67.203903,90.224507,100.000000,30.852440,57.430380,0.000000,47.039816,20.500000,0.000000,48.875619,29.335323,36.619602,59.484262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.604938,60.132764,138.810786,139.168335,101.510118,98.612303,29.399708,14.239789,138.318574,1.238744,59.746659,15.763888,141.438735,138.825921,139.798843,138.521968,81.969306,136.811781,-0.000543,0.029898,32.000000,-235.770702,138.773569,-0.024770,24.643159,0.677017,443477.118461,0.985081,19.601570,17.018396,2.760688,0.086013,0.032064,165.915750,32.000000,182.394101,238.969073,166.873679,149.478514,32.000000,146.255725,68.307159,67.220868,90.224991,100.000000,30.903991,57.430380,0.000000,47.217933,20.500000,0.000000,48.902360,29.399708,36.970592,59.468045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.588591,60.124245,138.904213,150.720073,101.486298,98.612382,29.537933,14.242357,138.286984,1.239024,59.746761,15.725035,141.431222,138.822617,139.859299,138.578645,82.029129,136.880462,-0.000543,0.029934,32.000000,-235.763871,138.755742,-0.024778,24.623804,0.686516,443925.814154,0.979484,20.274268,17.053993,2.798326,0.072105,0.037732,165.562647,32.000000,182.641064,170.278274,165.411993,149.885180,32.000000,145.581703,68.345575,67.215621,90.263997,100.000000,30.909941,57.430380,0.000000,47.385158,20.500000,0.000000,48.923387,29.537933,36.830020,59.465399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.366125,60.124245,138.869211,150.720073,101.465528,98.616096,29.058583,14.239075,138.252158,1.239021,59.539827,15.782667,141.424706,138.850655,139.917294,138.583186,82.061853,136.921582,-0.000542,0.029941,32.000000,-235.765842,138.673818,-0.024795,24.610980,0.686516,443925.814154,0.979484,20.274268,17.053993,2.798326,0.076812,0.026563,166.132411,32.000000,182.632076,122.170715,167.315832,150.434462,32.000000,145.219589,68.362205,67.245595,90.241301,100.000000,30.897266,57.430380,0.000000,47.440074,20.500000,0.000000,48.937766,29.058583,36.727966,59.487016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.694854,60.119849,138.896156,152.292104,101.458374,98.617307,29.082466,14.231226,138.186453,1.238913,59.494239,15.695386,141.505270,138.847700,139.886644,138.602066,82.031890,136.864761,-0.000541,0.029953,32.000000,-235.774675,138.790296,-0.024779,24.593041,0.687747,443814.206615,0.975232,20.282725,17.027234,2.801132,0.064473,0.028453,166.625508,32.000000,181.796364,214.007516,169.853713,150.663456,32.000000,145.077098,68.373096,67.236519,90.250520,100.000000,30.920538,57.430380,0.000000,47.423335,20.500000,0.000000,48.955363,29.082466,36.841685,59.486554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.919699,60.112155,138.892841,142.899306,101.449249,98.615918,29.565554,14.238361,138.298678,1.238804,59.610649,15.732573,141.495074,138.910298,139.885644,138.540424,81.998752,136.980451,-0.000540,0.029956,32.000000,-235.777210,138.829573,-0.024755,24.572952,0.691419,443901.813426,0.996264,20.514171,17.014299,2.813047,0.075793,0.028859,166.718209,32.000000,181.521334,214.446783,171.458857,149.763594,32.000000,145.733671,68.369520,67.205877,90.270375,100.000000,30.899553,57.430380,0.000000,47.387538,20.500000,0.000000,48.976691,29.565554,36.822683,59.483121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.260553,60.101163,138.870085,161.835395,101.438277,98.608251,29.151935,14.236506,138.345037,1.238657,59.702703,15.709113,141.516824,138.885931,139.849444,138.539221,82.037468,136.879182,-0.000540,0.029934,32.000000,-235.770378,138.910277,-0.024727,24.573424,0.686955,443762.360845,0.988217,20.168057,17.016915,2.794981,0.077969,0.031492,166.824975,32.000000,182.092676,183.869189,169.246230,149.413324,32.000000,146.222749,68.356527,67.229919,90.274285,100.000000,30.924334,57.430380,0.000000,47.467501,20.500000,0.000000,48.989210,29.151935,36.670079,59.484587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.281838,60.101163,138.927929,161.835395,101.453365,98.605678,29.235291,14.228943,138.253304,1.238443,59.690562,15.698626,141.453853,138.877226,139.840496,138.476734,82.018202,136.974950,-0.000538,0.029935,32.000000,-235.779908,138.706759,-0.024696,24.548562,0.684005,443677.187261,0.967226,19.927630,17.105725,2.782325,0.068467,0.030088,165.964577,32.000000,182.672104,211.500615,166.573921,149.428722,32.000000,146.378574,68.365134,67.230628,90.277891,100.000000,30.891515,57.430380,0.000000,47.646084,20.500000,0.000000,48.997236,29.235291,36.807129,59.481764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.635003,60.103636,138.928206,130.454803,101.467042,98.609439,29.625408,14.230941,138.260205,1.238110,59.682050,15.690228,141.412437,138.817725,139.880036,138.535122,82.040943,136.988538,-0.000539,0.029938,32.000000,-235.780041,138.822642,-0.024703,24.555800,0.694023,443944.666630,0.995271,20.601202,17.018279,2.819093,0.079496,0.036977,165.551002,32.000000,182.944734,157.672443,165.459509,150.241233,32.000000,145.588560,68.372179,67.249339,90.275702,100.000000,30.925367,57.430380,0.000000,47.532317,20.500000,0.000000,49.017776,29.625408,36.872279,59.468772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.535946,60.124245,138.880948,171.750716,101.450149,98.612992,29.134543,14.235935,138.284975,1.237805,59.615214,15.667283,141.482730,138.746050,139.891711,138.577113,82.044133,136.947662,-0.000538,0.029932,32.000000,-235.774719,138.703799,-0.024873,24.572034,0.679207,443367.952949,0.970278,19.543477,17.083628,2.762984,0.067455,0.029836,166.101997,32.000000,182.681435,246.919437,167.907801,150.622505,32.000000,144.886559,68.379828,67.256997,90.256977,100.000000,30.916996,57.430380,0.000000,47.431689,20.500000,0.000000,49.036218,29.134543,36.782845,59.485275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.224801,60.151449,138.900622,124.799801,101.480298,98.616800,29.038994,14.239503,138.308646,1.237806,59.590012,15.667602,141.474549,138.838359,139.890425,138.566501,82.065238,136.827167,-0.000539,0.029944,32.000000,-235.773282,138.801346,-0.024926,24.569700,0.688988,443726.773825,0.971272,20.213930,17.067423,2.798997,0.067901,0.036530,166.806994,32.000000,182.045762,133.630872,170.206176,150.766360,32.000000,145.095802,68.368874,67.201484,90.249924,100.000000,30.916706,57.430380,0.000000,47.196609,20.500000,0.000000,49.078254,29.038994,36.816887,59.473985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.108430,60.151449,138.892318,124.799801,101.485196,98.615564,29.615385,14.236364,138.226076,1.237825,59.633301,15.711082,141.522553,138.875512,139.878231,138.578519,81.986600,136.926869,-0.000538,0.029933,32.000000,-235.771504,138.832960,-0.024901,24.549453,0.689903,443820.547525,0.989895,20.337424,17.044569,2.803640,0.080193,0.025581,166.893611,32.000000,181.680361,209.560865,171.357474,149.852743,32.000000,146.169659,68.384361,67.215327,90.258336,100.000000,30.905247,57.430380,0.000000,47.679053,20.500000,0.000000,49.129894,29.615385,36.791502,59.479050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795470,60.134962,138.861417,166.841809,101.485830,98.620238,29.538461,14.232511,138.219607,1.237389,59.752990,15.599695,141.542386,138.899716,139.810919,138.551686,82.062234,136.859842,-0.000537,0.029937,32.000000,-235.778636,138.826822,-0.024903,24.598994,0.681830,443636.602197,0.961697,19.772192,17.092095,2.771835,0.076750,0.038715,166.488375,32.000000,182.319380,184.661554,168.626526,149.554973,32.000000,146.134444,68.372200,67.234373,90.245326,100.000000,30.927801,57.430380,0.000000,47.474231,20.500000,0.000000,49.139926,29.538461,36.820922,59.482600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.623368,60.133313,138.892814,132.308791,101.503964,98.627841,28.741850,14.243499,138.323101,1.237286,59.798542,15.572836,141.495513,138.854100,139.861503,138.639437,82.092176,136.940044,-0.000537,0.029945,32.000000,-235.762894,138.804853,-0.024882,24.599440,0.681830,443636.602197,0.961697,19.772192,17.092095,2.771835,0.065919,0.040237,165.955169,32.000000,182.892373,171.298693,166.198659,149.460809,32.000000,146.505729,68.366255,67.255895,90.251893,100.000000,30.893194,57.430380,0.000000,47.352435,20.500000,0.000000,49.163942,28.741850,36.761348,59.481400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.412155,60.137160,138.923213,154.699966,101.524068,98.632900,29.633570,14.237505,138.290141,1.237234,59.687081,15.641401,141.437199,138.871760,139.895246,138.518870,82.106003,136.918869,-0.000535,0.029954,32.000000,-235.772002,138.729680,-0.024917,24.634950,0.687962,443757.700384,1.001653,20.255685,16.992859,2.798940,0.069596,0.030342,165.706686,32.000000,182.938841,137.653238,165.712466,150.315315,32.000000,145.637799,68.385734,67.227942,90.257893,100.000000,30.926629,57.430380,0.000000,47.291432,20.500000,0.000000,49.186071,29.633570,36.789007,59.480515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.149522,60.137160,138.924423,154.699966,101.552379,98.635572,29.427390,14.237363,138.315331,1.237171,59.520419,15.618355,141.470487,138.891845,139.921689,138.597608,82.074732,136.975534,-0.000536,0.029966,32.000000,-235.775587,138.767716,-0.024935,24.658659,0.687962,443757.700384,1.001653,20.255685,16.992859,2.798940,0.076637,0.042309,166.037966,32.000000,182.356630,250.592610,168.433299,150.622068,32.000000,144.964047,68.352827,67.260767,90.244335,100.000000,30.916128,57.430380,0.000000,47.578660,20.500000,0.000000,49.213971,29.427390,36.817181,59.476414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.613118,60.128642,138.964767,154.008155,101.557679,98.636683,28.755033,14.233938,138.323183,1.236762,59.560353,15.640107,141.553731,138.797721,139.934440,138.623683,82.025936,136.892448,-0.000537,0.029955,32.000000,-235.772619,138.770654,-0.024899,24.640851,0.690437,443884.181816,0.976134,20.479132,16.968844,2.811519,0.080218,0.035140,166.900772,32.000000,181.974960,178.988707,170.596066,150.481438,32.000000,145.266433,68.372035,67.214640,90.266101,100.000000,30.936468,57.430380,0.000000,47.411194,20.500000,0.000000,49.229637,28.755033,36.772720,59.480230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632055,60.134138,138.956075,136.584255,101.523596,98.637810,29.492327,14.238647,138.319393,1.236624,59.664076,15.557263,141.539744,138.914825,139.893538,138.646157,82.040909,136.967187,-0.000538,0.029961,32.000000,-235.770696,138.836059,-0.024632,24.631777,0.678453,443520.293517,0.967128,19.715578,17.027378,2.770204,0.070015,0.033434,166.912583,32.000000,181.742927,149.371356,170.834071,149.772844,32.000000,146.165385,68.347715,67.232335,90.294715,100.000000,30.937277,57.430380,0.000000,47.460110,20.500000,0.000000,49.252529,29.492327,36.812925,59.482934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.130963,60.134962,138.905928,168.945770,101.526902,98.642864,29.644026,14.231654,138.363393,1.236169,59.788538,15.530291,141.563199,138.965579,139.809884,138.536651,82.038599,136.954481,-0.000539,0.029973,32.000000,-235.779000,138.848482,-0.024648,24.616356,0.687365,443920.343923,1.001499,20.261654,17.036196,2.800968,0.067292,0.030618,166.124240,32.000000,182.313566,193.229065,168.222834,149.410566,32.000000,146.145970,68.368170,67.251984,90.285132,100.000000,30.949730,57.430380,0.000000,47.511499,20.500000,0.000000,49.281713,29.644026,36.837503,59.476562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.374083,60.134962,138.933734,168.945770,101.532612,98.653060,28.747382,14.239789,138.344234,1.236215,59.800719,15.678933,141.486239,138.931790,139.893306,138.725854,82.106172,137.022688,-0.000540,0.029949,32.000000,-235.768079,138.862001,-0.024633,24.597657,0.679856,443628.297682,0.960516,19.732492,17.053384,2.770861,0.069333,0.030559,165.845269,32.000000,182.909162,186.719179,165.969615,149.586514,32.000000,146.396501,68.380724,67.280790,90.283187,100.000000,30.921333,57.430380,0.000000,47.170120,20.500000,0.000000,49.306478,28.747382,36.866630,59.483298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.600425,60.153373,138.997195,127.266150,101.540882,98.659720,29.163566,14.239931,138.305315,1.235963,59.612223,15.601918,141.467998,138.942862,139.918427,138.688674,82.069425,136.887341,-0.000540,0.029947,32.000000,-235.766134,138.779095,-0.024594,24.590471,0.692263,443996.055100,1.007277,20.516595,17.018620,2.813900,0.067393,0.029730,165.884236,32.000000,183.057741,191.818542,165.811639,150.477551,32.000000,145.439694,68.388792,67.286371,90.256910,100.000000,30.962246,57.430380,0.000000,47.316058,20.500000,0.000000,49.349387,29.163566,36.833321,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.684111,60.123696,138.959402,169.580773,101.563451,98.661292,29.694953,14.233367,138.280445,1.235950,59.548845,15.577486,141.489767,138.890133,139.920270,138.614637,82.094417,136.975946,-0.000540,0.029957,32.000000,-235.775321,138.883479,-0.024594,24.590838,0.689334,443981.960387,0.988042,20.299562,16.990248,2.802339,0.080011,0.030608,166.212300,32.000000,182.108920,154.472334,168.904658,150.506381,32.000000,144.909580,68.361269,67.250070,90.220880,100.000000,30.959589,57.430380,0.000000,47.481920,20.500000,0.000000,49.376680,29.694953,36.778443,59.482276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.075366,60.131115,138.925716,132.891464,101.587143,98.657665,28.743003,14.236934,138.375374,1.236047,59.580118,15.600871,141.583204,138.905608,139.960902,138.670358,82.055539,136.984411,-0.000541,0.029969,32.000000,-235.773720,138.775446,-0.024615,24.583495,0.689334,443981.960387,0.988042,20.299562,16.990248,2.802339,0.081247,0.033247,166.805233,32.000000,181.887988,214.338041,170.922570,150.197240,32.000000,145.304969,68.371164,67.235000,90.247609,100.000000,30.951685,57.430380,0.000000,47.482354,20.500000,0.000000,49.369998,28.743003,36.848288,59.468871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.492393,60.138259,139.045992,158.855599,101.646962,98.661492,29.175360,14.234508,138.309535,1.236307,59.729605,15.438119,141.541700,138.928467,139.844416,138.649841,82.060575,137.023938,-0.000542,0.029978,32.000000,-235.774015,138.859984,-0.024616,24.590890,0.681801,443691.592743,0.991975,19.785932,17.050843,2.774333,0.074390,0.030552,166.055691,32.000000,182.408098,214.966168,167.610795,149.340484,32.000000,146.440729,68.349837,67.250279,90.233145,100.000000,30.933255,57.430380,0.000000,47.486585,20.500000,0.000000,49.407841,29.175360,36.808230,59.475745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.057002,60.138259,138.964906,158.855599,101.701577,98.669089,28.984066,14.242928,138.266472,1.236468,59.799370,15.589483,141.473920,138.959398,139.894020,138.548576,82.125300,136.991384,-0.000543,0.029994,32.000000,-235.765923,138.840993,-0.024597,24.612789,0.681801,443691.592743,0.991975,19.785932,17.050843,2.774333,0.081867,0.029599,165.718725,32.000000,182.896064,188.615634,165.596388,149.739497,32.000000,146.028134,68.382328,67.272822,90.266071,100.000000,30.988224,57.430380,0.000000,47.549659,20.500000,0.000000,49.438928,28.984066,36.839191,59.478056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833741,60.148152,139.087932,145.201833,101.684727,98.669105,29.571154,14.235507,138.371496,1.236087,59.613146,15.476316,141.516673,138.960786,139.946079,138.731351,82.096098,137.037670,-0.000543,0.029995,32.000000,-235.772852,138.868488,-0.024619,24.647880,0.691223,444052.849141,0.989989,20.396722,17.064818,2.809442,0.068509,0.035773,165.959130,32.000000,182.962020,199.355433,166.529663,150.351778,32.000000,145.314040,68.358858,67.261394,90.222546,100.000000,30.957174,57.430380,0.000000,47.526391,20.500000,0.000000,49.473683,29.571154,36.649169,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578895,60.155296,138.988031,145.308961,101.676722,98.674197,29.350608,14.236792,138.357090,1.235933,59.539817,15.473214,141.587938,139.018023,139.983696,138.650332,82.045890,137.099516,-0.000543,0.029991,32.000000,-235.771240,138.898488,-0.024640,24.627659,0.681562,443632.235264,0.984254,19.812008,16.984435,2.776133,0.082638,0.039288,166.547461,32.000000,182.026394,222.978651,169.312622,150.639300,32.000000,145.181894,68.369231,67.271364,90.261960,100.000000,31.014092,57.430380,0.000000,47.352787,20.500000,0.000000,49.500047,29.350608,36.873527,59.474162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.278044,60.135786,139.037680,159.347747,101.659998,98.683057,29.062825,14.233081,138.352563,1.235817,59.565017,15.494519,141.574734,138.954608,139.982754,138.621360,82.036644,136.999984,-0.000543,0.029965,32.000000,-235.777245,138.848767,-0.024664,24.629600,0.684630,443832.422837,0.969491,20.052506,17.035899,2.791039,0.075125,0.035501,166.821232,32.000000,181.763330,170.804424,171.220217,150.125295,32.000000,145.430076,68.413527,67.261185,90.284005,100.000000,30.977225,57.430380,0.000000,47.231983,20.500000,0.000000,49.534590,29.062825,36.647775,59.485895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.432021,60.135786,138.981859,159.347747,101.672112,98.694455,29.605646,14.237505,138.419910,1.235622,59.643371,15.458659,141.582074,139.014169,139.935574,138.721289,82.014063,137.028077,-0.000544,0.029966,32.000000,-235.769379,138.780422,-0.024726,24.659734,0.688687,444109.580879,0.982363,20.323847,17.115845,2.803371,0.078561,0.030367,167.124599,32.000000,181.856251,241.929759,170.194469,149.380701,32.000000,146.032065,68.345824,67.243763,90.266497,100.000000,31.006440,57.430380,0.000000,47.676610,20.500000,0.000000,49.541047,29.605646,37.044326,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.597197,60.143480,138.989008,134.605293,101.684621,98.694483,29.163191,14.234080,138.368107,1.235583,59.738821,15.457670,141.553119,138.955771,139.870839,138.725687,82.081882,137.031672,-0.000544,0.029982,32.000000,-235.775754,138.805876,-0.024778,24.640064,0.693577,444318.110135,0.998782,20.617570,17.077227,2.821494,0.080591,0.029918,166.124919,32.000000,182.500097,190.975746,167.114657,149.429790,32.000000,146.449063,68.357235,67.260601,90.272494,100.000000,30.998380,57.430380,0.000000,47.300353,20.500000,0.000000,49.573106,29.163191,36.805662,59.476227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.012217,60.163540,138.977640,167.294855,101.700015,98.697002,28.948259,14.237220,138.353269,1.235289,59.753380,15.484851,141.520427,138.937214,139.898761,138.723122,82.058526,137.063215,-0.000546,0.029972,32.000000,-235.773598,138.933832,-0.024790,24.637914,0.688185,444106.484083,0.988448,20.293023,17.047230,2.802356,0.071715,0.030584,165.574572,32.000000,182.914077,198.496855,165.305572,150.039353,32.000000,145.740368,68.367919,67.277127,90.276911,100.000000,30.999698,57.430380,0.000000,47.503084,20.500000,0.000000,49.598638,28.948259,36.831854,59.482580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.354314,60.166563,139.035388,129.110526,101.736764,98.700808,29.618181,14.232511,138.355587,1.235345,59.621339,15.525949,141.539761,138.984216,139.943868,138.618507,82.106176,137.088052,-0.000547,0.029961,32.000000,-235.776996,138.819317,-0.024806,24.655564,0.688185,444106.484083,0.988448,20.293023,17.047230,2.802356,0.079560,0.030531,165.855373,32.000000,182.955701,258.204761,167.020358,150.610770,32.000000,145.023730,68.378083,67.299377,90.290486,100.000000,31.056651,57.430380,0.000000,47.674140,20.500000,0.000000,49.647136,29.618181,36.858706,59.472637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.923723,60.166563,138.978667,129.110526,101.757300,98.704652,29.119359,14.236649,138.415621,1.235096,59.531236,15.409234,141.579445,138.940069,139.959056,138.642855,82.077156,137.077826,-0.000549,0.029963,32.000000,-235.770891,138.901446,-0.024824,24.638937,0.676460,443673.477754,0.957307,19.534441,17.050048,2.761142,0.070409,0.035919,166.756960,32.000000,182.011243,203.064585,169.620876,150.587598,32.000000,145.258603,68.389120,67.270049,90.290101,100.000000,31.030582,57.430380,0.000000,47.068901,20.500000,0.000000,49.679519,29.119359,36.698619,59.488904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.750294,60.151999,138.965584,170.761886,101.757205,98.707214,29.255296,14.234508,138.362979,1.235059,59.580465,15.403032,141.606079,139.026996,139.959631,138.715521,82.038699,137.072747,-0.000549,0.029983,32.000000,-235.776802,138.901915,-0.024848,24.645755,0.683242,443998.090343,0.982985,19.977880,17.074150,2.783820,0.075595,0.028314,166.845535,32.000000,181.713316,251.736569,171.291397,150.172892,32.000000,145.591283,68.378934,67.243197,90.280367,100.000000,31.055581,57.430380,0.000000,47.457749,20.500000,0.000000,49.709159,29.255296,36.823490,59.482423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.171767,60.156945,139.003678,125.002766,101.788140,98.709832,29.642334,14.234366,138.409089,1.234704,59.685058,15.444473,141.591093,138.974816,139.901214,138.667789,82.041848,137.096764,-0.000550,0.029985,32.000000,-235.772846,138.911399,-0.024855,24.655302,0.685652,444165.397560,0.982154,20.142748,17.110166,2.793262,0.082297,0.028499,166.751234,32.000000,182.077690,259.466291,169.669101,149.506983,32.000000,146.013790,68.358103,67.238157,90.292808,100.000000,31.017024,57.430380,0.000000,47.411802,20.500000,0.000000,49.722126,29.642334,36.819528,59.478351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.244824,60.167112,138.988933,170.288964,101.792652,98.718680,29.098143,14.240645,138.437432,1.234142,59.722474,15.469270,141.568921,138.982889,139.918169,138.617677,82.095304,137.051295,-0.000551,0.029994,32.000000,-235.766076,138.884557,-0.024822,24.650056,0.685652,444165.397560,0.982154,20.142748,17.110166,2.793262,0.067448,0.029533,166.146541,32.000000,182.795021,186.503102,166.881510,149.410433,32.000000,146.490289,68.381446,67.299829,90.321860,100.000000,31.044492,57.430380,0.000000,47.597611,20.500000,0.000000,49.754837,29.098143,36.798692,59.470838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.720616,60.167112,139.096350,170.288964,101.822716,98.727536,29.316472,14.232368,138.320469,1.233895,59.589132,15.429481,141.506833,138.927142,139.923544,138.699854,82.072556,137.106682,-0.000553,0.029999,32.000000,-235.774680,138.900754,-0.024815,24.657845,0.678173,443838.745910,0.976930,19.647471,17.043246,2.766234,0.076736,0.030383,165.707145,32.000000,182.895631,206.699554,165.365790,150.168506,32.000000,145.673146,68.378534,67.265276,90.315533,100.000000,31.031881,57.430380,0.000000,47.128373,20.500000,0.000000,49.793802,29.316472,36.795831,59.478873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.619142,60.156396,139.015062,131.184250,101.848673,98.726312,29.549260,14.232225,138.494387,1.233455,59.461592,15.423003,141.515321,138.943149,139.973143,138.705741,82.141002,137.093317,-0.000555,0.030005,32.000000,-235.775807,138.920190,-0.024855,24.653859,0.686582,444230.832997,0.980989,20.188614,17.092624,2.797559,0.072494,0.027975,165.971021,32.000000,182.847774,205.955527,167.612385,150.436340,32.000000,145.020588,68.397302,67.298639,90.302704,100.000000,31.045596,57.430380,0.000000,47.387207,20.500000,0.000000,49.812543,29.549260,36.967730,59.474024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.182344,60.136885,139.084714,166.526825,101.848989,98.727605,28.891532,14.231797,138.447379,1.233055,59.516666,15.507042,141.582520,138.972899,139.994397,138.627572,82.079234,137.115743,-0.000555,0.030003,32.000000,-235.776399,138.848462,-0.024904,24.638045,0.686582,444230.832997,0.980989,20.188614,17.092624,2.797559,0.070423,0.031143,166.873228,32.000000,182.157795,197.274517,170.034111,150.592484,32.000000,145.328048,68.387883,67.257986,90.313639,100.000000,31.060390,57.430380,0.000000,47.476871,20.500000,0.000000,49.840374,28.891532,36.685413,59.481971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.587251,60.128917,139.048034,135.223004,101.852209,98.735186,29.029559,14.235935,138.427002,1.233172,59.600508,15.406408,141.637493,139.054360,139.991880,138.648172,82.058349,137.132288,-0.000555,0.030041,32.000000,-235.774227,138.952127,-0.024926,24.630649,0.687834,444143.776737,0.975408,20.283154,17.017752,2.801642,0.072982,0.031136,166.919548,32.000000,181.909768,209.564326,171.279562,149.944581,32.000000,146.049336,68.395137,67.257340,90.343603,100.000000,31.060839,57.430380,0.000000,47.288949,20.500000,0.000000,49.845869,29.029559,36.868831,59.478292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.011937,60.128917,139.183289,135.223004,101.826999,98.740239,29.575906,14.233367,138.432769,1.232973,59.697752,15.365017,141.664853,139.023081,139.919064,138.663205,82.017070,137.075686,-0.000556,0.030056,32.000000,-235.776140,138.925248,-0.024879,24.621680,0.689142,444322.102886,0.993588,20.288788,17.119137,2.804109,0.072141,0.030022,166.611217,32.000000,182.178038,154.517602,169.227495,149.385852,32.000000,146.339004,68.375762,67.270827,90.332695,100.000000,31.082882,57.430380,0.000000,47.492169,20.500000,0.000000,49.861578,29.575906,36.832441,59.470130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.975138,60.137985,139.059431,163.251978,101.829290,98.745334,29.398148,14.239218,138.505139,1.232966,59.753210,15.427396,141.549767,139.010172,139.946213,138.698392,82.115623,137.119409,-0.000557,0.030050,32.000000,-235.761766,138.976130,-0.024785,24.618769,0.689142,444322.102886,0.993588,20.288788,17.119137,2.804109,0.076758,0.028129,166.187186,32.000000,182.943756,225.937282,166.553356,149.402100,32.000000,146.330127,68.378128,67.294426,90.356175,100.000000,31.091072,57.430380,0.000000,47.380401,20.500000,0.000000,49.902009,29.398148,36.833541,59.479728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.374258,60.153922,139.085504,134.794109,101.834017,98.750592,29.406148,14.237505,138.460115,1.232814,59.709341,15.366557,141.544037,138.992963,139.981564,138.639637,82.097970,137.092557,-0.000556,0.030028,32.000000,-235.774133,138.888433,-0.024770,24.642189,0.683536,444170.346062,0.966186,19.849151,17.133208,2.783001,0.074349,0.030318,165.857594,32.000000,183.081480,158.324873,165.494152,150.333390,32.000000,145.544112,68.408082,67.303605,90.343953,100.000000,31.170704,57.430380,0.000000,47.537305,20.500000,0.000000,49.942919,29.406148,36.666191,59.487793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.484074,60.169311,138.982731,157.422729,101.839224,98.753080,28.853959,14.231369,138.461497,1.232627,59.614006,15.417273,141.544687,139.037559,140.034443,138.673919,82.157884,137.095399,-0.000555,0.030019,32.000000,-235.774204,138.836776,-0.024789,24.641716,0.683637,444042.782393,0.972889,19.896199,17.055674,2.782572,0.072286,0.034489,166.056032,32.000000,182.581483,208.773963,168.193944,150.539140,32.000000,145.248069,68.380516,67.316382,90.314568,100.000000,31.131892,57.430380,0.000000,47.032134,20.500000,0.000000,49.970309,28.853959,37.022536,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.688371,60.202011,139.012915,142.483523,101.857384,98.757073,29.319553,14.235365,138.429210,1.232311,59.624096,15.337127,141.583450,138.966027,139.993408,138.730883,82.075748,137.085356,-0.000556,0.030019,32.000000,-235.776109,138.966567,-0.024753,24.635606,0.677083,443884.897043,0.964243,19.501333,17.060419,2.761043,0.077987,0.032422,166.921243,32.000000,181.984130,221.880864,170.454881,150.389850,32.000000,145.274029,68.395959,67.264408,90.336121,100.000000,31.151881,57.430380,0.000000,47.378922,20.500000,0.000000,50.015317,29.319553,37.037576,59.471339,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.825445,60.202011,139.029875,142.483523,101.861324,98.760725,29.466486,14.232653,138.481740,1.232523,59.716815,15.411411,141.598739,139.012090,139.946515,138.654831,82.029626,137.119701,-0.000557,0.030003,32.000000,-235.772920,138.987350,-0.024487,24.656744,0.690317,444328.892320,1.002213,20.436428,17.001871,2.808636,0.075154,0.028088,167.184770,32.000000,181.923967,166.464948,171.075065,149.775649,32.000000,146.002992,68.387185,67.258536,90.359318,100.000000,31.123050,57.430380,0.000000,47.424869,20.500000,0.000000,50.080942,29.466486,36.787540,59.480672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.312116,60.199813,139.031060,150.103270,101.849241,98.764584,29.056900,14.233224,138.432299,1.232611,59.767388,15.387941,141.630622,139.027179,139.908185,138.807787,82.060400,137.171203,-0.000558,0.029995,32.000000,-235.780709,138.972258,-0.024512,24.637153,0.687563,444421.072397,0.981969,20.256940,17.079179,2.797695,0.068572,0.037085,166.378643,32.000000,182.251545,172.173765,168.677566,149.349948,32.000000,146.507049,68.358165,67.288175,90.344824,100.000000,31.188427,57.430380,0.000000,47.320786,20.500000,0.000000,50.114634,29.056900,36.849902,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.267606,60.203385,139.030406,145.757305,101.838306,98.765843,29.268071,14.232939,138.401124,1.232379,59.783758,15.359066,141.577851,139.070123,139.945168,138.747688,82.125534,137.077707,-0.000557,0.030005,32.000000,-235.775585,139.019778,-0.024549,24.650974,0.684970,444443.461030,0.974155,20.114949,17.141811,2.790339,0.082258,0.029690,165.907870,32.000000,182.881382,164.138266,166.286218,149.499646,32.000000,146.342919,68.378660,67.306198,90.333576,100.000000,31.149220,57.430380,0.000000,47.641566,20.500000,0.000000,50.150191,29.268071,36.800893,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.962759,60.207232,139.021495,152.599353,101.863665,98.765757,29.579869,14.232511,138.569037,1.231998,59.670328,15.307145,141.526167,139.051261,139.977483,138.708471,82.090806,137.092297,-0.000556,0.029997,32.000000,-235.772571,138.960776,-0.024528,24.662566,0.693494,444705.133742,0.999221,20.646048,17.135790,2.819410,0.065981,0.030459,166.033215,32.000000,183.051414,224.931685,165.747216,150.467602,32.000000,145.409077,68.370820,67.291271,90.316593,100.000000,31.181753,57.430380,0.000000,47.459126,20.500000,0.000000,50.189838,29.579869,37.032074,59.482049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.534955,60.207232,139.111148,152.599353,101.859596,98.766083,29.056389,14.231797,138.505073,1.231892,59.529530,15.393986,141.560255,139.096712,140.025465,138.772460,82.129882,137.125864,-0.000556,0.030011,32.000000,-235.777710,139.015536,-0.024478,24.654200,0.678400,444027.249007,0.971332,19.660324,17.025714,2.765805,0.068926,0.036220,166.289601,32.000000,182.314392,123.034963,168.705790,150.606991,32.000000,145.331559,68.364145,67.311230,90.297359,100.000000,31.159395,57.430380,0.000000,47.266463,20.500000,0.000000,50.230206,29.056389,36.685926,59.488403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
