OSU 80 Ton Compressor Load Stand
49.767956,60.179478,139.351247,132.798199,102.275121,99.168940,28.795777,14.235222,138.743357,1.228457,59.246397,15.061002,141.670119,139.252334,140.120576,138.913439,82.221318,137.301997,-0.000532,0.029941,32.000000,-235.768056,139.090588,-0.024593,24.658868,0.693585,445975.397022,0.993970,20.363738,17.021395,2.810691,0.077815,0.032083,166.735086,32.000000,182.321467,225.636387,169.056495,150.870998,32.000000,145.231594,68.448822,67.325667,90.402546,100.000000,32.402512,57.430380,0.000000,47.215242,20.500000,0.000000,52.689274,28.795777,37.001186,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.903236,60.160243,139.364848,169.332310,102.256066,99.168935,28.984016,14.232225,138.645077,1.228470,59.260585,15.196890,141.716082,139.248522,140.155883,138.993561,82.249532,137.358910,-0.000531,0.029932,32.000000,-235.777446,139.226439,-0.024591,24.632275,0.690147,445928.006774,1.002177,20.151932,17.037703,2.800020,0.075759,0.030242,167.052377,32.000000,181.784895,215.336598,170.995602,150.496671,32.000000,145.127082,68.451711,67.310245,90.445088,100.000000,32.416029,57.430380,0.000000,46.886634,20.500000,0.000000,52.714123,28.984016,37.014906,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.614503,60.143206,139.261153,130.464821,102.261262,99.170207,29.218444,14.238076,138.692767,1.228672,59.278091,15.079775,141.709087,139.309673,140.081292,139.001042,82.232741,137.357415,-0.000531,0.029926,32.000000,-235.776676,139.196069,-0.024768,24.647512,0.690147,445928.006774,1.002177,20.151932,17.037703,2.800020,0.081093,0.027559,167.342654,32.000000,181.980521,168.770530,170.664246,149.732510,32.000000,146.065001,68.449527,67.320129,90.438987,100.000000,32.479435,57.430380,0.000000,47.072522,20.500000,0.000000,52.727310,29.218444,36.838824,59.489563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.872752,60.136611,139.398040,166.734012,102.252691,99.179068,29.574829,14.233081,138.580558,1.228886,59.408949,15.046841,141.670308,139.306962,140.050111,139.009574,82.261179,137.327444,-0.000531,0.029938,32.000000,-235.776262,139.306264,-0.024766,24.624879,0.688779,445768.507760,0.977416,19.988160,17.038939,2.792543,0.075699,0.030637,166.586486,32.000000,182.582540,157.283581,167.590540,149.654841,32.000000,146.304849,68.444039,67.316715,90.455412,100.000000,32.454715,57.430380,0.000000,47.184341,20.500000,0.000000,52.754754,29.574829,36.765897,59.477191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020029,60.135786,139.284879,132.491131,102.238942,99.191836,29.090896,14.234508,138.690671,1.229088,59.427290,15.058665,141.600448,139.299580,140.051147,139.080267,82.261158,137.320873,-0.000532,0.029937,32.000000,-235.775982,139.180754,-0.024782,24.626977,0.692344,445957.727027,0.990954,20.274779,17.052889,2.806864,0.069502,0.032543,165.924188,32.000000,182.871644,167.641086,165.531520,149.872403,32.000000,146.053949,68.436015,67.327829,90.472815,100.000000,32.506636,57.430380,0.000000,46.969329,20.500000,0.000000,52.774994,29.090896,36.920482,59.484715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.720271,60.135786,139.405390,132.491131,102.205681,99.199188,29.070140,14.238219,138.636034,1.229239,59.294528,15.016567,141.577127,139.366421,140.106883,139.063279,82.260705,137.279855,-0.000533,0.029923,32.000000,-235.770141,139.229007,-0.024804,24.643369,0.689692,445781.713357,0.973513,20.000612,17.010063,2.795074,0.070524,0.028270,166.011678,32.000000,183.157136,147.500791,166.746176,150.604071,32.000000,145.201463,68.440649,67.346205,90.441571,100.000000,32.511118,57.430380,0.000000,46.936835,20.500000,0.000000,52.800273,29.070140,36.886146,59.483997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.884976,60.139908,139.339824,158.673570,102.174043,99.206840,29.540179,14.237077,138.717755,1.229586,59.191154,15.038654,141.638270,139.336895,140.128597,138.987982,82.253485,137.320503,-0.000534,0.029944,32.000000,-235.771610,139.100112,-0.024818,24.645073,0.686895,445750.639608,0.986630,19.847670,17.006928,2.784582,0.076404,0.031154,166.888198,32.000000,182.266166,162.177299,169.566123,150.644609,32.000000,145.039047,68.453764,67.318128,90.450625,100.000000,32.543040,57.430380,0.000000,46.660976,20.500000,0.000000,52.830535,29.540179,36.883138,59.488648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.909711,60.136336,139.380291,139.524242,102.160134,99.216740,29.162245,14.233652,138.650590,1.229666,59.232665,14.999006,141.652371,139.347988,140.121608,139.075337,82.210727,137.316752,-0.000534,0.029972,32.000000,-235.774052,139.177613,-0.024820,24.657400,0.688859,445917.725670,0.974674,19.991272,17.014423,2.793222,0.070378,0.025672,167.040460,32.000000,181.713137,114.793883,171.243953,150.374449,32.000000,145.548342,68.454096,67.295150,90.481599,100.000000,32.572657,57.430380,0.000000,47.000954,20.500000,0.000000,52.857347,29.162245,37.011237,59.478007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.893747,60.115727,139.408191,152.592091,102.127447,99.228123,29.074532,14.243356,138.708344,1.229706,59.342704,15.091878,141.626198,139.313811,140.057365,139.013656,82.245749,137.429297,-0.000535,0.029989,32.000000,-235.764676,139.221744,-0.024958,24.654830,0.688859,445917.725670,0.974674,19.991272,17.014423,2.793222,0.076831,0.030930,166.321502,32.000000,182.672024,199.120537,167.190494,149.343078,32.000000,146.473843,68.436096,67.319584,90.469703,100.000000,32.592624,57.430380,0.000000,46.850149,20.500000,0.000000,52.880028,29.074532,36.951076,59.476994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.880917,60.115727,139.291929,152.592091,102.085992,99.237447,28.721175,14.238361,138.716915,1.229933,59.302367,15.057807,141.575208,139.382713,140.099200,139.067496,82.286788,137.308565,-0.000535,0.029971,32.000000,-235.770982,139.223112,-0.024924,24.620106,0.688886,445993.419238,0.990242,19.958024,17.074382,2.794101,0.069380,0.028869,165.955487,32.000000,182.894984,220.774710,165.244980,150.064101,32.000000,145.834304,68.448129,67.346202,90.501855,100.000000,32.648743,57.430380,0.000000,46.857501,20.500000,0.000000,52.882327,28.721175,36.898398,59.479050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.300448,60.098690,139.374236,149.344990,102.051658,99.245052,29.150725,14.231654,138.696152,1.230414,59.196721,15.022998,141.549301,139.358714,140.121626,138.993968,82.280203,137.309530,-0.000535,0.030013,32.000000,-235.775394,139.294558,-0.024937,24.641428,0.689550,445964.108683,1.002802,19.971287,16.975387,2.792489,0.083888,0.032244,165.909813,32.000000,182.984438,161.359230,167.340957,150.621056,32.000000,145.085255,68.457025,67.350532,90.464538,100.000000,32.648027,57.430380,0.000000,47.046320,20.500000,0.000000,52.893287,29.150725,36.824517,59.477102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.800461,60.091545,139.311151,147.844626,102.049100,99.247536,28.897810,14.234223,138.766874,1.230462,59.178477,15.010135,141.650856,139.335509,140.169238,139.036467,82.246382,137.346706,-0.000535,0.030020,32.000000,-235.773645,139.179326,-0.024869,24.645519,0.689550,445964.108683,1.002802,19.971287,16.975387,2.792489,0.078499,0.028542,166.956076,32.000000,182.191835,92.095735,170.036877,150.748732,32.000000,144.950115,68.465339,67.332217,90.465467,100.000000,32.687748,57.430380,0.000000,46.732599,20.500000,0.000000,52.904852,28.897810,37.004634,59.465940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.687795,60.097041,139.414910,155.149855,102.043632,99.250483,29.471722,14.235935,138.734265,1.230751,59.225190,15.026467,141.705038,139.314384,140.135600,139.026282,82.207902,137.335196,-0.000536,0.030037,32.000000,-235.771932,139.073680,-0.025021,24.636393,0.690174,446051.788567,0.981112,20.071946,17.021699,2.799600,0.066184,0.033439,167.278123,32.000000,181.772822,182.273433,171.488426,150.170801,32.000000,145.840333,68.443887,67.296165,90.466240,100.000000,32.680362,57.430380,0.000000,46.918151,20.500000,0.000000,52.928048,29.471722,36.986512,59.472637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.428725,60.088523,139.347308,144.424648,102.033733,99.253538,29.058248,14.236078,138.667235,1.230781,59.314053,15.036518,141.690746,139.372273,140.081728,139.042233,82.237306,137.303996,-0.000536,0.030023,32.000000,-235.770806,139.200597,-0.025016,24.669805,0.692737,446261.929134,0.981520,20.152570,17.067060,2.805818,0.078383,0.037248,167.013179,32.000000,182.073125,116.470300,169.529175,149.595421,32.000000,146.234545,68.427966,67.309779,90.479165,100.000000,32.742424,57.430380,0.000000,47.081669,20.500000,0.000000,52.946645,29.058248,36.881524,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.855744,60.087973,139.386873,164.207375,102.008738,99.262835,29.296974,14.236792,138.648336,1.230813,59.335336,15.132745,141.640374,139.349333,140.072338,138.970910,82.267155,137.301608,-0.000534,0.030018,32.000000,-235.770420,139.190542,-0.024990,24.647880,0.680081,445769.617474,0.979421,19.380065,17.022677,2.763253,0.079559,0.031997,166.334718,32.000000,182.802023,163.062371,166.809012,149.335527,32.000000,146.360236,68.418217,67.323744,90.490507,100.000000,32.726812,57.430380,0.000000,47.154286,20.500000,0.000000,52.961048,29.296974,36.741612,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.167259,60.071211,139.346226,136.537454,101.999203,99.267921,29.065918,14.235365,138.692344,1.230855,59.190084,14.983662,141.625159,139.327189,140.141570,138.994093,82.323590,137.294631,-0.000533,0.030050,32.000000,-235.775781,139.191563,-0.024783,24.666107,0.689713,446076.781054,0.990611,19.968679,16.992091,2.795773,0.077713,0.036199,166.080418,32.000000,182.839695,166.449524,167.896199,150.687039,32.000000,145.040850,68.451597,67.368406,90.497398,100.000000,32.745703,57.430380,0.000000,46.867926,20.500000,0.000000,52.977377,29.065918,36.866850,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.784314,60.068189,139.350296,168.033579,101.971703,99.266734,29.241762,14.232796,138.652512,1.230824,59.176579,14.984505,141.683004,139.340770,140.108145,138.999673,82.256791,137.303979,-0.000534,0.030052,32.000000,-235.776219,139.161094,-0.024920,24.661465,0.684271,445892.784889,0.968863,19.634894,16.979199,2.777754,0.076957,0.030743,166.887108,32.000000,182.049089,155.504100,170.407707,150.724980,32.000000,145.027447,68.427881,67.294291,90.488341,100.000000,32.790408,57.430380,0.000000,46.934835,20.500000,0.000000,52.974855,29.241762,36.956799,59.484272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.385921,60.068189,139.294245,168.033579,101.959387,99.263043,28.852990,14.238219,138.681633,1.230767,59.252592,15.024527,141.769870,139.408833,140.130300,138.988309,82.269100,137.366373,-0.000534,0.030074,32.000000,-235.771944,139.256580,-0.025066,24.671142,0.690286,446148.144231,0.987217,20.023702,17.003183,2.799080,0.081049,0.032077,167.351959,32.000000,181.872058,176.313185,171.277569,149.916321,32.000000,145.915645,68.448125,67.324137,90.526872,100.000000,32.817793,57.430380,0.000000,46.998496,20.500000,0.000000,52.985200,28.852990,36.724004,59.483141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.083684,60.083027,139.350296,130.934318,101.920204,99.261755,29.399091,14.232796,138.700562,1.230839,59.330538,15.090252,141.676353,139.253660,140.030056,138.922584,82.216243,137.348054,-0.000534,0.030093,32.000000,-235.773597,139.072336,-0.024985,24.696162,0.680464,445752.430229,0.987352,19.403633,17.020831,2.764547,0.076187,0.030472,166.936756,32.000000,182.224153,180.144557,168.790463,149.517875,32.000000,146.197938,68.411520,67.329942,90.529606,100.000000,32.859844,57.430380,0.000000,47.051183,20.500000,0.000000,53.013529,29.399091,36.935229,59.465743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.977224,60.092095,139.392386,167.367099,101.913894,99.259250,29.205213,14.236649,138.628744,1.230458,59.311840,14.969515,141.659819,139.307756,140.045360,138.995214,82.264172,137.362191,-0.000534,0.030085,32.000000,-235.774661,139.054325,-0.024872,24.693460,0.684699,446044.451091,0.975473,19.729270,17.064894,2.782349,0.076455,0.030484,166.053749,32.000000,182.895203,160.119442,166.500673,149.538637,32.000000,146.209995,68.400650,67.331963,90.534955,100.000000,32.831544,57.430380,0.000000,46.980570,20.500000,0.000000,53.044070,29.205213,37.015419,59.470110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.327826,60.095392,139.302061,131.738422,101.923201,99.263049,29.566635,14.232511,138.669878,1.229948,59.212962,14.930778,141.570086,139.291383,140.059125,139.046489,82.294887,137.459588,-0.000534,0.030076,32.000000,-235.773062,139.144493,-0.024774,24.694536,0.686607,446017.809862,0.984248,19.848156,17.023750,2.789118,0.075155,0.031483,166.141684,32.000000,183.126126,190.123388,165.768551,150.279945,32.000000,145.377776,68.399339,67.338142,90.547153,100.000000,32.905988,57.430380,0.000000,46.867205,20.500000,0.000000,53.061719,29.566635,37.017987,59.471457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.236426,60.111055,139.355877,162.690396,101.923819,99.261811,29.136706,14.239360,138.640117,1.229664,59.178814,15.037039,141.603734,139.312099,140.128551,138.979509,82.299873,137.307278,-0.000533,0.030079,32.000000,-235.767688,139.083958,-0.024749,24.702036,0.680801,445774.977483,0.964814,19.490465,17.039779,2.767893,0.079205,0.034981,166.413617,32.000000,182.549242,93.031718,168.562442,150.635016,32.000000,145.100440,68.408817,67.348881,90.547232,100.000000,32.872481,57.430380,0.000000,47.090438,20.500000,0.000000,53.083181,29.136706,36.871913,59.482256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.798255,60.111055,139.317796,162.690396,101.941138,99.260506,29.280499,14.236934,138.572643,1.229913,59.187271,14.927892,141.668632,139.232514,140.125230,139.031029,82.254179,137.331624,-0.000534,0.030113,32.000000,-235.770606,139.228048,-0.024769,24.670382,0.682277,445831.675195,0.981040,19.600051,16.961684,2.774001,0.082635,0.033126,166.929194,32.000000,181.931341,212.223290,170.798476,150.624477,32.000000,144.961122,68.418525,67.314894,90.550984,100.000000,32.928554,57.430380,0.000000,46.711857,20.500000,0.000000,53.118571,29.280499,36.858486,59.481381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.564872,60.123146,139.337841,133.393171,101.936654,99.269369,29.526349,14.236078,138.643046,1.229859,59.268313,15.041879,141.662290,139.284837,140.095452,138.895716,82.208847,137.360804,-0.000533,0.030106,32.000000,-235.776543,139.187708,-0.024692,24.662304,0.689705,446172.665198,0.985658,20.052135,17.019070,2.797644,0.077267,0.030847,167.212486,32.000000,181.996896,161.288570,171.002839,149.767654,32.000000,145.864456,68.393353,67.314250,90.581430,100.000000,32.937483,57.430380,0.000000,46.710193,20.500000,0.000000,53.152289,29.526349,36.925324,59.467523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.850423,60.122322,139.312316,160.232318,101.934808,99.273214,29.030630,14.234651,138.619228,1.229549,59.334637,14.939416,141.679361,139.265629,140.045359,138.942204,82.259519,137.253760,-0.000534,0.030133,32.000000,-235.775348,139.091649,-0.024485,24.689658,0.693729,446452.148326,0.982628,20.306264,17.078409,2.811222,0.076714,0.028337,166.793175,32.000000,182.328847,199.340617,168.146127,149.434710,32.000000,146.257938,68.387761,67.315311,90.573290,100.000000,32.969131,57.430380,0.000000,47.078431,20.500000,0.000000,53.175888,29.030630,36.610945,59.488176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741547,60.103087,139.400874,133.078556,101.905473,99.276994,29.237657,14.235793,138.740496,1.229458,59.350290,14.872171,141.627091,139.301680,140.097813,138.976756,82.285897,137.316444,-0.000533,0.030136,32.000000,-235.770436,139.218749,-0.024515,24.660573,0.688444,446201.897031,0.993155,20.009417,16.976336,2.794606,0.080052,0.030521,165.993949,32.000000,182.889673,168.540340,165.891452,149.655346,32.000000,145.976864,68.389257,67.347195,90.622919,100.000000,32.986072,57.430380,0.000000,46.712093,20.500000,0.000000,53.198535,29.237657,36.654745,59.487901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686661,60.100064,139.345802,161.430599,101.879854,99.278200,28.759609,14.234080,138.643336,1.228947,59.260933,14.920164,141.565237,139.266853,140.113786,139.012529,82.276045,137.304937,-0.000531,0.030151,32.000000,-235.773132,139.088794,-0.024827,24.654856,0.691358,446210.599031,0.988482,20.102898,16.980061,2.802504,0.067602,0.035350,166.004388,32.000000,183.175955,166.165959,165.981192,150.220831,32.000000,145.175548,68.374539,67.343282,90.590877,100.000000,32.976965,57.430380,0.000000,46.704284,20.500000,0.000000,53.207550,28.759609,37.000085,59.467317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.803556,60.100064,139.372982,161.430599,101.867920,99.278154,29.257384,14.232368,138.679051,1.228537,59.065588,14.869883,141.615096,139.172974,140.150302,138.941225,82.276066,137.312202,-0.000531,0.030179,32.000000,-235.774189,139.088713,-0.024744,24.683993,0.692103,446262.554559,1.006137,20.156768,16.984388,2.804491,0.083530,0.033543,166.744010,32.000000,182.426692,188.807842,168.799783,150.695085,32.000000,144.909140,68.383311,67.334999,90.585631,100.000000,33.040137,57.430380,0.000000,46.995821,20.500000,0.000000,53.224004,29.257384,36.966630,59.481115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.994834,60.089347,139.248469,138.663078,101.845485,99.285691,29.340108,14.237933,138.595706,1.228434,59.217501,14.930353,141.667136,139.338077,140.126803,138.974660,82.251488,137.282998,-0.000530,0.030198,32.000000,-235.773541,139.179284,-0.024637,24.668152,0.689613,446192.791127,0.986468,20.035657,16.987857,2.798454,0.075986,0.029448,167.039590,32.000000,181.901968,164.688329,171.104576,150.567229,32.000000,145.199171,68.377823,67.330336,90.611518,100.000000,33.013333,57.430380,0.000000,46.675945,20.500000,0.000000,53.232158,29.340108,36.728553,59.484498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.974318,60.095942,139.283909,157.501004,101.832792,99.293049,28.808971,14.231940,138.607201,1.228128,59.298182,14.921760,141.711912,139.275805,140.064154,138.993276,82.265921,137.325160,-0.000530,0.030194,32.000000,-235.778715,139.047169,-0.024485,24.648299,0.686518,446145.367939,0.979597,19.827230,16.998409,2.785257,0.071691,0.029123,167.301238,32.000000,181.967323,159.687885,170.722771,149.594578,32.000000,145.785350,68.384828,67.325695,90.613662,100.000000,33.045636,57.430380,0.000000,46.804732,20.500000,0.000000,53.249281,28.808971,37.002873,59.482905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.488064,60.109132,139.341655,141.699164,101.841582,99.299376,29.359439,14.231654,138.547260,1.227824,59.335416,14.890611,141.661080,139.289548,140.015134,138.948660,82.272141,137.216809,-0.000529,0.030203,32.000000,-235.775722,139.009194,-0.024597,24.630597,0.687627,446172.808944,0.998199,19.855004,17.004222,2.787110,0.077696,0.031355,166.576694,32.000000,182.610663,148.348638,167.752385,149.359936,32.000000,146.266087,68.374579,67.340825,90.633598,100.000000,33.064754,57.430380,0.000000,46.699245,20.500000,0.000000,53.274029,29.359439,36.995316,59.487331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.543828,60.109132,139.273658,141.699164,101.816168,99.303221,29.490572,14.236934,138.559405,1.227550,59.372353,14.859181,141.602544,139.218975,140.062080,138.988003,82.297292,137.295548,-0.000529,0.030181,32.000000,-235.769950,139.054611,-0.024744,24.628603,0.696023,446494.126816,0.990162,20.372098,16.945963,2.815662,0.074609,0.029798,165.966593,32.000000,182.979834,183.649084,165.651619,149.795224,32.000000,145.922665,68.371358,67.362158,90.600988,100.000000,33.118688,57.430380,0.000000,47.081707,20.500000,0.000000,53.306823,29.490572,36.852397,59.475195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.003639,60.104735,139.248669,155.770812,101.792607,99.303232,28.732887,14.234937,138.553158,1.227633,59.254528,14.888696,141.593996,139.240304,140.108426,138.908753,82.297986,137.250291,-0.000529,0.030206,32.000000,-235.776210,139.028465,-0.024692,24.626296,0.679488,445838.028545,0.963179,19.282762,16.958633,2.755503,0.076340,0.033124,165.974709,32.000000,183.174047,149.516467,166.700932,150.382226,32.000000,145.064339,68.365410,67.374518,90.562783,100.000000,33.086444,57.430380,0.000000,46.853989,20.500000,0.000000,53.323215,28.732887,36.847848,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.496199,60.106384,139.202410,145.527131,101.775796,99.305739,28.980616,14.232939,138.593817,1.227421,59.172587,14.823022,141.695719,139.188389,140.151604,138.887198,82.251244,137.242090,-0.000527,0.030226,32.000000,-235.775585,138.952557,-0.024641,24.628472,0.687705,446150.614770,1.000323,19.833532,16.936202,2.784771,0.068320,0.035811,167.235153,32.000000,181.886356,270.934433,171.297221,150.298140,32.000000,145.390335,68.382642,67.329750,90.554153,100.000000,33.113888,57.430380,0.000000,47.001805,20.500000,0.000000,53.351673,28.980616,36.987980,59.471221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.751709,60.106659,139.183346,152.157478,101.746562,99.308342,29.018277,14.238219,138.607923,1.227078,59.247330,14.821967,141.639483,139.181435,140.061462,138.929148,82.229594,137.245738,-0.000526,0.030223,32.000000,-235.772108,139.099622,-0.024541,24.638464,0.693866,446401.753049,0.989337,20.258857,16.925854,2.807068,0.081255,0.031026,167.091329,32.000000,181.997794,188.070906,170.487689,149.552268,32.000000,145.894009,68.344496,67.324441,90.531488,100.000000,33.124605,57.430380,0.000000,46.479848,20.500000,0.000000,53.372060,29.018277,36.868758,59.495631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.277242,60.102262,139.287766,149.643991,101.726074,99.301949,29.404448,14.234937,138.586499,1.226981,59.312671,14.787497,141.684069,139.251233,140.023579,138.914457,82.336957,137.298610,-0.000526,0.030227,32.000000,-235.772603,139.151487,-0.024808,24.625378,0.690984,446454.491916,0.996056,20.095941,17.002408,2.797559,0.078123,0.030517,166.488652,32.000000,182.833315,-8.339846,167.274612,149.331348,32.000000,146.060002,68.378733,67.347065,90.516719,100.000000,33.121009,57.430380,0.000000,47.012006,20.500000,0.000000,53.392765,29.404448,36.779690,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.759590,60.102262,139.190958,149.643991,101.705792,99.290482,28.962229,14.236364,138.550989,1.226629,59.279280,14.833107,141.573109,139.184963,140.076746,138.891438,82.311604,137.305914,-0.000525,0.030201,32.000000,-235.770029,139.019124,-0.024725,24.618270,0.683703,445906.711283,0.971608,19.549298,16.920439,2.770394,0.077396,0.032936,166.135281,32.000000,183.135051,147.093035,165.384337,150.105260,32.000000,145.653509,68.369775,67.358908,90.523202,100.000000,33.182291,57.430380,0.000000,46.601887,20.500000,0.000000,53.408403,28.962229,36.789521,59.491648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.609940,60.096217,139.296507,148.778296,101.681469,99.285430,28.983829,14.236792,138.522162,1.226259,59.080477,14.751992,141.582421,139.203172,140.098364,138.962924,82.306189,137.251330,-0.000524,0.030188,32.000000,-235.770912,138.992631,-0.024739,24.636891,0.691332,446210.397085,0.997619,20.083381,16.949298,2.797269,0.078830,0.030233,166.029342,32.000000,182.967531,170.322193,167.283076,150.526886,32.000000,144.905372,68.371146,67.351539,90.460707,100.000000,33.282731,57.430380,0.000000,46.791480,20.500000,0.000000,53.421783,28.983829,36.781891,59.484547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.420205,60.071211,139.173153,149.670235,101.655628,99.277821,29.575819,14.232082,138.574329,1.225876,59.008666,14.695140,141.624537,139.209229,140.095254,138.907692,82.266114,137.292491,-0.000523,0.030159,32.000000,-235.778900,139.081248,-0.024538,24.623411,0.693602,446278.980990,1.000113,20.232528,16.928498,2.807835,0.078412,0.032727,167.007740,32.000000,182.162251,185.192533,169.912676,150.701519,32.000000,144.811320,68.376924,67.345254,90.442879,100.000000,33.229885,57.430380,0.000000,46.977799,20.500000,0.000000,53.440222,29.575819,36.981010,59.480918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.802696,60.058296,139.224773,143.509508,101.654966,99.270222,29.216918,14.235507,138.532318,1.225520,59.057932,14.724230,141.644426,139.198788,140.108655,138.849674,82.240759,137.297386,-0.000522,0.030139,32.000000,-235.774655,139.039478,-0.024621,24.607413,0.680786,445806.647201,0.962651,19.371489,16.988343,2.760266,0.075272,0.036069,167.336903,32.000000,181.877651,105.344396,171.193527,150.045983,32.000000,145.469509,68.354848,67.298174,90.422619,100.000000,33.218624,57.430380,0.000000,46.694532,20.500000,0.000000,53.434298,29.216918,36.788787,59.477034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741487,60.060495,139.211220,151.415413,101.652976,99.265147,29.557968,14.237077,138.564451,1.225358,59.170426,14.679343,141.683072,139.149625,140.076725,138.899811,82.264258,137.287692,-0.000521,0.030139,32.000000,-235.774889,138.952779,-0.024620,24.597840,0.690922,446176.893691,0.986115,19.995666,17.015638,2.795558,0.080206,0.037135,166.948868,32.000000,182.042893,176.696708,169.609291,149.544447,32.000000,146.019336,68.361437,67.345149,90.397683,100.000000,33.219518,57.430380,0.000000,46.845563,20.500000,0.000000,53.433012,29.557968,36.750930,59.469608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.201781,60.060495,139.164601,151.415413,101.665168,99.257760,29.042093,14.233367,138.484252,1.224605,59.221205,14.714617,141.632048,139.072508,140.015226,138.825042,82.292739,137.181466,-0.000519,0.030113,32.000000,-235.773845,139.080412,-0.024723,24.599388,0.692031,446142.390961,0.977545,20.060368,16.987895,2.798694,0.084050,0.031765,166.226109,32.000000,182.824635,140.365319,166.870094,149.453573,32.000000,146.039941,68.342666,67.324690,90.378900,100.000000,33.249247,57.430380,0.000000,46.884374,20.500000,0.000000,53.446585,29.042093,36.963035,59.477132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.872976,60.062143,139.130262,139.756694,101.642334,99.246369,29.051050,14.236649,138.492110,1.224406,59.187372,14.662996,141.586387,139.067797,140.075074,138.758407,82.340152,137.165486,-0.000520,0.030081,32.000000,-235.776300,138.945988,-0.024631,24.597971,0.684598,445781.015994,0.984810,19.585124,16.908384,2.772105,0.070417,0.030336,166.152790,32.000000,183.016378,225.768762,165.695508,150.013496,32.000000,145.623170,68.377526,67.349186,90.389415,100.000000,33.218524,57.430380,0.000000,47.054244,20.500000,0.000000,53.458178,29.051050,36.884165,59.476739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.786391,60.060769,139.133616,156.014518,101.618217,99.245140,29.589574,14.237791,138.500116,1.224176,59.005434,14.642046,141.604302,139.092266,140.104545,138.875263,82.292801,137.200418,-0.000520,0.030060,32.000000,-235.772044,138.966219,-0.024630,24.613550,0.689461,445837.727556,0.991537,19.925915,16.853291,2.789692,0.081059,0.032364,166.202979,32.000000,182.794050,148.570981,167.834217,150.755773,32.000000,144.974005,68.343330,67.362818,90.348569,100.000000,33.245126,57.430380,0.000000,46.804981,20.500000,0.000000,53.471678,29.589574,36.809550,59.483495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.325038,60.049503,139.213873,141.403070,101.587483,99.240370,29.080875,14.239360,138.550554,1.224040,59.026686,14.601057,141.677994,139.203294,140.138067,138.854668,82.279674,137.219292,-0.000520,0.030069,32.000000,-235.768507,139.104679,-0.024768,24.620709,0.690378,445971.426514,0.975337,20.014132,16.917428,2.794611,0.078501,0.033348,166.923343,32.000000,182.065920,231.633015,170.401633,150.613209,32.000000,144.938330,68.358007,67.339634,90.347718,100.000000,33.247804,57.430380,0.000000,46.993961,20.500000,0.000000,53.481998,29.080875,36.686440,59.480574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.401574,60.049503,139.096225,141.403070,101.551321,99.232243,29.065727,14.236792,138.495849,1.224002,59.151202,14.651443,141.637758,139.072671,140.108884,138.791308,82.275687,137.185054,-0.000519,0.030048,32.000000,-235.771896,139.043536,-0.024755,24.612343,0.682215,445640.573094,0.980646,19.447440,16.939624,2.766294,0.077462,0.029429,167.347890,32.000000,181.919563,194.377328,171.193068,149.755520,32.000000,145.777853,68.362165,67.331308,90.367271,100.000000,33.296753,57.430380,0.000000,46.546242,20.500000,0.000000,53.481337,29.065727,36.821949,59.474634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.806747,60.039611,139.188179,161.673697,101.540412,99.220323,29.674141,14.234937,138.459181,1.223913,59.239445,14.608004,141.687688,139.145201,140.054855,138.873713,82.324920,137.224662,-0.000519,0.030057,32.000000,-235.772603,138.931386,-0.024728,24.609773,0.696107,446160.151284,1.001255,20.402497,16.927160,2.815623,0.064633,0.032548,166.787917,32.000000,182.176751,155.590490,168.966261,149.602014,32.000000,146.209878,68.331106,67.358072,90.371484,100.000000,33.301255,57.430380,0.000000,46.827081,20.500000,0.000000,53.480650,29.674141,36.833175,59.473847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502363,60.050328,139.013709,138.582821,101.518381,99.213745,29.291205,14.240217,138.473777,1.223880,59.257499,14.591517,141.656150,139.065329,140.088915,138.734920,82.314800,137.204150,-0.000518,0.030061,32.000000,-235.768471,138.998666,-0.024753,24.603453,0.690220,445760.962651,0.971823,19.971899,16.896957,2.794565,0.075748,0.029826,166.016273,32.000000,182.872084,193.413889,166.478311,149.452778,32.000000,146.221131,68.356342,67.365023,90.373612,100.000000,33.317602,57.430380,0.000000,46.838975,20.500000,0.000000,53.488241,29.291205,36.701627,59.490065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.827248,60.040710,139.094144,161.397030,101.531245,99.198344,29.444041,14.235079,138.428107,1.223837,59.133416,14.544958,141.572914,139.123811,140.093830,138.886894,82.349454,137.175833,-0.000516,0.030037,32.000000,-235.774100,138.899223,-0.024453,24.610219,0.694249,445944.877252,0.991144,20.298421,16.897222,2.808224,0.075513,0.031894,165.999346,32.000000,183.005266,124.066460,165.747443,150.046105,32.000000,145.375708,68.366653,67.361193,90.357301,100.000000,33.324994,57.430380,0.000000,46.703041,20.500000,0.000000,53.511438,29.444041,36.975874,59.483485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.049255,60.025322,139.150137,142.113219,101.529952,99.192625,28.806040,14.240787,138.369421,1.223654,59.014262,14.589326,141.621066,139.065247,140.090623,138.785362,82.305945,137.168808,-0.000516,0.030039,32.000000,-235.767080,138.959263,-0.024472,24.631908,0.689274,445604.588813,0.978761,19.951782,16.848961,2.791528,0.078651,0.028857,166.481234,32.000000,182.455123,196.632274,168.461090,150.630223,32.000000,145.123501,68.351955,67.377280,90.319045,100.000000,33.290858,57.430380,0.000000,47.051670,20.500000,0.000000,53.509963,28.806040,36.975140,59.475824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772744,60.025322,139.084633,142.113219,101.544806,99.184393,29.171171,14.235650,138.411517,1.222910,59.057953,14.604494,141.646588,139.057663,140.143075,138.863344,82.277993,137.142286,-0.000516,0.030013,32.000000,-235.774513,139.001279,-0.024475,24.622808,0.685449,445508.864927,0.995462,19.707059,16.889096,2.780264,0.072229,0.032754,166.955815,32.000000,181.875354,195.747996,170.775030,150.725888,32.000000,145.105130,68.349294,67.337154,90.343216,100.000000,33.334037,57.430380,0.000000,46.708188,20.500000,0.000000,53.500956,29.171171,36.627012,59.491412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.127054,60.010759,139.134062,159.759673,101.534288,99.178058,29.525765,14.234794,138.413439,1.222907,59.149883,14.544835,141.693874,139.103787,140.110205,138.812779,82.231047,137.133268,-0.000516,0.030027,32.000000,-235.773238,139.014454,-0.024515,24.614022,0.689595,445687.993798,0.988926,19.992817,16.904299,2.794394,0.073688,0.033055,167.305617,32.000000,181.720938,182.682215,171.191542,149.472247,32.000000,145.998391,68.341560,67.331492,90.359912,100.000000,33.319324,57.430380,0.000000,46.659936,20.500000,0.000000,53.490830,29.525765,36.833762,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.484769,60.002240,139.044899,138.559691,101.502293,99.171724,28.819791,14.239931,138.420701,1.222877,59.156039,14.598216,141.695406,139.002729,140.034941,138.811397,82.244440,137.077027,-0.000514,0.030032,32.000000,-235.771543,138.927407,-0.024502,24.634504,0.684537,445518.453416,0.969359,19.612315,16.946911,2.775628,0.073968,0.032197,166.604455,32.000000,182.331283,151.588239,168.150463,149.455858,32.000000,146.384434,68.315367,67.350223,90.340359,100.000000,33.351267,57.430380,0.000000,46.644881,20.500000,0.000000,53.492892,28.819791,36.942492,59.483210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.683886,59.984654,139.056190,164.606762,101.455986,99.162759,29.246289,14.231797,138.416490,1.222640,59.191606,14.501229,141.641298,139.064087,140.073265,138.761052,82.307089,137.097133,-0.000515,0.030031,32.000000,-235.773612,138.838835,-0.024526,24.637258,0.693415,445835.247323,1.007195,20.268634,16.906483,2.809852,0.077372,0.035116,165.862208,32.000000,182.745994,181.499557,165.855788,149.536600,32.000000,146.093496,68.341061,67.360546,90.373265,100.000000,33.353303,57.430380,0.000000,46.663300,20.500000,0.000000,53.485105,29.246289,36.818868,59.474968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.027779,59.984654,138.980294,164.606762,101.388156,99.156399,29.432066,14.235079,138.366001,1.222152,59.008978,14.408023,141.580289,139.067206,140.112355,138.748688,82.329803,137.101232,-0.000513,0.030002,32.000000,-235.772133,138.931529,-0.024514,24.621994,0.690201,445536.059710,0.988003,20.044237,16.853499,2.798819,0.069081,0.029603,165.895707,32.000000,182.999266,186.402187,166.293807,150.124650,32.000000,145.274023,68.360518,67.371284,90.376322,100.000000,33.340274,57.430380,0.000000,46.899290,20.500000,0.000000,53.466324,29.432066,36.821876,59.483377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.664276,59.976685,139.004890,133.183240,101.344018,99.143748,28.777049,14.237791,138.340928,1.221853,58.924886,14.407811,141.681706,139.087209,140.158681,138.756615,82.339864,137.038484,-0.000512,0.030002,32.000000,-235.768274,138.981719,-0.024521,24.630964,0.684895,445260.483579,0.974288,19.688544,16.832757,2.778062,0.075564,0.030605,166.848670,32.000000,182.256765,222.154608,169.155064,150.619344,32.000000,145.127837,68.352057,67.371138,90.368058,100.000000,33.374010,57.430380,0.000000,47.097639,20.500000,0.000000,53.463383,28.777049,36.812558,59.482305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.150328,59.983280,139.069020,166.286048,101.321994,99.128528,29.391250,14.239218,138.394328,1.221777,58.959420,14.489319,141.698815,139.029095,140.154323,138.673619,82.264502,137.046277,-0.000512,0.030009,32.000000,-235.769797,138.875788,-0.024520,24.622991,0.690286,445389.662803,1.004335,20.056606,16.792524,2.798891,0.075477,0.029484,167.049987,32.000000,181.716353,273.335918,171.020905,150.356870,32.000000,145.457758,68.363136,67.324372,90.379285,100.000000,33.335485,57.430380,0.000000,46.919199,20.500000,0.000000,53.451229,29.391250,36.758560,59.491373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741190,59.987952,139.006912,129.184535,101.318371,99.114613,29.442213,14.239075,138.279779,1.221672,59.089704,14.328201,141.703510,139.084089,140.106422,138.766537,82.284557,137.061805,-0.000512,0.030002,32.000000,-235.765678,138.823271,-0.024482,24.643526,0.683226,445182.954636,0.972742,19.560868,16.871635,2.773043,0.076601,0.028452,167.138932,32.000000,181.745796,149.892113,170.599040,149.529076,32.000000,145.963462,68.350352,67.354447,90.410098,100.000000,33.379211,57.430380,0.000000,46.900713,20.500000,0.000000,53.454386,29.442213,36.870005,59.484577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.126693,60.010209,139.027376,165.988450,101.346650,99.096846,29.313714,14.232368,138.329458,1.221243,59.188874,14.364053,141.617287,139.026486,140.094133,138.685511,82.319542,137.111090,-0.000514,0.029984,32.000000,-235.779106,138.816401,-0.024495,24.633560,0.688567,445331.731659,0.979718,19.988132,16.859047,2.794604,0.075318,0.032889,165.906147,32.000000,182.735601,201.952551,165.719517,149.776015,32.000000,146.049147,68.363238,67.367765,90.405460,100.000000,33.356775,57.430380,0.000000,46.955881,20.500000,0.000000,53.455514,29.313714,36.992235,59.477083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.253858,60.010209,138.974197,165.988450,101.324680,99.084216,29.178985,14.237220,138.299498,1.221048,59.042362,14.480987,141.633669,139.035416,140.105556,138.727360,82.292574,137.088191,-0.000514,0.029945,32.000000,-235.769992,138.860085,-0.024506,24.661202,0.682921,444987.101317,0.975578,19.612136,16.847757,2.773520,0.064828,0.032580,165.917014,32.000000,182.860424,189.521085,166.821967,150.488899,32.000000,145.236511,68.362303,67.389721,90.370632,100.000000,33.369912,57.430380,0.000000,46.644963,20.500000,0.000000,53.477518,29.178985,36.693483,59.486013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.702136,60.032192,138.971330,135.455010,101.328156,99.071585,28.759843,14.236934,138.354618,1.220977,58.933697,14.412802,141.649687,139.024691,140.103943,138.715829,82.275296,136.894629,-0.000514,0.029943,32.000000,-235.771589,138.792088,-0.024646,24.655249,0.695328,445499.684931,0.999057,20.517237,16.863716,2.821590,0.074453,0.032058,166.813575,32.000000,182.161106,202.582394,169.651758,150.518035,32.000000,145.094713,68.358062,67.326368,90.347432,100.000000,33.357811,57.430380,0.000000,46.653298,20.500000,0.000000,53.502083,28.759843,36.665237,59.485787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
