OSU 80 Ton Compressor Load Stand
49.757332,60.035764,138.927879,167.278614,101.312246,99.056359,29.500363,14.234794,138.351824,1.220809,59.016581,14.307189,141.685019,138.895638,140.122451,138.695434,82.253010,137.018020,-0.000513,0.029957,32.000000,-235.773730,138.856680,-0.024749,24.646096,0.688459,445233.979188,1.003511,20.072849,16.787886,2.796084,0.079208,0.026195,167.182967,32.000000,181.701512,166.197297,171.164848,150.268246,32.000000,145.738990,68.373112,67.341853,90.370734,100.000000,33.357222,57.430380,0.000000,46.892129,20.500000,0.000000,53.508253,29.500363,36.801407,59.483279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.375876,60.024223,138.980928,134.207908,101.246718,99.033472,29.166590,14.235222,138.255006,1.220714,59.111813,14.457547,141.683810,138.998836,140.062489,138.693255,82.260003,136.983188,-0.000512,0.029985,32.000000,-235.772154,138.906545,-0.024711,24.658895,0.687549,445180.581310,0.976988,20.019221,16.869537,2.792109,0.074206,0.027465,167.031677,32.000000,181.740864,170.056184,170.056557,149.613713,32.000000,146.167827,68.338956,67.370094,90.365912,100.000000,33.373783,57.430380,0.000000,47.011507,20.500000,0.000000,53.520837,29.166590,36.777342,59.486849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644464,60.004439,139.014739,169.093101,101.253731,99.022005,29.615361,14.235222,138.339504,1.220408,59.096156,14.302257,141.672678,138.975345,140.052486,138.708575,82.305598,137.050770,-0.000512,0.029977,32.000000,-235.776088,138.895613,-0.024718,24.659052,0.693247,445305.716408,0.987320,20.405475,16.845104,2.814806,0.076127,0.028616,166.319016,32.000000,182.575388,243.986651,167.275121,149.385866,32.000000,146.200162,68.330620,67.355920,90.387995,100.000000,33.370677,57.430380,0.000000,46.562113,20.500000,0.000000,53.514346,29.615361,36.853277,59.480092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.707450,60.004439,138.903623,169.093101,101.215698,99.010545,29.263226,14.225661,138.252963,1.220167,59.099639,14.344026,141.591475,138.975572,140.084013,138.698036,82.289791,137.026680,-0.000513,0.029968,32.000000,-235.786961,138.811488,-0.024735,24.640326,0.689059,444954.582307,0.975206,20.104915,16.832700,2.800206,0.063940,0.027677,166.160210,32.000000,182.745454,176.708145,165.613165,149.935943,32.000000,145.729259,68.338146,67.352216,90.407180,100.000000,33.388530,57.430380,0.000000,46.927421,20.500000,0.000000,53.497377,29.263226,36.805222,59.489130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473175,59.971190,139.012493,135.570599,101.138913,98.994056,29.136978,14.237648,138.208238,1.220011,58.964512,14.276418,141.576664,138.923613,140.145201,138.590723,82.287072,136.936642,-0.000513,0.029965,32.000000,-235.772351,138.805854,-0.024722,24.649322,0.687989,444895.412930,0.985453,20.039588,16.836922,2.794423,0.075140,0.033064,166.025322,32.000000,182.784733,179.179685,167.502856,150.716162,32.000000,145.023543,68.349517,67.350281,90.393951,100.000000,33.395974,57.430380,0.000000,46.786968,20.500000,0.000000,53.498228,29.136978,36.833982,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.658832,59.988226,138.887662,174.793050,101.125101,98.980043,29.628177,14.237363,138.276433,1.219794,58.932904,14.354753,141.658346,138.870475,140.124139,138.637375,82.270021,136.949742,-0.000513,0.029972,32.000000,-235.768210,138.825638,-0.024682,24.638937,0.691718,444921.516077,0.994620,20.249645,16.796327,2.809856,0.069649,0.028989,166.850614,32.000000,181.981209,153.584871,170.024649,150.480664,32.000000,144.768343,68.335858,67.327448,90.381107,100.000000,33.395141,57.430380,0.000000,47.031582,20.500000,0.000000,53.460635,29.628177,36.806616,59.475676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.658713,60.004713,138.910706,134.524811,101.116413,98.968618,29.272214,14.235079,138.275293,1.219697,58.988042,14.292205,141.655740,138.952854,140.145718,138.518888,82.249185,136.884448,-0.000513,0.029967,32.000000,-235.771313,138.731333,-0.024690,24.612947,0.688456,444802.557685,0.974020,20.073796,16.819682,2.796837,0.072347,0.031521,167.382329,32.000000,181.745679,222.043577,171.213182,150.036410,32.000000,145.706878,68.329705,67.322953,90.406250,100.000000,33.376581,57.430380,0.000000,46.770002,20.500000,0.000000,53.474812,29.272214,36.862081,59.485049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773903,60.004713,138.881969,134.524811,101.085921,98.957177,28.740108,14.240645,138.297203,1.219382,59.116570,14.336268,141.698275,138.849125,140.065849,138.478005,82.245443,136.949270,-0.000514,0.029988,32.000000,-235.767387,138.769856,-0.024683,24.643342,0.689250,444809.944696,0.985796,20.090407,16.809096,2.797308,0.069331,0.026804,166.965308,32.000000,182.001216,185.643389,169.244630,149.669854,32.000000,146.219968,68.326795,67.361248,90.404974,100.000000,33.362663,57.430380,0.000000,46.928067,20.500000,0.000000,53.490565,28.740108,36.704708,59.479659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.958947,60.017903,138.836678,172.631806,101.099360,98.945800,28.940009,14.237648,138.248280,1.219359,59.133746,14.363647,141.636023,138.932912,140.071051,138.560409,82.283124,136.872162,-0.000515,0.029999,32.000000,-235.773334,138.747770,-0.024714,24.641664,0.686401,444698.653735,1.001379,19.971007,16.844033,2.790257,0.068593,0.029649,166.191886,32.000000,182.667565,206.504115,166.791350,149.408062,32.000000,146.244175,68.317876,67.350238,90.400574,100.000000,33.384285,57.430380,0.000000,46.910840,20.500000,0.000000,53.506177,28.940009,36.633102,59.486278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.582848,60.014331,138.940617,132.466633,101.104732,98.938157,29.279939,14.236221,138.222501,1.219273,59.076365,14.252737,141.583445,138.793969,140.100542,138.563219,82.324243,136.933093,-0.000515,0.030016,32.000000,-235.774597,138.636374,-0.024721,24.621418,0.683321,444482.506827,0.990334,19.792835,16.769243,2.779015,0.067500,0.029199,166.227621,32.000000,182.898032,168.412987,165.645911,150.187704,32.000000,145.441624,68.340244,67.358063,90.422275,100.000000,33.359845,57.430380,0.000000,46.856643,20.500000,0.000000,53.509608,29.279939,36.864502,59.484115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791228,59.997019,138.827674,171.070370,101.055143,98.928033,29.512373,14.239218,138.234160,1.219426,58.939876,14.262232,141.594387,138.879018,140.121489,138.522212,82.242498,136.854143,-0.000515,0.030030,32.000000,-235.769797,138.707082,-0.024720,24.628735,0.690143,444590.995660,0.986914,20.178776,16.757448,2.802191,0.074485,0.029712,166.367139,32.000000,182.638407,177.893002,168.031422,150.720914,32.000000,145.165053,68.325090,67.345805,90.369638,100.000000,33.369812,57.430380,0.000000,46.980159,20.500000,0.000000,53.508909,29.512373,36.824517,59.474988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.713134,60.009934,138.921248,131.738700,101.031839,98.915392,29.425857,14.233081,138.122933,1.219315,59.080084,14.201841,141.691129,138.811057,140.132798,138.593327,82.238329,136.799687,-0.000516,0.030039,32.000000,-235.775442,138.637966,-0.024715,24.656324,0.686061,444551.797492,0.974495,19.945375,16.801195,2.788195,0.078245,0.027803,167.329080,32.000000,181.878432,177.407877,171.266516,149.794807,32.000000,145.976052,68.370179,67.322266,90.428315,100.000000,33.330246,57.430380,0.000000,46.799731,20.500000,0.000000,53.491449,29.425857,36.645134,59.480574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.077353,60.015979,138.857805,172.330808,101.011563,98.907621,29.557215,14.229514,138.146986,1.219357,59.141179,14.356163,141.659534,138.780900,140.054290,138.505826,82.229473,136.893084,-0.000516,0.030038,32.000000,-235.781468,138.607803,-0.024665,24.651918,0.686882,444564.935742,0.978956,20.039192,16.779147,2.794458,0.075840,0.034823,166.930908,32.000000,182.225777,195.171808,168.562291,149.604717,32.000000,146.362889,68.339642,67.343308,90.397659,100.000000,33.318661,57.430380,0.000000,47.019709,20.500000,0.000000,53.505810,29.557215,36.780717,59.485236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.332636,60.015979,138.862407,172.330808,100.998855,98.900015,28.898585,14.235222,138.184075,1.219182,59.105175,14.206256,141.636811,138.886931,140.058016,138.574281,82.246141,136.857819,-0.000517,0.030072,32.000000,-235.772974,138.617754,-0.024671,24.638097,0.681057,444339.712552,0.966755,19.668748,16.832965,2.772866,0.079497,0.026209,166.067927,32.000000,182.776314,171.697808,166.351865,149.593389,32.000000,146.235939,68.332866,67.339854,90.413769,100.000000,33.336869,57.430380,0.000000,46.692572,20.500000,0.000000,53.514318,28.898585,36.869271,59.470710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.451704,59.997844,138.829426,130.648775,100.971369,98.887361,29.525107,14.233224,138.166714,1.219126,59.069671,14.206045,141.592089,138.832896,140.101907,138.520782,82.260027,136.884878,-0.000516,0.030068,32.000000,-235.774972,138.557835,-0.024379,24.630833,0.692922,444715.416895,1.005126,20.440816,16.799323,2.814818,0.074744,0.026932,166.140096,32.000000,183.098968,168.268176,165.890212,150.370059,32.000000,145.425197,68.356689,67.381604,90.429555,100.000000,33.285748,57.430380,0.000000,46.704635,20.500000,0.000000,53.498590,29.525107,36.756579,59.491550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.491294,59.982181,138.770850,167.424503,100.998215,98.879217,29.032078,14.235507,138.093652,1.218923,58.927605,14.239516,141.633382,138.837463,140.162097,138.468793,82.282416,136.843903,-0.000516,0.030095,32.000000,-235.771541,138.710877,-0.024384,24.636970,0.690986,444539.066116,0.981024,20.298643,16.798461,2.807374,0.080046,0.029564,166.712436,32.000000,182.462774,212.968568,168.670701,150.627480,32.000000,145.168481,68.345777,67.369014,90.415676,100.000000,33.310910,57.430380,0.000000,46.643016,20.500000,0.000000,53.482068,29.032078,36.831194,59.471516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.797961,60.000042,138.771263,130.838858,100.984627,98.868469,29.364375,14.234937,138.128547,1.218547,58.926587,14.182255,141.662564,138.770662,140.132589,138.458281,82.215988,136.816071,-0.000516,0.030095,32.000000,-235.773259,138.586142,-0.024404,24.625037,0.689829,444416.456018,0.996684,20.241787,16.756349,2.803945,0.073971,0.027724,166.958572,32.000000,181.929285,187.122521,170.920373,150.565767,32.000000,145.192355,68.344176,67.341188,90.436164,100.000000,33.324167,57.430380,0.000000,46.941042,20.500000,0.000000,53.495885,29.364375,36.941391,59.492661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.607919,60.006087,138.753958,168.553094,100.967018,98.858365,29.133411,14.236934,138.075467,1.218223,59.059760,14.167846,141.686188,138.748191,140.109415,138.438439,82.228645,136.866061,-0.000518,0.030088,32.000000,-235.771261,138.611471,-0.024378,24.630046,0.688122,444424.760864,0.989235,20.081007,16.843326,2.796406,0.073134,0.027909,167.269800,32.000000,181.977916,169.897237,170.872724,149.778099,32.000000,145.947450,68.339457,67.367265,90.456808,100.000000,33.285536,57.430380,0.000000,46.861325,20.500000,0.000000,53.495893,29.133411,36.860687,59.477693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.592824,60.016254,138.748377,129.749096,100.950621,98.855827,29.570303,14.238361,138.197511,1.217780,59.149248,14.231487,141.690423,138.805408,140.068733,138.501146,82.263141,136.729713,-0.000519,0.030094,32.000000,-235.769506,138.619262,-0.024342,24.659970,0.688034,444384.496256,0.990506,20.144497,16.820786,2.797012,0.066514,0.022503,166.714628,32.000000,182.525103,203.884644,167.893382,149.474246,32.000000,146.400209,68.351536,67.377277,90.460598,100.000000,33.296879,57.430380,0.000000,46.873330,20.500000,0.000000,53.502890,29.570303,36.684606,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.330307,60.015155,138.840643,167.301575,100.919910,98.852676,29.425413,14.239646,138.045981,1.217417,59.003718,14.192649,141.611390,138.853346,140.108959,138.482710,82.253907,136.756463,-0.000520,0.030083,32.000000,-235.767566,138.536682,-0.024310,24.635475,0.687408,444329.295775,0.976199,20.170339,16.720634,2.797751,0.076609,0.029753,165.983016,32.000000,183.129862,223.195309,166.326292,150.401571,32.000000,145.344616,68.340210,67.369267,90.450638,100.000000,33.265734,57.430380,0.000000,46.991416,20.500000,0.000000,53.516201,29.425413,36.753791,59.489327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.192295,60.015155,138.756395,167.301575,100.907665,98.849476,29.493057,14.233224,138.058681,1.217520,58.920625,14.259000,141.701885,138.758510,140.192339,138.413868,82.260450,136.816317,-0.000520,0.030096,32.000000,-235.776611,138.678246,-0.024355,24.604685,0.692588,444487.331587,0.986707,20.442420,16.742752,2.814510,0.083214,0.029549,166.862796,32.000000,182.409088,160.546946,169.283570,150.673132,32.000000,144.969568,68.349836,67.380570,90.463199,100.000000,33.285943,57.430380,0.000000,47.153634,20.500000,0.000000,53.518115,29.493057,36.843299,59.473532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.843144,60.014606,138.799868,128.794466,100.858311,98.835307,29.542329,14.239075,138.096893,1.217133,58.931342,14.208160,141.692613,138.760935,140.168842,138.505119,82.216963,136.773196,-0.000522,0.030093,32.000000,-235.769612,138.622096,-0.024298,24.631383,0.679704,443950.051211,0.965848,19.549544,16.765032,2.764496,0.077287,0.026556,167.172452,32.000000,181.954539,180.468519,171.041931,150.368452,32.000000,145.722487,68.338945,67.319300,90.469950,100.000000,33.251994,57.430380,0.000000,47.125395,20.500000,0.000000,53.521388,29.542329,36.694657,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.689146,60.003614,138.723386,170.289805,100.836887,98.825172,29.217388,14.232796,138.024422,1.216753,59.005332,14.150550,141.663740,138.728556,140.086921,138.414743,82.255487,136.790260,-0.000523,0.030096,32.000000,-235.778842,138.515311,-0.024312,24.615805,0.684438,444173.571925,0.971526,19.909231,16.787754,2.784733,0.079155,0.038124,167.209142,32.000000,181.968116,249.587556,170.319501,149.588553,32.000000,146.152498,68.308865,67.346628,90.454635,100.000000,33.213328,57.430380,0.000000,46.993122,20.500000,0.000000,53.512882,29.217388,36.809844,59.491245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.757822,60.004988,138.833732,135.129981,100.817887,98.817587,28.673963,14.236792,137.969743,1.216415,59.144466,14.158445,141.702138,138.730431,140.083544,138.441393,82.234737,136.756874,-0.000523,0.030087,32.000000,-235.774846,138.547860,-0.024255,24.602587,0.686784,444133.055262,0.985548,20.057741,16.757449,2.791825,0.070849,0.030302,166.527546,32.000000,182.746567,89.947429,167.349826,149.520842,32.000000,146.045250,68.302298,67.351292,90.440964,100.000000,33.223024,57.430380,0.000000,46.949312,20.500000,0.000000,53.513575,28.673963,36.836183,59.470336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.984699,60.033291,138.799811,171.265387,100.775841,98.804801,29.083548,14.234223,137.984826,1.216202,59.192370,14.027226,141.611320,138.697521,140.088153,138.478102,82.241999,136.794789,-0.000525,0.030078,32.000000,-235.778070,138.554265,-0.024290,24.578013,0.686575,444098.205343,1.002630,19.987938,16.762119,2.790189,0.083702,0.033297,166.118746,32.000000,183.091329,140.479152,165.626534,149.918357,32.000000,146.171045,68.335145,67.365862,90.458694,100.000000,33.185592,57.430380,0.000000,47.224575,20.500000,0.000000,53.516175,29.083548,36.736256,59.479197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.893528,60.063242,138.647789,135.300988,100.758134,98.802167,29.493991,14.233795,138.002213,1.215933,59.034323,14.023386,141.646885,138.662347,140.134926,138.321215,82.228675,136.686785,-0.000525,0.030029,32.000000,-235.775220,138.501952,-0.024565,24.545624,0.683570,443929.984155,0.983525,19.781635,16.773117,2.776846,0.079706,0.030916,166.923452,32.000000,182.180076,167.797823,169.585971,150.789012,32.000000,144.811854,68.330907,67.349964,90.421586,100.000000,33.187719,57.430380,0.000000,47.046608,20.500000,0.000000,53.551982,29.493991,36.722610,59.484429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.777889,60.085225,138.632741,172.606582,100.762983,98.790803,28.933257,14.235222,137.935813,1.215830,59.048750,14.086215,141.702853,138.675682,140.136866,138.332421,82.184324,136.682662,-0.000524,0.030040,32.000000,-235.772810,138.568317,-0.024566,24.533796,0.685174,444033.757930,0.971838,19.905765,16.734417,2.778873,0.089717,0.033014,167.330928,32.000000,181.970191,181.142476,171.294082,150.212870,32.000000,145.765040,68.350471,67.345824,90.475296,100.000000,33.188539,57.430380,0.000000,46.766122,20.500000,0.000000,53.592992,28.933257,36.850489,59.487695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.623096,60.086324,138.767882,137.717892,100.713541,98.780641,29.025377,14.238932,137.999015,1.215943,59.189837,14.054351,141.710882,138.584289,140.072338,138.398226,82.178990,136.548107,-0.000524,0.030028,32.000000,-235.769099,138.548369,-0.024548,24.527738,0.687183,444161.953349,0.993146,20.047392,16.776781,2.785027,0.081830,0.031641,167.089933,32.000000,181.953930,181.667283,169.858439,149.595583,32.000000,146.004263,68.325090,67.369531,90.471227,100.000000,33.143346,57.430380,0.000000,47.042238,20.500000,0.000000,53.634569,29.025377,36.802067,59.469579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.159803,60.086324,138.646572,137.717892,100.709840,98.772804,28.664452,14.239218,138.039833,1.215795,59.165608,14.096870,141.665667,138.711814,140.081940,138.364286,82.246452,136.665600,-0.000524,0.030028,32.000000,-235.772912,138.540496,-0.024572,24.523752,0.690800,444274.732930,0.982729,20.286342,16.784876,2.798180,0.080501,0.027963,166.253339,32.000000,182.743452,181.014472,167.194989,149.441959,32.000000,146.128633,68.325092,67.395755,90.460270,100.000000,33.177892,57.430380,0.000000,47.004579,20.500000,0.000000,53.652103,28.664452,36.672500,59.486878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.123220,60.074234,138.694550,168.152602,100.691618,98.757524,29.191483,14.237648,137.933009,1.215472,59.157680,14.065737,141.633766,138.575501,140.087989,138.331261,82.259542,136.671865,-0.000525,0.029991,32.000000,-235.772515,138.487205,-0.024580,24.524591,0.697046,444333.165973,1.016127,20.691617,16.706432,2.820324,0.066195,0.027619,166.176303,32.000000,183.019527,193.480448,165.568119,150.098451,32.000000,145.785984,68.334551,67.375673,90.455006,100.000000,33.106175,57.430380,0.000000,46.744852,20.500000,0.000000,53.661725,29.191483,36.864136,59.486386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741593,60.069563,138.606129,141.142675,100.670249,98.749952,28.795518,14.233938,137.919329,1.215156,58.979725,14.073722,141.614953,138.665915,140.142479,138.316631,82.242267,136.684153,-0.000526,0.029986,32.000000,-235.778028,138.504869,-0.024565,24.526243,0.682162,443653.515983,0.976549,19.679739,16.696361,2.767072,0.073557,0.034802,166.263721,32.000000,182.858745,244.239563,167.304905,150.678591,32.000000,145.082389,68.333266,67.403939,90.430190,100.000000,33.116033,57.430380,0.000000,47.085262,20.500000,0.000000,53.671147,28.795518,36.795904,59.472854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.705625,60.055274,138.621770,162.760346,100.648499,98.741026,28.826583,14.244783,137.972832,1.214950,59.072733,14.059877,141.739801,138.650334,140.158148,138.372622,82.184506,136.646189,-0.000526,0.029952,32.000000,-235.759151,138.505109,-0.024569,24.553151,0.687504,443871.619669,0.998242,20.069326,16.719557,2.786524,0.068421,0.039485,167.325117,32.000000,181.967282,188.248976,171.595138,149.827564,32.000000,145.871941,68.373513,67.357656,90.460484,100.000000,33.111475,57.430380,0.000000,47.230708,20.500000,0.000000,53.674226,28.826583,36.808230,59.486209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.384554,60.061319,138.629616,143.697210,100.629206,98.734694,28.896250,14.233081,137.979598,1.214547,59.141413,14.024297,141.739725,138.610411,140.083964,138.354075,82.204756,136.681827,-0.000526,0.029914,32.000000,-235.774459,138.398449,-0.024562,24.571955,0.687300,443941.892167,0.997831,20.092315,16.759024,2.788855,0.075996,0.038522,167.083207,32.000000,182.226929,188.672232,169.225163,149.615031,32.000000,146.302287,68.368027,67.361737,90.435975,100.000000,33.097157,57.430380,0.000000,46.889319,20.500000,0.000000,53.698484,28.896250,36.828479,59.474250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.479475,60.060769,138.677180,161.390037,100.641913,98.724477,28.967839,14.236506,138.001492,1.214202,59.104430,14.003844,141.638893,138.557068,140.146500,138.289538,82.236414,136.595796,-0.000526,0.029889,32.000000,-235.770050,138.425042,-0.024559,24.579089,0.687300,443941.892167,0.997831,20.092315,16.759024,2.788855,0.073073,0.031193,166.105784,32.000000,183.129617,135.968124,165.678937,150.252015,32.000000,145.515026,68.386678,67.410378,90.439384,100.000000,33.053503,57.430380,0.000000,46.855435,20.500000,0.000000,53.713552,28.967839,36.660541,59.485373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.102107,60.053625,138.641681,146.609726,100.616206,98.714330,29.345337,14.242072,137.956882,1.213679,58.976135,13.984719,141.641269,138.635225,140.150033,138.330307,82.226073,136.624052,-0.000528,0.029885,32.000000,-235.763993,138.387044,-0.024544,24.578459,0.691747,444083.460288,0.991276,20.428622,16.757529,2.807025,0.080551,0.035491,166.490837,32.000000,182.746241,181.465897,168.122849,150.767972,32.000000,145.193665,68.361401,67.411710,90.408067,100.000000,33.002381,57.430380,0.000000,47.253029,20.500000,0.000000,53.721276,29.345337,36.946967,59.481076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.656667,60.055274,138.542980,152.994332,100.621627,98.706714,29.414077,14.236934,137.985740,1.213479,59.005741,14.044394,141.730805,138.559291,140.161036,138.323865,82.194136,136.656134,-0.000528,0.029886,32.000000,-235.770769,138.492039,-0.024612,24.614966,0.690248,443911.015505,0.997800,20.332671,16.682827,2.802721,0.077009,0.026041,166.913192,32.000000,181.994872,119.417155,170.524956,150.631487,32.000000,145.220628,68.371236,67.409902,90.424238,100.000000,33.002552,57.430380,0.000000,47.241992,20.500000,0.000000,53.736779,29.414077,36.684386,59.479886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.500249,60.062418,138.654663,150.806358,100.583753,98.690095,29.019595,14.231940,137.990878,1.213186,59.141725,13.924718,141.753453,138.626724,140.117688,138.331420,82.176024,136.631713,-0.000528,0.029899,32.000000,-235.775600,138.412318,-0.024586,24.614389,0.680391,443507.756733,0.971401,19.680882,16.706787,2.767183,0.081868,0.034680,166.807317,32.000000,182.459690,240.209733,168.635491,149.568291,32.000000,146.334735,68.323469,67.378731,90.403457,100.000000,33.010416,57.430380,0.000000,47.243481,20.500000,0.000000,53.758707,29.019595,36.790768,59.481912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.233963,60.062143,138.691692,148.346752,100.507098,98.677390,28.758876,14.235650,138.015835,1.212858,59.153442,13.960429,141.652236,138.623420,140.097665,138.425095,82.201817,136.700557,-0.000528,0.029898,32.000000,-235.774021,138.468565,-0.024586,24.626400,0.688591,443859.136644,0.995219,20.312711,16.760529,2.801090,0.069289,0.034713,166.006442,32.000000,182.926159,164.610563,166.274123,149.716219,32.000000,146.561712,68.332971,67.417378,90.402268,100.000000,32.966884,57.430380,0.000000,46.819389,20.500000,0.000000,53.774355,28.758876,36.665017,59.482108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.358858,60.040985,138.554928,156.845484,100.512082,98.665896,29.377589,14.224662,137.922474,1.212792,59.011667,13.898922,141.646011,138.634128,140.150177,138.258951,82.199122,136.671612,-0.000529,0.029877,32.000000,-235.785009,138.449256,-0.024293,24.626820,0.688591,443859.136644,0.995219,20.312711,16.760529,2.801090,0.077286,0.025507,165.867067,32.000000,183.134316,143.509759,165.786605,150.386796,32.000000,145.292343,68.348668,67.430180,90.391089,100.000000,32.951428,57.430380,0.000000,46.930240,20.500000,0.000000,53.764504,29.377589,36.788787,59.480358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.169425,60.033291,138.580690,144.840566,100.507932,98.653438,28.846122,14.235793,137.954035,1.212593,58.923986,13.859210,141.648350,138.644443,140.167111,138.331525,82.215484,136.658094,-0.000529,0.029870,32.000000,-235.770272,138.406055,-0.024252,24.600384,0.692490,443912.267766,1.010075,20.589945,16.767910,2.816992,0.072887,0.030688,166.683778,32.000000,182.524619,174.642946,168.848633,150.654812,32.000000,145.119201,68.332913,67.403585,90.367995,100.000000,32.971665,57.430380,0.000000,47.043569,20.500000,0.000000,53.774976,28.846122,36.803608,59.497992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.416409,60.050328,138.716604,164.363264,100.515018,98.640675,29.380818,14.240645,137.948264,1.212250,59.053724,13.892327,141.727753,138.583555,140.155674,138.222618,82.178155,136.668169,-0.000530,0.029833,32.000000,-235.770993,138.471113,-0.024270,24.591441,0.693462,443779.925798,1.008150,20.628523,16.733782,2.818432,0.080739,0.032138,167.054793,32.000000,181.894501,212.741118,170.904581,149.782117,32.000000,145.987353,68.342564,67.414080,90.399490,100.000000,32.917141,57.430380,0.000000,46.799936,20.500000,0.000000,53.796798,29.380818,36.724811,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.418847,60.077531,138.658044,140.902363,100.516017,98.629195,29.589658,14.235935,138.000104,1.211895,59.185403,13.925790,141.697712,138.676885,140.094853,138.311784,82.188960,136.670153,-0.000531,0.029824,32.000000,-235.776358,138.412235,-0.024236,24.561701,0.693462,443779.925798,1.008150,20.628523,16.733782,2.818432,0.080444,0.026918,166.448309,32.000000,182.559908,169.427710,168.054860,149.409805,32.000000,146.362268,68.311632,67.418076,90.371295,100.000000,32.870438,57.430380,0.000000,47.170621,20.500000,0.000000,53.834421,29.589658,36.813292,59.489239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.065803,60.078905,138.544170,165.371466,100.478082,98.614458,29.277421,14.236649,137.972869,1.211714,59.121017,13.971661,141.679935,138.652640,140.120429,138.327817,82.197861,136.652257,-0.000532,0.029796,32.000000,-235.773677,138.441827,-0.024213,24.538097,0.690470,443667.566434,0.984290,20.387870,16.775968,2.807096,0.086555,0.029311,166.054816,32.000000,182.889773,164.119078,165.768844,149.889222,32.000000,146.229164,68.318536,67.413750,90.375657,100.000000,32.899138,57.430380,0.000000,47.367144,20.500000,0.000000,53.855645,29.277421,36.822243,59.477338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.544294,60.062418,138.641951,130.856113,100.443044,98.599850,28.834586,14.233367,137.986421,1.211750,58.954482,13.820723,141.705326,138.588348,140.175821,138.276457,82.197912,136.617633,-0.000534,0.029786,32.000000,-235.771059,138.418313,-0.024238,24.524302,0.690952,443629.465234,0.977247,20.412536,16.766119,2.805773,0.075589,0.032672,166.697247,32.000000,182.328368,155.249439,169.484076,150.587603,32.000000,145.254025,68.317398,67.420935,90.336400,100.000000,32.868181,57.430380,0.000000,47.142737,20.500000,0.000000,53.875807,28.834586,36.785266,59.465733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.624495,60.081378,138.644023,169.360041,100.412180,98.591052,29.457856,14.236792,137.958139,1.211729,59.031291,13.885712,141.717302,138.559474,140.204716,138.332198,82.160269,136.623506,-0.000535,0.029763,32.000000,-235.767470,138.516044,-0.024219,24.518166,0.680953,443165.733278,0.973511,19.743580,16.748592,2.767242,0.080715,0.031406,167.228260,32.000000,181.928055,250.999576,171.030806,150.478277,32.000000,145.680162,68.350766,67.409387,90.368397,100.000000,32.858929,57.430380,0.000000,47.171013,20.500000,0.000000,53.871865,29.457856,36.807056,59.482984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.440020,60.094843,138.575115,129.909932,100.393753,98.570620,29.096368,14.239931,137.870408,1.211877,59.085285,13.879755,141.735257,138.627049,140.141308,138.259715,82.150178,136.612444,-0.000534,0.029770,32.000000,-235.769740,138.453431,-0.024229,24.542923,0.689735,443386.297582,0.999711,20.266920,16.731853,2.798343,0.078297,0.029359,166.960474,32.000000,181.901556,165.972116,170.444398,149.765069,32.000000,146.182761,68.325761,67.415988,90.377444,100.000000,32.846295,57.430380,0.000000,47.137127,20.500000,0.000000,53.910948,29.096368,36.670299,59.488226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.441006,60.102537,138.688631,173.101831,100.332238,98.560431,28.772600,14.233081,137.933999,1.211854,59.116996,13.811829,141.698225,138.485619,140.061574,138.296055,82.160386,136.581271,-0.000534,0.029771,32.000000,-235.775278,138.418028,-0.024224,24.547303,0.688649,443394.026622,0.976784,20.202579,16.772328,2.793863,0.081736,0.033992,166.190718,32.000000,182.584631,362.246215,167.421596,149.229603,32.000000,146.307778,68.288904,67.412806,90.361624,100.000000,32.795186,57.430380,0.000000,47.162991,20.500000,0.000000,53.948170,28.772600,36.862815,59.470415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771589,60.089072,138.639595,136.235208,100.351442,98.551788,29.171083,14.241216,137.959131,1.211979,58.996955,13.830034,141.637857,138.598481,140.183858,138.294084,82.212113,136.664333,-0.000533,0.029772,32.000000,-235.769603,138.483594,-0.024178,24.586957,0.690724,443391.101964,1.003869,20.414471,16.751851,2.805134,0.076199,0.027667,166.032317,32.000000,182.997893,126.643520,167.106166,150.839625,32.000000,145.277180,68.324438,67.432561,90.371138,100.000000,32.796414,57.430380,0.000000,47.330209,20.500000,0.000000,53.981791,29.171083,36.833908,59.486180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.723780,60.080554,138.536455,167.426463,100.357748,98.549259,29.547896,14.238647,137.894783,1.211986,58.986212,13.862389,141.671388,138.552521,140.153718,138.217686,82.169690,136.633850,-0.000532,0.029738,32.000000,-235.769057,138.422288,-0.024403,24.582498,0.684169,443043.793599,0.982812,20.057762,16.740160,2.785517,0.072817,0.035547,166.698739,32.000000,182.094221,98.770188,169.912043,150.706951,32.000000,145.087230,68.333378,67.411127,90.365979,100.000000,32.776295,57.430380,0.000000,47.344169,20.500000,0.000000,53.991563,29.547896,36.841759,59.473208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.766583,60.098690,138.635384,140.274030,100.362878,98.540393,29.109790,14.231226,137.846666,1.211962,59.073960,13.780085,141.701989,138.597627,140.184764,138.230312,82.130904,136.583823,-0.000532,0.029766,32.000000,-235.777133,138.342914,-0.024425,24.571667,0.684169,443043.793599,0.982812,20.057762,16.740160,2.785517,0.075880,0.028804,167.169305,32.000000,181.882428,224.566888,171.326373,150.288011,32.000000,145.731366,68.329161,67.371526,90.356322,100.000000,32.752873,57.430380,0.000000,47.284800,20.500000,0.000000,53.999328,29.109790,36.839704,59.477791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.012886,60.109132,138.562836,164.004753,100.398894,98.523869,28.813320,14.232939,137.966708,1.211639,59.144444,13.791544,141.671260,138.600155,140.091000,138.296401,82.159465,136.644466,-0.000533,0.029822,32.000000,-235.776896,138.426043,-0.024403,24.601643,0.684590,443158.689548,0.984902,20.072566,16.782564,2.785712,0.076049,0.033167,166.051868,32.000000,182.749912,215.223744,166.973241,149.530001,32.000000,146.281441,68.296651,67.402247,90.352606,100.000000,32.718768,57.430380,0.000000,47.522938,20.500000,0.000000,54.047185,28.813320,36.683652,59.483121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.528061,60.096766,138.516546,146.520432,100.390386,98.513694,29.413797,14.236934,137.992440,1.211670,59.135684,13.739823,141.664862,138.628620,140.162922,138.319465,82.211412,136.558679,-0.000533,0.029827,32.000000,-235.773064,138.350254,-0.024366,24.589815,0.684590,443158.689548,0.984902,20.072566,16.782564,2.785712,0.070183,0.030945,165.977439,32.000000,183.111991,244.404985,165.509837,150.189362,32.000000,145.673485,68.340434,67.415277,90.378143,100.000000,32.740101,57.430380,0.000000,47.295309,20.500000,0.000000,54.078171,29.413797,36.788274,59.483987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.915832,60.080829,138.534729,158.806666,100.374644,98.506795,28.849577,14.231512,137.972308,1.211596,58.983180,13.803437,141.639362,138.568386,140.148122,138.279817,82.228475,136.675360,-0.000533,0.029790,32.000000,-235.778979,138.348910,-0.024384,24.605525,0.679533,442899.646173,0.989512,19.828387,16.783233,2.770543,0.077871,0.029043,166.321412,32.000000,182.879454,172.548661,167.883511,150.688565,32.000000,145.407844,68.322330,67.448347,90.340344,100.000000,32.693480,57.430380,0.000000,47.341568,20.500000,0.000000,54.091759,28.849577,36.809624,59.485462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.299559,60.080829,138.589865,158.806666,100.357178,98.501255,29.042247,14.232796,137.861475,1.211289,58.989805,13.837696,141.735967,138.547159,140.205372,138.191952,82.192022,136.643997,-0.000533,0.029783,32.000000,-235.776547,138.379400,-0.024367,24.581685,0.680598,442715.604489,0.990135,19.900300,16.729113,2.775367,0.078703,0.031641,166.818200,32.000000,182.131612,168.961205,170.186458,150.730311,32.000000,145.136313,68.350229,67.425915,90.365414,100.000000,32.644032,57.430380,0.000000,47.366744,20.500000,0.000000,54.098057,29.042247,36.657093,59.478312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.545864,60.112429,138.581612,149.940215,100.312442,98.496362,29.743401,14.239789,137.932044,1.211110,59.169674,13.812851,141.771050,138.468184,140.105372,138.190796,82.149828,136.641521,-0.000534,0.029808,32.000000,-235.770866,138.396835,-0.024351,24.578118,0.680598,442715.604489,0.990135,19.900300,16.729113,2.775367,0.077152,0.029045,166.841684,32.000000,182.368067,154.648863,168.904525,149.571021,32.000000,146.474022,68.296828,67.411997,90.379529,100.000000,32.639971,57.430380,0.000000,47.004331,20.500000,0.000000,54.138822,29.743401,36.772206,59.480928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.201622,60.095667,138.613791,149.831328,100.283619,98.489993,29.673180,14.234223,137.932853,1.211017,59.155526,13.763427,141.715913,138.441249,140.101572,138.284647,82.209175,136.604613,-0.000533,0.029823,32.000000,-235.776595,138.467791,-0.024370,24.555879,0.691028,443122.457856,0.997025,20.540164,16.750451,2.811179,0.075999,0.030569,165.960805,32.000000,182.850373,140.151112,166.614399,149.680902,32.000000,146.538486,68.318076,67.418700,90.361338,100.000000,32.645293,57.430380,0.000000,47.181482,20.500000,0.000000,54.179430,29.673180,36.755258,59.491678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.515189,60.094843,138.619941,147.228679,100.285479,98.481137,29.063173,14.229799,137.929573,1.210975,59.139109,13.756404,141.687253,138.579071,140.189196,138.174450,82.206996,136.584192,-0.000534,0.029830,32.000000,-235.778233,138.358782,-0.024351,24.534059,0.687283,443073.944403,0.968242,20.315299,16.791452,2.797037,0.078158,0.042026,165.862298,32.000000,183.293681,-8.374145,165.778414,150.326053,32.000000,145.495509,68.324398,67.443342,90.365663,100.000000,32.581465,57.430380,0.000000,47.152365,20.500000,0.000000,54.188777,29.063173,36.822830,59.477958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.840239,60.094843,138.545913,147.228679,100.290897,98.471050,29.036374,14.232368,137.908607,1.210676,58.984690,13.733145,141.753201,138.526177,140.224561,138.219882,82.151430,136.607655,-0.000535,0.029836,32.000000,-235.775172,138.371956,-0.024437,24.543395,0.693343,443116.323116,0.977885,20.657252,16.714315,2.817261,0.073780,0.030225,166.938074,32.000000,182.082280,-122.722250,170.689658,150.709830,32.000000,145.363933,68.304070,67.372213,90.355587,100.000000,32.558907,57.430380,0.000000,47.390741,20.500000,0.000000,54.212269,29.036374,36.803094,59.473542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.620006,60.126993,138.478415,144.201777,100.308058,98.464777,29.016705,14.232368,137.849933,1.210498,59.129795,13.656150,141.806998,138.578704,140.179411,138.262582,82.150021,136.688460,-0.000533,0.029860,32.000000,-235.777303,138.394146,-0.024508,24.514101,0.683324,442760.458137,0.985085,19.992474,16.773527,2.779800,0.080833,0.042732,167.129229,32.000000,181.977046,50.075527,171.213551,149.836498,32.000000,146.065599,68.298834,67.401102,90.374047,100.000000,32.563975,57.430380,0.000000,47.286409,20.500000,0.000000,54.260036,29.016705,36.765530,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.826831,60.158319,138.529651,154.844989,100.290722,98.462285,28.802783,14.234794,137.778485,1.210606,59.246856,13.745642,141.661415,138.598095,140.154092,138.148642,82.182098,136.532542,-0.000533,0.029896,32.000000,-235.775205,138.405872,-0.024500,24.520395,0.683324,442760.458137,0.985085,19.992474,16.773527,2.779800,0.072537,0.030700,165.956986,32.000000,182.973141,401.591600,166.150208,149.744978,32.000000,146.628696,68.304679,67.432759,90.373816,100.000000,32.504727,57.430380,0.000000,47.287003,20.500000,0.000000,54.308919,28.802783,36.796491,59.472392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.900164,60.183600,138.540477,141.033390,100.270415,98.454701,29.527445,14.229514,137.893168,1.210482,59.099670,13.737113,141.682761,138.465576,140.163962,138.196167,82.202306,136.532975,-0.000532,0.029911,32.000000,-235.777043,138.335491,-0.024499,24.514022,0.687217,442905.757113,0.971404,20.251372,16.814565,2.790726,0.072311,0.028054,165.813488,32.000000,183.192752,164.979219,166.191633,150.439524,32.000000,145.265920,68.294994,67.421399,90.356963,100.000000,32.475864,57.430380,0.000000,47.596374,20.500000,0.000000,54.379589,29.527445,36.805515,59.489406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
