OSU 80 Ton Compressor Load Stand
49.617752,60.189370,138.573961,152.806057,100.222211,98.452237,29.566549,14.241358,137.936229,1.210465,59.066527,13.638013,141.735508,138.473179,140.225645,138.157162,82.233229,136.566205,-0.000531,0.029912,32.000000,-235.764215,138.392531,-0.024499,24.519424,0.684152,442751.444161,0.993446,20.069823,16.706644,2.780222,0.082972,0.025853,166.589347,32.000000,182.502180,130.462763,169.189164,150.633945,32.000000,144.831213,68.293187,67.430827,90.348702,100.000000,32.490680,57.430380,0.000000,47.393720,20.500000,0.000000,54.450888,29.566549,36.836550,59.480456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.623832,60.206957,138.562641,142.990498,100.265767,98.437063,29.458452,14.235079,137.975549,1.210312,59.192402,13.775166,141.798005,138.516164,140.175390,138.258123,82.123835,136.609224,-0.000531,0.029884,32.000000,-235.773608,138.363899,-0.024513,24.524119,0.683251,442669.050105,0.967490,20.019264,16.686645,2.776353,0.075026,0.033271,167.081020,32.000000,181.903844,144.779420,170.761377,149.803541,32.000000,146.279357,68.299468,67.408397,90.390651,100.000000,32.477116,57.430380,0.000000,47.072564,20.500000,0.000000,54.535027,29.458452,36.825031,59.478519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907233,60.203110,138.625315,156.297363,100.262467,98.430791,29.540508,14.236649,137.975648,1.209915,59.218704,13.704452,141.772220,138.589673,140.155693,138.303208,82.174963,136.701229,-0.000532,0.029872,32.000000,-235.770399,138.453901,-0.024497,24.542687,0.687616,442774.761108,0.972246,20.317571,16.671745,2.792830,0.072379,0.033171,166.278093,32.000000,182.693440,179.980881,167.690713,149.229814,32.000000,146.325918,68.267329,67.404527,90.378093,100.000000,32.446321,57.430380,0.000000,47.525935,20.500000,0.000000,54.583952,29.540508,36.884752,59.471703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.587524,60.169311,138.589000,149.681960,100.240055,98.425408,29.325106,14.233652,137.993408,1.209925,59.025924,13.690084,141.679627,138.537249,140.229165,138.346334,82.161556,136.739859,-0.000531,0.029878,32.000000,-235.771429,138.452209,-0.024557,24.556875,0.687263,442929.552445,0.975577,20.328847,16.801878,2.792260,0.071830,0.029390,165.967375,32.000000,183.191753,253.810143,166.933077,150.720692,32.000000,145.192327,68.275793,67.425486,90.339280,100.000000,32.395984,57.430380,0.000000,47.408774,20.500000,0.000000,54.601089,29.325106,36.841685,59.474673,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.348246,60.139908,138.561027,152.395729,100.204943,98.422861,29.469097,14.234080,137.958043,1.210105,58.986887,13.754513,141.760345,138.545670,140.244389,138.282385,82.154810,136.635160,-0.000530,0.029915,32.000000,-235.773788,138.465690,-0.024601,24.560573,0.682626,442635.107256,0.966727,20.031466,16.795088,2.777660,0.081260,0.035336,166.530748,32.000000,182.305845,-42.807761,169.834378,150.829829,32.000000,144.818537,68.296438,67.394125,90.348804,100.000000,32.412449,57.430380,0.000000,47.384759,20.500000,0.000000,54.623049,29.469097,36.713219,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.468559,60.136885,138.658000,154.076606,100.196182,98.417858,28.916742,14.236506,137.915524,1.210291,59.204045,13.731273,141.830731,138.633575,140.188603,138.365975,82.154466,136.700760,-0.000528,0.029920,32.000000,-235.772345,138.391921,-0.024590,24.558764,0.686886,442782.252165,0.980587,20.328898,16.827105,2.794836,0.077793,0.032890,167.218103,32.000000,182.051068,134.969255,169.972725,149.739548,32.000000,146.233447,68.306709,67.422721,90.391013,100.000000,32.390905,57.430380,0.000000,47.204104,20.500000,0.000000,54.655496,28.916742,36.769565,59.474201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.077201,60.156945,138.593847,155.607602,100.219079,98.415819,29.544357,14.239360,138.074787,1.209737,59.192294,13.745011,141.800788,138.683735,140.178947,138.329551,82.152768,136.683699,-0.000527,0.029907,32.000000,-235.767196,138.423817,-0.024578,24.560442,0.690282,442885.186810,0.980891,20.548469,16.783405,2.807821,0.074081,0.031722,166.084268,32.000000,182.840980,303.716299,167.309663,149.654475,32.000000,146.382297,68.304983,67.411837,90.399461,100.000000,32.381120,57.430380,0.000000,47.509044,20.500000,0.000000,54.699217,29.544357,36.611532,59.484508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.636627,60.167112,138.698212,140.888982,100.236257,98.414678,28.848029,14.234794,137.973466,1.209669,59.054638,13.632098,141.748794,138.635125,140.259690,138.273157,82.183140,136.669828,-0.000526,0.029918,32.000000,-235.778319,138.421861,-0.024725,24.569018,0.688896,442789.860529,0.996900,20.420145,16.815360,2.802952,0.084325,0.034738,166.189086,32.000000,183.038939,291.017426,167.664072,150.742237,32.000000,145.325878,68.301366,67.416957,90.354992,100.000000,32.315343,57.430380,0.000000,47.648452,20.500000,0.000000,54.757388,28.848029,36.843886,59.473346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.352732,60.167937,138.701010,162.964045,100.233122,98.422405,29.397392,14.232796,138.031940,1.209322,59.011904,13.678182,141.823913,138.644709,140.289657,138.289087,82.174407,136.707660,-0.000525,0.029914,32.000000,-235.773597,138.471585,-0.024833,24.587848,0.686235,442660.682619,0.995607,20.275722,16.771781,2.794272,0.083495,0.038382,166.741551,32.000000,182.212091,289.135658,170.200430,150.864167,32.000000,145.254510,68.354191,67.406157,90.400639,100.000000,32.294986,57.430380,0.000000,47.413952,20.500000,0.000000,54.819921,29.397392,36.764503,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.154712,60.167387,138.613482,134.778791,100.267484,98.414778,28.767270,14.234651,138.023662,1.209141,59.099710,13.606453,141.841902,138.718340,140.175610,138.321908,82.127091,136.608470,-0.000523,0.029921,32.000000,-235.773053,138.504930,-0.024817,24.591336,0.686235,442660.682619,0.995607,20.275722,16.771781,2.794272,0.078283,0.036146,167.043638,32.000000,182.356255,268.597848,169.190919,149.766394,32.000000,146.341640,68.319248,67.400727,90.398334,100.000000,32.325623,57.430380,0.000000,47.126983,20.500000,0.000000,54.863628,28.767270,36.719969,59.471654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.926408,60.145954,138.671326,172.320439,100.244784,98.412221,28.995906,14.243071,138.061337,1.208760,59.148575,13.689431,141.737531,138.593322,140.172000,138.369280,82.166784,136.730342,-0.000524,0.029911,32.000000,-235.761355,138.518570,-0.024884,24.586668,0.690176,442881.000281,0.983254,20.571822,16.798744,2.810402,0.073815,0.032844,166.106436,32.000000,182.912025,375.688949,166.682621,149.625589,32.000000,146.526092,68.307855,67.421787,90.404027,100.000000,32.330107,57.430380,0.000000,47.539477,20.500000,0.000000,54.905868,28.995906,36.823563,59.476581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.509577,60.139359,138.660483,134.646509,100.226989,98.416078,28.873996,14.235793,138.036898,1.208457,58.969926,13.821687,141.796538,138.735957,140.261075,138.368847,82.219583,136.768771,-0.000523,0.029956,32.000000,-235.772895,138.532993,-0.024894,24.618506,0.692690,443049.600576,1.009155,20.778002,16.798259,2.819943,0.076520,0.030667,166.477427,32.000000,182.853301,321.969218,168.338899,150.704115,32.000000,145.306639,68.341117,67.473396,90.402447,100.000000,32.307839,57.430380,0.000000,47.217141,20.500000,0.000000,54.925029,28.873996,36.758120,59.476552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.997345,60.154747,138.786353,173.446035,100.238491,98.422385,28.798850,14.237363,138.143231,1.208360,58.944536,13.698505,141.821617,138.721214,140.280062,138.418006,82.098192,136.680232,-0.000522,0.029940,32.000000,-235.773620,138.531952,-0.024894,24.629862,0.681097,442483.624359,0.984133,19.954497,16.817293,2.777515,0.075124,0.032794,166.957071,32.000000,182.164452,385.199049,170.608144,150.797207,32.000000,145.546082,68.320102,67.394090,90.395637,100.000000,32.267226,57.430380,0.000000,47.533774,20.500000,0.000000,54.976464,28.798850,36.837210,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.108568,60.138259,138.668209,132.472201,100.233858,98.427517,29.379095,14.235650,138.015508,1.208246,59.002536,13.704915,141.806865,138.664854,140.244164,138.352080,82.159096,136.662195,-0.000520,0.029892,32.000000,-235.771070,138.542639,-0.024889,24.628026,0.686592,442640.427030,0.997456,20.379951,16.783003,2.800680,0.070233,0.027005,167.141256,32.000000,181.976981,192.022476,171.423367,149.921568,32.000000,146.028520,68.330288,67.411779,90.428827,100.000000,32.251985,57.430380,0.000000,47.521993,20.500000,0.000000,54.999048,29.379095,36.672060,59.484882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.366907,60.126444,138.683384,168.783599,100.225573,98.432641,28.883953,14.233367,138.095761,1.207481,59.181672,13.728784,141.762764,138.624889,140.188838,138.430634,82.163629,136.824132,-0.000519,0.029904,32.000000,-235.772534,138.551288,-0.024897,24.607124,0.679460,442625.630316,0.989447,19.890038,16.861743,2.775874,0.075626,0.030558,166.258754,32.000000,183.021784,64.994311,166.231426,149.798259,32.000000,146.537619,68.312368,67.437542,90.415084,100.000000,32.244472,57.430380,0.000000,47.461379,20.500000,0.000000,55.030301,28.883953,36.655332,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.613351,60.141557,138.755629,130.996105,100.202244,98.441163,29.370799,14.234794,138.110917,1.206976,59.010522,13.646718,141.728508,138.776555,140.225543,138.512410,82.199227,136.782137,-0.000520,0.029937,32.000000,-235.774057,138.563646,-0.024920,24.609222,0.677248,442448.821633,0.967546,19.758858,16.792147,2.767355,0.080152,0.029157,165.911679,32.000000,183.183550,444.900164,166.297835,150.516630,32.000000,145.325486,68.318438,67.437791,90.388357,100.000000,32.226028,57.430380,0.000000,47.180221,20.500000,0.000000,55.079119,29.370799,36.642493,59.495090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743621,60.137710,138.724868,167.574316,100.235588,98.443778,29.570234,14.235507,138.086788,1.206696,58.974396,13.746518,141.815100,138.710876,140.309620,138.428700,82.127441,136.770608,-0.000520,0.029929,32.000000,-235.778097,138.536623,-0.024948,24.603217,0.689327,442887.647349,1.000411,20.515554,16.865617,2.809238,0.072168,0.028334,167.287189,32.000000,182.131800,614.583939,170.889386,150.608217,32.000000,145.548124,68.324257,67.408655,90.431908,100.000000,32.253752,57.430380,0.000000,47.362154,20.500000,0.000000,55.111087,29.570234,36.847628,59.475185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.045043,60.132489,138.743510,161.683768,100.234102,98.451456,29.327704,14.232511,138.191169,1.205823,59.042993,13.650445,141.816346,138.779818,140.256736,138.432875,82.113246,136.760265,-0.000520,0.029953,32.000000,-235.775685,138.662032,-0.024946,24.606285,0.685890,442732.800493,0.978587,20.274326,16.809798,2.796740,0.080455,0.029698,167.182691,32.000000,182.036652,334.834588,170.623425,150.031394,32.000000,146.148319,68.311472,67.419165,90.424733,100.000000,32.240215,57.430380,0.000000,47.658233,20.500000,0.000000,55.139503,29.327704,36.685706,59.485806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.818173,60.137160,138.742076,138.958201,100.232220,98.461611,29.068240,14.236364,138.060187,1.205097,59.141011,13.670217,141.745135,138.786771,140.224926,138.376589,82.191274,136.825333,-0.000519,0.029935,32.000000,-235.774946,138.646306,-0.024960,24.611871,0.683911,442796.636962,0.969207,20.135371,16.876031,2.788797,0.074338,0.031986,166.327035,32.000000,183.199976,218.675276,165.863462,150.024106,32.000000,146.127649,68.321927,67.446695,90.368320,100.000000,32.228087,57.430380,0.000000,47.442506,20.500000,0.000000,55.189246,29.068240,36.841465,59.468241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.352695,60.136336,138.797282,155.595864,100.250905,98.465403,29.135702,14.231940,138.126204,1.204661,58.891367,13.701367,141.762378,138.808121,140.294032,138.466855,82.184356,136.704845,-0.000518,0.029942,32.000000,-235.772322,138.668967,-0.024938,24.606783,0.679331,442673.125838,0.970816,19.818570,16.885243,2.772373,0.075664,0.031839,166.733450,32.000000,182.336250,214.478995,169.631467,150.861179,32.000000,145.158707,68.320264,67.440452,90.331883,100.000000,32.234397,57.430380,0.000000,47.146357,20.500000,0.000000,55.236713,29.135702,36.677783,59.484892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.809019,60.124795,138.851541,147.924171,100.278416,98.479362,29.260034,14.232225,138.102464,1.204109,58.982185,13.658119,141.853488,138.806612,140.308542,138.459481,82.145296,136.856292,-0.000518,0.029923,32.000000,-235.775315,138.684589,-0.024956,24.574997,0.682729,442713.843644,0.984500,20.057623,16.838550,2.784969,0.078522,0.031049,167.396141,32.000000,182.180573,644.526107,171.300092,150.502787,32.000000,145.716242,68.342214,67.412481,90.354777,100.000000,32.240725,57.430380,0.000000,47.368818,20.500000,0.000000,55.267651,29.260034,36.783285,59.483367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.824753,60.113803,138.859162,148.555542,100.307337,98.494592,28.809199,14.236649,138.138105,1.203567,59.233545,13.603903,141.791151,138.784446,140.218436,138.459830,82.189095,136.846677,-0.000517,0.029904,32.000000,-235.773186,138.728334,-0.024645,24.558318,0.690363,443015.937485,0.992437,20.540260,16.787438,2.812355,0.072175,0.034869,166.367296,32.000000,182.801216,905.644351,167.233440,149.478051,32.000000,146.562685,68.323630,67.433001,90.341847,100.000000,32.208043,57.430380,0.000000,47.453866,20.500000,0.000000,55.287532,28.809199,36.635009,59.481007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.559877,60.159968,138.890694,142.499697,100.333090,98.512393,29.094517,14.233509,138.158337,1.203104,59.229307,13.651931,141.726914,138.821925,140.256580,138.524653,82.185352,136.763713,-0.000516,0.029895,32.000000,-235.779276,138.676736,-0.024613,24.577332,0.684423,442847.626109,0.986676,20.046904,16.903073,2.787407,0.076192,0.035345,166.227011,32.000000,183.304857,-466.149489,165.384893,150.257810,32.000000,145.695681,68.318371,67.452292,90.365694,100.000000,32.194538,57.430380,0.000000,47.084722,20.500000,0.000000,55.348194,29.094517,36.775581,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.799334,60.172883,138.834406,163.520056,100.341698,98.526370,29.038505,14.229228,138.236755,1.202629,58.962409,13.627345,141.787454,138.778494,140.304954,138.579207,82.217946,136.848887,-0.000516,0.029880,32.000000,-235.780934,138.710798,-0.024617,24.554253,0.684874,442832.679272,0.993479,20.027458,16.851005,2.786951,0.075162,0.041307,166.901689,32.000000,182.257653,655.401442,169.904862,150.994286,32.000000,145.029453,68.339575,67.451460,90.312485,100.000000,32.207245,57.430380,0.000000,47.432831,20.500000,0.000000,55.410602,29.038505,36.883945,59.474506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.599762,60.134138,138.906501,136.230472,100.341965,98.545409,29.221440,14.235793,138.262605,1.201881,59.021075,13.633585,141.855368,138.893864,140.342674,138.528403,82.118360,136.879448,-0.000513,0.029905,32.000000,-235.772895,138.754562,-0.024653,24.574525,0.688800,443133.584056,0.989814,20.348276,16.814798,2.802483,0.078679,0.031461,167.405533,32.000000,182.173624,-99538.987392,171.419963,150.259330,32.000000,145.670489,68.336355,67.425345,90.335789,100.000000,32.254452,57.430380,0.000000,47.417116,20.500000,0.000000,55.477454,29.221440,36.750270,59.465783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.711940,60.128092,138.850867,172.086434,100.362204,98.564446,29.541954,14.239789,138.248296,1.201056,59.144887,13.662921,141.800735,138.916293,140.214985,138.553260,82.204887,136.859284,-0.000514,0.029922,32.000000,-235.768571,138.763126,-0.024616,24.556115,0.685590,443011.667958,0.986659,20.112845,16.823218,2.787877,0.076256,0.033394,166.262449,32.000000,182.968932,32.000000,167.085358,149.836039,32.000000,146.508403,68.311994,67.457146,90.304407,100.000000,32.259955,57.430380,0.000000,47.103050,20.500000,0.000000,55.479182,29.541954,36.819235,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.778136,60.131115,138.984323,140.225807,100.400429,98.583491,29.227863,14.236649,138.209200,1.200123,58.927998,13.590420,141.752133,138.919678,140.310642,138.550283,82.213280,136.924216,-0.000512,0.029921,32.000000,-235.768596,138.727355,-0.024597,24.582446,0.688515,443352.458833,0.984907,20.281017,16.937515,2.800548,0.078198,0.031492,166.592046,32.000000,183.099913,32.000000,167.974989,150.824520,32.000000,145.328050,68.324947,67.457626,90.268550,100.000000,32.216846,57.430380,0.000000,47.336499,20.500000,0.000000,55.523396,29.227863,37.011090,59.485354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.809181,60.115727,138.981315,177.131217,100.404583,98.605460,28.790684,14.231797,138.250110,1.199528,58.914450,13.614807,141.862173,138.890520,140.324156,138.667665,82.193058,136.936015,-0.000512,0.029946,32.000000,-235.775743,138.742082,-0.024636,24.588609,0.687151,443201.960100,0.971979,20.158587,16.841281,2.793109,0.074496,0.031493,167.114743,32.000000,182.190655,542.166331,170.293111,150.955974,32.000000,145.629737,68.366606,67.472277,90.315785,100.000000,32.227712,57.430380,0.000000,47.136864,20.500000,0.000000,55.547482,28.790684,36.790328,59.490016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.661287,60.117925,138.940657,174.094414,100.392386,98.622292,29.331081,14.236506,138.295189,1.199253,59.013227,13.696512,141.834188,138.913826,140.242365,138.729254,82.156071,136.987574,-0.000512,0.029960,32.000000,-235.774476,138.719544,-0.024660,24.605131,0.686176,443237.550787,0.981186,20.093026,16.864140,2.792076,0.076358,0.031422,167.164273,32.000000,182.523672,116.447631,169.039015,149.552615,32.000000,146.417035,68.322103,67.434385,90.324119,100.000000,32.220995,57.430380,0.000000,47.347185,20.500000,0.000000,55.577953,29.331081,36.855919,59.484498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.372593,60.083851,138.996266,138.702093,100.382278,98.648963,29.396650,14.241216,138.277344,1.198279,58.963673,13.531636,141.772276,138.972367,140.285138,138.667631,82.246175,136.928456,-0.000511,0.029968,32.000000,-235.768619,138.819212,-0.024690,24.612815,0.687383,443572.150631,0.980613,20.200947,16.951832,2.797766,0.072410,0.030367,165.980059,32.000000,183.217556,153.729171,165.912384,150.531602,32.000000,145.525709,68.350545,67.484083,90.322222,100.000000,32.267572,57.430380,0.000000,47.078447,20.500000,0.000000,55.589345,29.396650,36.911237,59.486770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.601370,60.064342,138.901864,164.441630,100.401911,98.662967,29.638728,14.228943,138.308382,1.197630,58.866277,13.587425,141.755207,138.904468,140.325238,138.620481,82.226446,137.038614,-0.000511,0.029969,32.000000,-235.779744,138.835981,-0.024672,24.631908,0.692034,443650.177006,0.984888,20.467038,16.833285,2.815252,0.069915,0.030435,166.789485,32.000000,182.635809,544.175605,168.630395,150.738741,32.000000,145.058857,68.354891,67.500502,90.330633,100.000000,32.286778,57.430380,0.000000,47.084810,20.500000,0.000000,55.594816,29.638728,36.896050,59.488235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.278458,60.100613,138.983464,158.839381,100.427862,98.690816,29.261299,14.240217,138.354795,1.196968,58.932367,13.507571,141.862452,139.050974,140.276446,138.592477,82.138216,137.119265,-0.000509,0.029966,32.000000,-235.771913,138.814623,-0.024680,24.646804,0.692034,443650.177006,0.984888,20.467038,16.833285,2.815252,0.078969,0.032801,167.352320,32.000000,181.908684,303.992655,171.161979,149.805494,32.000000,146.240500,68.349032,67.472996,90.370050,100.000000,32.295827,57.430380,0.000000,47.282626,20.500000,0.000000,55.641269,29.261299,36.839117,59.485767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.013530,60.111605,139.019411,153.521476,100.465392,98.703416,29.528914,14.235222,138.363692,1.196422,59.130256,13.597115,141.804373,139.017922,140.244354,138.745082,82.235948,137.033630,-0.000508,0.029932,32.000000,-235.772318,138.881255,-0.024651,24.656115,0.687546,443591.507896,0.971985,20.209550,16.906005,2.800363,0.063820,0.030918,166.331985,32.000000,183.086223,181.507807,166.202294,149.998596,32.000000,146.597530,68.333403,67.493976,90.375305,100.000000,32.297132,57.430380,0.000000,47.292250,20.500000,0.000000,55.702468,29.528914,36.821069,59.474319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598767,60.123696,139.012462,151.952193,100.458894,98.713625,29.143693,14.235650,138.443224,1.196103,58.831198,13.581137,141.829969,138.993881,140.295342,138.716989,82.221130,137.097395,-0.000510,0.029927,32.000000,-235.773857,138.919536,-0.024662,24.699650,0.681479,443571.768004,0.967284,19.830194,16.894107,2.779636,0.074771,0.026940,166.716973,32.000000,182.355187,92.634089,169.356882,150.730334,32.000000,145.180255,68.350370,67.509710,90.371968,100.000000,32.339985,57.430380,0.000000,47.379086,20.500000,0.000000,55.751322,29.143693,36.981523,59.470248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.813577,60.101438,139.065071,139.051005,100.468498,98.730037,28.730462,14.230227,138.456270,1.195589,58.863463,13.548912,141.859204,138.980138,140.324252,138.651427,82.229007,136.999088,-0.000511,0.029927,32.000000,-235.780099,138.948540,-0.024725,24.696817,0.681479,443571.768004,0.967284,19.830194,16.894107,2.779636,0.067919,0.029669,167.495007,32.000000,181.985680,-78.108108,171.101685,150.431335,32.000000,145.598254,68.340103,67.459479,90.372074,100.000000,32.367675,57.430380,0.000000,47.520666,20.500000,0.000000,55.808623,28.730462,36.714540,59.490261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.239855,60.107208,139.128378,169.774901,100.457502,98.741451,29.301478,14.236364,138.459628,1.195401,58.979365,13.484551,141.849150,138.966863,140.243920,138.770671,82.236598,137.087008,-0.000510,0.029946,32.000000,-235.774619,138.885986,-0.024715,24.716094,0.686706,443907.265182,0.989215,20.271608,16.939585,2.802740,0.075388,0.031640,166.448865,32.000000,182.603631,64.588483,167.739651,149.546977,32.000000,146.356454,68.317135,67.488095,90.372707,100.000000,32.369946,57.430380,0.000000,47.376981,20.500000,0.000000,55.807114,29.301478,36.781597,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.689816,60.094568,139.076784,131.950529,100.462856,98.755355,29.470790,14.235793,138.417544,1.195110,58.959145,13.646255,141.771856,139.123872,140.322341,138.764721,82.267094,137.033874,-0.000510,0.029925,32.000000,-235.776501,138.917395,-0.024662,24.693513,0.683801,443809.255885,0.998797,20.026658,16.884434,2.791710,0.073350,0.032504,166.277076,32.000000,183.032540,172.605135,167.021398,150.571568,32.000000,145.429203,68.356742,67.518170,90.364024,100.000000,32.414222,57.430380,0.000000,47.245066,20.500000,0.000000,55.833922,29.470790,36.940218,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.130099,60.130840,139.082150,131.479004,100.470895,98.778197,29.113938,14.236364,138.476298,1.195358,58.912486,13.511190,141.861572,139.209106,140.378066,138.802125,82.243891,137.078683,-0.000509,0.029894,32.000000,-235.773635,138.968871,-0.024661,24.695191,0.686019,443916.859159,0.976604,20.148000,16.863078,2.798899,0.080646,0.034292,167.451454,32.000000,182.115991,174.469475,171.398577,150.068785,32.000000,145.666109,68.351403,67.471208,90.379528,100.000000,32.447034,57.430380,0.000000,47.292593,20.500000,0.000000,55.887961,29.113938,36.984458,59.481902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.559106,60.126169,139.182743,166.355200,100.468866,98.792151,29.272196,14.232082,138.449953,1.195141,59.033683,13.509833,141.856058,139.154582,140.268887,138.788554,82.257493,137.197812,-0.000508,0.029884,32.000000,-235.779555,138.863268,-0.024372,24.696267,0.679468,443849.493867,0.979355,19.729259,16.907827,2.774424,0.082938,0.033217,167.311844,32.000000,182.210284,188.415131,169.988100,149.649553,32.000000,146.483008,68.323800,67.509749,90.384091,100.000000,32.449372,57.430380,0.000000,47.390325,20.500000,0.000000,55.948561,29.272196,36.823343,59.482118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.903303,60.130016,139.223853,139.027595,100.452328,98.811190,29.467107,14.235079,138.472562,1.195054,59.062456,13.520627,141.755465,139.078788,140.297472,138.835718,82.269318,137.096335,-0.000508,0.029874,32.000000,-235.777706,138.978845,-0.024346,24.671772,0.679468,443849.493867,0.979355,19.729259,16.907827,2.774424,0.075869,0.033526,166.134755,32.000000,183.283393,121.976137,165.792272,149.984472,32.000000,145.655092,68.348935,67.523256,90.377574,100.000000,32.468564,57.430380,0.000000,47.420973,20.500000,0.000000,55.988310,29.467107,36.828773,59.481941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.394616,60.122322,139.181313,160.665562,100.462782,98.822665,29.244098,14.235079,138.436443,1.194878,58.866945,13.515104,141.841792,139.103094,140.337517,138.901888,82.270858,137.178608,-0.000510,0.029886,32.000000,-235.771641,139.033666,-0.024381,24.683495,0.688796,444219.927373,0.986529,20.315278,16.951483,2.808419,0.077674,0.028316,167.010954,32.000000,182.245308,65.855383,170.082029,151.005858,32.000000,145.165604,68.334096,67.484681,90.358433,100.000000,32.488821,57.430380,0.000000,47.466698,20.500000,0.000000,56.021924,29.244098,36.989154,59.484724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.052059,60.104186,139.272800,159.724995,100.499933,98.827778,28.809267,14.232511,138.503498,1.194927,58.936222,13.513185,141.832349,139.180457,140.329590,138.916269,82.224197,137.185181,-0.000510,0.029872,32.000000,-235.772735,139.056713,-0.024384,24.681947,0.684507,444083.305258,0.972776,19.962435,16.890887,2.789872,0.082178,0.027395,167.308325,32.000000,182.088646,74.309287,171.503788,149.909459,32.000000,145.741976,68.342973,67.480249,90.363255,100.000000,32.525494,57.430380,0.000000,47.318008,20.500000,0.000000,56.047649,28.809267,36.992822,59.479669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.801394,60.106934,139.300257,159.971939,100.527330,98.846685,29.458228,14.232796,138.543499,1.194513,59.056251,13.560902,141.792218,139.215815,140.234094,138.858371,82.252607,137.223011,-0.000512,0.029901,32.000000,-235.774908,138.993367,-0.024443,24.671431,0.691897,444425.080839,0.991385,20.482562,16.928891,2.817743,0.063561,0.032697,166.327025,32.000000,183.099224,42.921698,166.678379,149.809446,32.000000,146.505366,68.352644,67.500334,90.367903,100.000000,32.558041,57.430380,0.000000,47.494047,20.500000,0.000000,56.084468,29.458228,36.980203,59.472795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.070589,60.124520,139.242177,147.799133,100.572728,98.868242,29.099701,14.234223,138.555386,1.194614,58.929327,13.551933,141.827815,139.155743,140.343475,138.907388,82.328266,137.187056,-0.000513,0.029907,32.000000,-235.778070,138.996425,-0.024430,24.699466,0.682239,444122.430396,0.991836,19.783032,16.978712,2.782559,0.074735,0.031163,166.655665,32.000000,182.963049,42.941840,168.449054,150.835952,32.000000,145.146700,68.372146,67.534421,90.387361,100.000000,32.586703,57.430380,0.000000,47.204606,20.500000,0.000000,56.137833,29.099701,36.948215,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.515813,60.145954,139.258312,137.453757,100.582693,98.891085,28.841764,14.232653,138.547769,1.194552,58.974406,13.519175,141.831190,139.244383,140.280057,138.848449,82.259140,137.281635,-0.000512,0.029872,32.000000,-235.778657,138.991266,-0.024392,24.681003,0.686655,444306.830982,0.975549,20.044764,16.968478,2.797116,0.076812,0.030725,167.306998,32.000000,181.947954,-12.585606,171.181927,149.788235,32.000000,145.845048,68.345042,67.448609,90.401932,100.000000,32.665810,57.430380,0.000000,46.988469,20.500000,0.000000,56.222297,28.841764,36.969711,59.482453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.777729,60.146778,139.251286,139.176139,100.587876,98.911427,29.264521,14.236078,138.656284,1.194386,59.000725,13.460712,141.787305,139.222523,140.307491,138.988776,82.329899,137.238210,-0.000513,0.029785,32.000000,-235.772937,139.110697,-0.024654,24.689999,0.690987,444714.390156,1.003269,20.380061,16.990104,2.812401,0.070441,0.030097,166.041305,32.000000,183.105273,45.142883,166.241099,150.519776,32.000000,145.372176,68.364774,67.518303,90.440440,100.000000,32.735186,57.430380,0.000000,47.318220,20.500000,0.000000,56.278510,29.264521,36.963035,59.478322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.845128,60.155571,139.294561,138.163159,100.629905,98.939344,29.374434,14.240502,138.605957,1.194473,58.884170,13.414617,141.841888,139.264140,140.342987,138.961093,82.302038,137.270385,-0.000513,0.029763,32.000000,-235.765399,139.122300,-0.024618,24.677856,0.690987,444714.390156,1.003269,20.380061,16.990104,2.812401,0.068989,0.035628,167.454139,32.000000,182.124900,135.211767,171.082684,150.514503,32.000000,145.451256,68.364550,67.473964,90.439171,100.000000,32.727350,57.430380,0.000000,47.207840,20.500000,0.000000,56.356543,29.374434,36.871913,59.492002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502184,60.142931,139.348882,176.034087,100.696181,98.962147,29.442937,14.236792,138.591623,1.194663,59.084617,13.527537,141.873727,139.176745,140.249353,138.960643,82.337641,137.231251,-0.000514,0.029760,32.000000,-235.775010,139.066052,-0.024593,24.700122,0.686508,444667.713803,0.978430,20.048144,16.941803,2.794547,0.073378,0.033859,166.453385,32.000000,182.694806,117.343023,167.855650,149.517190,32.000000,146.388363,68.331749,67.519787,90.472018,100.000000,32.788057,57.430380,0.000000,47.093038,20.500000,0.000000,56.416755,29.442937,36.839337,59.482089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.619430,60.149526,139.307497,175.954727,100.702217,98.995206,28.820933,14.235365,138.613894,1.194662,58.845229,13.514577,141.832699,139.335998,140.390979,138.979751,82.340373,137.285326,-0.000515,0.029729,32.000000,-235.772995,139.155178,-0.024614,24.677908,0.691593,444890.263381,0.983780,20.391211,16.887402,2.815005,0.069664,0.035104,166.854368,32.000000,182.266663,115.953521,169.753361,150.854742,32.000000,145.085014,68.343354,67.535564,90.438259,100.000000,32.872986,57.430380,0.000000,47.059912,20.500000,0.000000,56.494124,28.820933,36.835009,59.491864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.758929,60.103636,139.258558,178.350300,100.728023,99.015517,29.314140,14.232653,138.686854,1.194545,58.941344,13.607866,141.888810,139.247319,140.300172,138.973943,82.296688,137.309223,-0.000518,0.029725,32.000000,-235.775378,139.197825,-0.024655,24.709432,0.691593,444890.263381,0.983780,20.391211,16.887402,2.815005,0.069247,0.034115,167.321126,32.000000,182.127714,125.028919,170.161281,149.952431,32.000000,146.405896,68.323171,67.499964,90.434275,100.000000,32.933447,57.430380,0.000000,47.170778,20.500000,0.000000,56.511537,29.314140,36.986806,59.475873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.824471,60.093469,139.341967,142.352185,100.721036,99.052354,29.348228,14.234794,138.627869,1.194251,58.954299,13.514981,141.789391,139.325313,140.328393,139.017480,82.366623,137.326055,-0.000517,0.029718,32.000000,-235.772746,139.101418,-0.024613,24.693670,0.687217,445005.202030,0.982931,20.085439,16.965803,2.798665,0.081929,0.031011,166.254413,32.000000,183.294272,131.565734,165.544034,150.181148,32.000000,145.705693,68.354981,67.539296,90.434691,100.000000,32.988691,57.430380,0.000000,47.063444,20.500000,0.000000,56.527429,29.348228,36.840585,59.488147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.108015,60.061594,139.398874,154.244803,100.756583,99.080334,29.127037,14.246210,138.678674,1.194141,58.835046,13.508854,141.875448,139.370823,140.355500,138.990108,82.307094,137.334370,-0.000515,0.029721,32.000000,-235.757888,139.162598,-0.024455,24.692333,0.687286,444987.669249,0.980708,20.007415,16.903951,2.796657,0.074297,0.030771,167.463614,32.000000,182.082690,204.027505,171.593760,150.064830,32.000000,145.798397,68.336111,67.504177,90.432431,100.000000,32.985006,57.430380,0.000000,46.921340,20.500000,0.000000,56.531668,29.127037,36.686733,59.488422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.131204,60.091545,139.392452,164.470738,100.754575,99.103146,28.732630,14.231797,138.697112,1.194126,59.002391,13.484045,141.865007,139.258534,140.297819,138.957278,82.341344,137.345912,-0.000515,0.029720,32.000000,-235.776890,139.083573,-0.024396,24.678066,0.687286,444987.669249,0.980708,20.007415,16.903951,2.796657,0.076986,0.027131,167.326433,32.000000,182.372725,-67.848596,169.421986,149.714212,32.000000,146.304535,68.330601,67.505737,90.428685,100.000000,33.046126,57.430380,0.000000,47.305501,20.500000,0.000000,56.568815,28.732630,36.958339,59.472815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.918308,60.139908,139.410159,151.486348,100.795002,99.119693,29.087224,14.235365,138.667665,1.193938,59.007885,13.433521,141.754702,139.298479,140.327420,139.041194,82.406831,137.314057,-0.000517,0.029708,32.000000,-235.771356,139.066420,-0.024376,24.645309,0.683433,445018.647492,0.973754,19.692026,16.973973,2.782287,0.070525,0.028456,166.188346,32.000000,183.253616,81.426372,165.643759,150.278985,32.000000,145.549761,68.312767,67.532415,90.454277,100.000000,33.072713,57.430380,0.000000,47.088718,20.500000,0.000000,56.617268,29.087224,36.893189,59.484390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.555849,60.136336,139.364374,145.866397,100.842019,99.142530,29.415495,14.236792,138.620388,1.193793,58.875894,13.356978,141.854628,139.320623,140.339245,138.929514,82.373671,137.256554,-0.000519,0.029683,32.000000,-235.768781,139.116795,-0.024229,24.677253,0.683597,445078.916014,0.995488,19.688827,16.938765,2.780553,0.074942,0.029032,167.204290,32.000000,182.218147,150.754595,170.469155,150.831300,32.000000,145.481482,68.332642,67.499872,90.443701,100.000000,33.135639,57.430380,0.000000,47.051058,20.500000,0.000000,56.737558,29.415495,36.958413,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.176579,60.117925,139.387308,177.729227,100.904119,99.173063,28.697728,14.239931,138.687268,1.193476,59.056212,13.394229,141.872846,139.304187,140.288782,139.035982,82.356026,137.392245,-0.000520,0.029687,32.000000,-235.770723,139.109003,-0.024334,24.661884,0.688072,445218.192217,0.988257,19.956820,16.857981,2.792766,0.065859,0.034491,167.054030,32.000000,182.629659,-115.102317,168.770780,149.543820,32.000000,146.445591,68.331209,67.532979,90.483753,100.000000,33.194991,57.430380,0.000000,47.051478,20.500000,0.000000,56.752068,28.697728,36.944620,59.485698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.461201,60.112979,139.385960,141.345358,100.938478,99.191960,29.161909,14.231083,138.690841,1.193205,58.881670,13.455717,141.798461,139.296808,140.314446,138.997146,82.379326,137.337853,-0.000520,0.029652,32.000000,-235.777768,139.117450,-0.024221,24.660547,0.692721,445593.413614,0.985302,20.328831,16.863526,2.812269,0.078547,0.030467,166.038641,32.000000,183.291008,355.857729,166.053265,150.469548,32.000000,145.229657,68.327820,67.532084,90.463082,100.000000,33.207064,57.430380,0.000000,47.213692,20.500000,0.000000,56.784330,29.161909,36.903534,59.480977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.223128,60.072585,139.430994,139.399937,100.934929,99.227382,28.793843,14.232225,138.653575,1.193035,58.758674,13.328533,141.827903,139.333674,140.331662,139.020127,82.305922,137.423880,-0.000518,0.029610,32.000000,-235.776626,139.163134,-0.024335,24.662855,0.683851,445372.954630,0.996480,19.668489,16.946323,2.777936,0.071346,0.027818,167.319102,32.000000,182.109840,148.608217,170.796825,150.668748,32.000000,145.525364,68.326508,67.485409,90.429648,100.000000,33.287437,57.430380,0.000000,47.095787,20.500000,0.000000,56.799805,28.793843,36.983651,59.486760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704857,60.056648,139.425499,175.560466,100.919008,99.248318,29.439746,14.236934,138.713200,1.193172,58.928694,13.433954,141.846787,139.280473,140.280713,138.943184,82.364447,137.444750,-0.000519,0.029585,32.000000,-235.767819,139.166211,-0.024320,24.670329,0.679652,445238.790888,0.974707,19.371232,16.896912,2.762240,0.075453,0.029758,166.656593,32.000000,182.709206,64.842264,168.127850,149.475789,32.000000,146.514271,68.333696,67.502176,90.463735,100.000000,33.313739,57.430380,0.000000,47.032804,20.500000,0.000000,56.793253,29.439746,36.907349,59.485010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.082526,60.062143,139.422996,166.781330,100.882509,99.266139,29.040273,14.237505,138.661634,1.193186,58.810528,13.298727,141.745081,139.384467,140.317780,138.998352,82.429472,137.370230,-0.000516,0.029541,32.000000,-235.769215,139.202840,-0.024473,24.656403,0.691483,445897.564167,0.982089,20.094484,16.963098,2.805068,0.067084,0.029414,165.978287,32.000000,183.255083,109.545928,166.612051,150.628070,32.000000,145.066719,68.339330,67.509064,90.434575,100.000000,33.366669,57.430380,0.000000,47.195349,20.500000,0.000000,56.825693,29.040273,36.976021,59.494185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.421939,60.069288,139.427011,162.763704,100.890434,99.287725,28.869767,14.233652,138.724463,1.193174,58.777169,13.189127,141.871265,139.340158,140.358987,139.043882,82.365738,137.410942,-0.000518,0.029538,32.000000,-235.773724,139.173698,-0.024597,24.684019,0.686165,445637.093050,0.987540,19.709580,16.862309,2.783865,0.071974,0.026169,167.411102,32.000000,182.128888,9.816117,171.366581,150.322982,32.000000,145.543579,68.381046,67.497969,90.450833,100.000000,33.422993,57.430380,0.000000,47.094367,20.500000,0.000000,56.854135,28.869767,36.914099,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
