OSU 80 Ton Compressor Load Stand
49.995231,60.075883,139.452747,164.392931,100.861925,99.299914,29.634048,14.233938,138.656432,1.193156,58.898270,13.242367,141.827339,139.351699,140.231278,139.037811,82.392309,137.427225,-0.000518,0.029560,32.000000,-235.773766,139.267962,-0.024506,24.677331,0.686165,445637.093050,0.987540,19.709580,16.862309,2.783865,0.071632,0.029761,166.379988,32.000000,182.836704,-222.290319,167.421872,149.449309,32.000000,146.363371,68.344605,67.511847,90.447584,100.000000,33.482153,57.430380,0.000000,46.764689,20.500000,0.000000,56.875662,29.634048,37.034641,59.484547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.525613,60.064342,139.362233,147.059563,100.879926,99.312651,29.368024,14.234651,138.660578,1.192834,58.804554,13.284502,141.774882,139.262204,140.336506,139.133052,82.412584,137.428265,-0.000521,0.029550,32.000000,-235.773381,139.250402,-0.024619,24.690051,0.687325,445928.691793,0.969976,19.813355,16.926827,2.789321,0.072293,0.032207,166.186876,32.000000,183.114306,79.777455,167.391345,150.735325,32.000000,145.284944,68.360857,67.540184,90.458763,100.000000,33.544084,57.430380,0.000000,47.147685,20.500000,0.000000,56.902477,29.368024,36.843079,59.487911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.035727,60.039886,139.305293,141.219621,100.884888,99.324087,29.524204,14.233652,138.692266,1.192816,58.760922,13.255076,141.860262,139.348478,140.319553,139.053986,82.338791,137.398535,-0.000522,0.029567,32.000000,-235.773232,139.190177,-0.024670,24.715464,0.687325,445928.691793,0.969976,19.813355,16.926827,2.789321,0.077745,0.028056,167.315882,32.000000,182.133797,-82.101033,171.383076,150.089815,32.000000,145.534542,68.325867,67.497252,90.457356,100.000000,33.578744,57.430380,0.000000,46.967770,20.500000,0.000000,56.916356,29.524204,36.967070,59.487872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904214,60.045107,139.372776,176.901229,100.857691,99.327968,29.051891,14.240645,138.657909,1.192495,58.938356,13.197906,141.836121,139.284347,140.238543,139.022679,82.377997,137.354760,-0.000521,0.029559,32.000000,-235.770501,139.177427,-0.024673,24.731095,0.678482,445617.745110,0.967558,19.256619,16.907052,2.758249,0.073823,0.029962,166.181420,32.000000,182.868427,-154.457843,167.041988,149.550900,32.000000,146.243282,68.338336,67.526381,90.463386,100.000000,33.614189,57.430380,0.000000,47.014692,20.500000,0.000000,56.920183,29.051891,36.737650,59.479286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.050482,60.052526,139.392735,139.539014,100.806374,99.331767,29.136472,14.236506,138.696101,1.192440,58.772858,13.295616,141.788900,139.256229,140.346328,138.994257,82.425303,137.377556,-0.000522,0.029581,32.000000,-235.773656,139.233494,-0.024728,24.735816,0.685024,446067.079699,0.972862,19.735575,16.966576,2.784116,0.070465,0.033178,166.366039,32.000000,182.927623,44.500925,168.091781,150.685478,32.000000,145.030114,68.366505,67.564148,90.465289,100.000000,33.626860,57.430380,0.000000,47.115383,20.500000,0.000000,56.946049,29.136472,36.972352,59.482384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.255282,60.045107,139.415742,150.853270,100.812129,99.340757,28.811000,14.245497,138.686459,1.192554,58.805862,13.163123,141.848802,139.277128,140.305382,139.043503,82.370932,137.338717,-0.000521,0.029633,32.000000,-235.764666,139.233184,-0.024611,24.712474,0.684739,445946.209972,0.985598,19.733000,16.869996,2.785043,0.076749,0.028649,167.146492,32.000000,182.089207,-187.597094,171.457102,149.906617,32.000000,145.586438,68.320498,67.500618,90.476239,100.000000,33.678916,57.430380,0.000000,46.820581,20.500000,0.000000,56.963223,28.811000,36.944693,59.489032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846742,60.005538,139.355666,169.280490,100.822246,99.337038,29.260581,14.232511,138.596658,1.192554,58.893033,13.033182,141.800946,139.379961,140.283152,139.075825,82.427659,137.438694,-0.000522,0.029617,32.000000,-235.775849,139.240593,-0.024732,24.682288,0.684739,445946.209972,0.985598,19.733000,16.869996,2.785043,0.074350,0.032086,166.140827,32.000000,182.903794,0.671046,166.513138,149.688938,32.000000,146.205928,68.295176,67.549765,90.510978,100.000000,33.717583,57.430380,0.000000,46.677828,20.500000,0.000000,56.961427,29.260581,37.012118,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.497962,60.000592,139.365382,141.290714,100.848274,99.337019,28.955974,14.236078,138.680473,1.192651,58.720983,13.055430,141.789450,139.354329,140.352253,139.055271,82.421540,137.397207,-0.000525,0.029598,32.000000,-235.772117,139.167313,-0.024792,24.641690,0.682402,445957.023194,0.992335,19.514714,16.905722,2.774151,0.080320,0.032385,166.684865,32.000000,182.714660,158.254914,168.670758,150.632476,32.000000,145.216276,68.296006,67.553509,90.498026,100.000000,33.766619,57.430380,0.000000,47.069760,20.500000,0.000000,56.935445,28.955974,36.817107,59.482403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.962029,60.008835,139.386254,139.527866,100.849278,99.341072,29.572281,14.237648,138.680572,1.192579,58.750255,13.099071,141.829983,139.305982,140.259651,139.015934,82.325894,137.423263,-0.000526,0.029621,32.000000,-235.773826,139.185199,-0.024795,24.669962,0.689131,446027.122675,0.985759,19.896440,16.896981,2.795683,0.072323,0.033655,167.277575,32.000000,181.948615,168.758365,171.115973,149.671075,32.000000,145.848787,68.277208,67.511390,90.478206,100.000000,33.829878,57.430380,0.000000,46.903458,20.500000,0.000000,56.939166,29.572281,37.009183,59.470818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.451558,59.998393,139.378495,169.823084,100.820584,99.345452,29.361919,14.232225,138.660440,1.192507,58.886333,13.124511,141.808947,139.275601,140.269670,139.054841,82.423144,137.279901,-0.000526,0.029623,32.000000,-235.777774,139.140781,-0.024825,24.714153,0.680291,445644.190668,0.981993,19.221183,16.883191,2.759822,0.074818,0.026804,166.171853,32.000000,182.985186,113.603903,166.074930,149.917058,32.000000,146.012164,68.272675,67.516008,90.491917,100.000000,33.863126,57.430380,0.000000,46.656686,20.500000,0.000000,56.936516,29.361919,36.972573,59.471575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.006522,59.984654,139.406720,147.933381,100.787376,99.344141,29.309970,14.234508,138.656022,1.192350,58.647290,13.039891,141.813487,139.274948,140.360981,139.061362,82.436083,137.377191,-0.000526,0.029611,32.000000,-235.776310,139.193807,-0.024870,24.728158,0.694523,446297.957668,0.991051,20.299343,16.825266,2.818485,0.079749,0.035241,166.959412,32.000000,182.337334,143.226248,169.160200,150.645843,32.000000,145.022718,68.320427,67.552567,90.490559,100.000000,33.923245,57.430380,0.000000,46.631705,20.500000,0.000000,56.938480,29.309970,36.912705,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.497281,59.986852,139.341062,176.563837,100.705452,99.343863,28.850636,14.235365,138.586110,1.192922,58.826507,12.987305,141.858371,139.277272,140.293473,139.046898,82.394008,137.282225,-0.000525,0.029615,32.000000,-235.772503,139.149468,-0.024861,24.734635,0.694523,446297.957668,0.991051,20.299343,16.825266,2.818485,0.077521,0.032911,167.023721,32.000000,182.040655,115.824484,170.536608,149.761873,32.000000,146.133771,68.295959,67.522250,90.505182,100.000000,33.956582,57.430380,0.000000,47.067350,20.500000,0.000000,56.919626,28.850636,36.800600,59.481194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.972430,60.014880,139.376256,174.985105,100.667813,99.336318,29.209401,14.237363,138.620632,1.193148,58.924554,12.961363,141.747661,139.283675,140.290805,139.016626,82.452389,137.277203,-0.000527,0.029643,32.000000,-235.771325,139.115408,-0.025135,24.667366,0.685646,445919.891442,0.980657,19.710475,16.859041,2.787771,0.069359,0.030775,166.056481,32.000000,183.138796,269.637416,165.442788,150.082907,32.000000,145.810065,68.295148,67.553899,90.494157,100.000000,34.000506,57.430380,0.000000,46.821757,20.500000,0.000000,56.915593,29.209401,36.864136,59.479482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.460270,60.020926,139.327325,156.278916,100.674150,99.323628,29.374500,14.232939,138.556063,1.193484,58.719463,12.968798,141.797837,139.289528,140.278886,139.049035,82.454396,137.321588,-0.000527,0.029669,32.000000,-235.772470,139.121915,-0.025118,24.655747,0.677654,445708.123233,0.985624,19.208141,16.855519,2.759378,0.076511,0.031014,166.809094,32.000000,182.338592,107.912510,169.673347,150.732588,32.000000,144.918215,68.319660,67.540563,90.492499,100.000000,34.039039,57.430380,0.000000,46.686058,20.500000,0.000000,56.954140,29.374500,36.893849,59.478951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.733605,60.014056,139.280976,161.333810,100.671146,99.326904,29.550458,14.236506,138.602778,1.193097,58.799526,13.003553,141.838912,139.279556,140.299312,139.003709,82.420746,137.359273,-0.000528,0.029673,32.000000,-235.772673,139.176389,-0.025136,24.664559,0.695682,446165.432698,0.990276,20.312809,16.814034,2.816954,0.076388,0.042006,166.996964,32.000000,182.202090,226.161348,169.891497,149.617143,32.000000,146.217049,68.328476,67.543561,90.510609,100.000000,34.116131,57.430380,0.000000,46.721613,20.500000,0.000000,56.961838,29.550458,36.811971,59.489760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.863905,59.984929,139.335020,168.782198,100.693406,99.311764,28.784897,14.238790,138.728457,1.192418,58.660889,13.032314,141.739527,139.269931,140.329107,139.108832,82.451847,137.324501,-0.000528,0.029679,32.000000,-235.770062,139.217667,-0.025120,24.705760,0.690956,446072.098292,0.978452,20.022096,16.865776,2.800540,0.073031,0.030303,166.121812,32.000000,182.972696,11.088973,167.515431,150.637043,32.000000,145.164731,68.336630,67.560046,90.477818,100.000000,34.134652,57.430380,0.000000,46.704210,20.500000,0.000000,56.933588,28.784897,36.865383,59.479689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.936503,59.964870,139.343455,162.701308,100.691732,99.309751,29.403484,14.240217,138.614497,1.192042,58.722334,12.862207,141.814646,139.281146,140.311085,139.066255,82.399966,137.401019,-0.000527,0.029677,32.000000,-235.768962,139.085140,-0.025081,24.711819,0.690956,446072.098292,0.978452,20.022096,16.865776,2.800540,0.079181,0.033820,167.330680,32.000000,181.984700,56.388916,171.450140,149.727320,32.000000,145.749157,68.330000,67.508465,90.506629,100.000000,34.199751,57.430380,0.000000,46.827122,20.500000,0.000000,56.934415,29.403484,36.960174,59.484479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.410567,59.969266,139.307805,145.510949,100.635763,99.300781,28.993943,14.239360,138.643386,1.191632,58.859829,12.885229,141.804956,139.191222,140.231884,138.977227,82.490003,137.267611,-0.000524,0.029692,32.000000,-235.768507,139.161458,-0.025047,24.687533,0.687889,445829.984260,1.001360,19.858080,16.817982,2.794306,0.074751,0.026522,166.002994,32.000000,182.974949,3.498458,166.561114,149.504672,32.000000,146.167903,68.316990,67.556201,90.503072,100.000000,34.219256,57.430380,0.000000,46.953757,20.500000,0.000000,56.899997,28.993943,36.637210,59.488452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.803253,59.997019,139.216380,163.993279,100.598063,99.295666,29.515878,14.237933,138.575113,1.191161,58.689496,12.872918,141.776032,139.237102,140.337274,138.968303,82.508057,137.280712,-0.000524,0.029680,32.000000,-235.772885,139.126257,-0.025028,24.631305,0.686597,445849.986025,0.978655,19.762984,16.906594,2.790413,0.076212,0.031895,166.435365,32.000000,182.717628,228.258055,168.427130,150.800353,32.000000,145.320167,68.342564,67.577637,90.512050,100.000000,34.291100,57.430380,0.000000,46.752164,20.500000,0.000000,56.896934,29.515878,36.828186,59.492228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.828071,59.994821,139.294823,176.221696,100.647562,99.291774,29.449372,14.233509,138.561864,1.191141,58.887882,12.823175,141.844849,139.178031,140.232315,138.938781,82.441014,137.313344,-0.000526,0.029662,32.000000,-235.775997,139.121344,-0.025048,24.618900,0.679770,445362.170186,0.982138,19.279428,16.752505,2.763464,0.073471,0.033391,166.684353,32.000000,182.567246,325.475573,168.358287,149.496475,32.000000,146.512898,68.341987,67.549178,90.537582,100.000000,34.307837,57.430380,0.000000,46.924542,20.500000,0.000000,56.915480,29.449372,37.026644,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.198304,60.017353,139.268925,139.428366,100.635634,99.286644,29.255446,14.232939,138.461269,1.191161,58.810063,12.832350,141.759082,139.236349,140.281900,138.953041,82.464587,137.274901,-0.000525,0.029643,32.000000,-235.780010,139.037725,-0.024980,24.670146,0.690249,445702.826270,0.977741,19.932926,16.740742,2.795327,0.081233,0.027864,165.919515,32.000000,183.226106,295.512178,166.053492,150.230822,32.000000,145.376901,68.366579,67.558812,90.550812,100.000000,34.336275,57.430380,0.000000,46.570228,20.500000,0.000000,56.934689,29.255446,36.875508,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816993,60.054174,139.239031,147.058726,100.650053,99.275155,29.347015,14.236364,138.560795,1.191017,58.742822,12.813683,141.827802,139.169792,140.340774,138.963474,82.436376,137.332522,-0.000527,0.029614,32.000000,-235.770849,139.104945,-0.024842,24.663537,0.693616,445935.633593,1.005640,20.123416,16.807603,2.806198,0.075067,0.028964,167.026570,32.000000,181.986919,499.321439,171.010998,150.609615,32.000000,145.238352,68.365479,67.524835,90.540278,100.000000,34.351142,57.430380,0.000000,46.593959,20.500000,0.000000,56.972287,29.347015,36.990107,59.468054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.905284,60.080554,139.264226,149.126960,100.625789,99.274729,28.895617,14.238076,138.558912,1.191008,58.910168,12.799964,141.827804,139.120446,140.239806,138.919716,82.437077,137.144712,-0.000525,0.029634,32.000000,-235.768480,139.116284,-0.024778,24.731829,0.683311,445535.127674,0.977875,19.545560,16.781422,2.774375,0.073184,0.035425,166.462804,32.000000,182.749966,207.179311,167.688677,149.430055,32.000000,146.396694,68.335131,67.543148,90.547050,100.000000,34.382187,57.430380,0.000000,47.017338,20.500000,0.000000,57.033794,28.895617,36.752617,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.868174,60.077257,139.127050,136.397054,100.558395,99.264563,28.998253,14.235650,138.473460,1.190939,58.713508,12.710309,141.719868,139.130255,140.296359,138.843786,82.466147,137.181627,-0.000525,0.029636,32.000000,-235.771234,139.077637,-0.024753,24.711950,0.689211,445811.783882,0.983015,19.975859,16.837303,2.795011,0.073271,0.028603,165.957228,32.000000,183.147019,207.521218,166.687680,150.430299,32.000000,145.173014,68.377247,67.585720,90.539393,100.000000,34.483412,57.430380,0.000000,46.760559,20.500000,0.000000,57.073696,28.998253,36.963842,59.485098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.363476,60.084951,139.144359,130.728926,100.528621,99.258628,29.094238,14.240787,138.517005,1.190622,58.864570,12.770513,141.836694,139.125441,140.234894,138.908248,82.449673,137.185296,-0.000523,0.029663,32.000000,-235.768064,139.058627,-0.024688,24.710088,0.686493,445705.178926,0.993670,19.945992,16.735053,2.789897,0.071190,0.030932,167.025644,32.000000,182.013561,439.898360,169.999991,149.532802,32.000000,146.175527,68.350600,67.556966,90.525904,100.000000,34.471497,57.430380,0.000000,46.991805,20.500000,0.000000,57.100134,29.094238,36.779250,59.467917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.507093,60.092919,139.113938,169.323347,100.511913,99.248524,29.129692,14.235079,138.478773,1.190426,58.915474,12.632418,141.731789,139.110924,140.261464,138.766779,82.481930,137.269043,-0.000523,0.029674,32.000000,-235.772789,138.995160,-0.024723,24.702535,0.686493,445705.178926,0.993670,19.945992,16.735053,2.789897,0.079962,0.040099,166.016555,32.000000,183.046875,78.703591,165.600417,149.971642,32.000000,145.683048,68.351516,67.543319,90.522622,100.000000,34.506601,57.430380,0.000000,46.683160,20.500000,0.000000,57.150410,29.129692,36.867804,59.490222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.969160,60.069013,139.131770,164.206535,100.543105,99.228421,28.691589,14.234223,138.407475,1.189511,58.729429,12.742020,141.769456,139.053626,140.320704,138.839263,82.446571,137.120944,-0.000523,0.029667,32.000000,-235.774464,138.929367,-0.024735,24.688478,0.679016,445425.435577,0.979645,19.443426,16.753289,2.762803,0.072900,0.027986,166.983198,32.000000,182.294374,284.482438,170.012814,150.714713,32.000000,144.717236,68.371599,67.554266,90.491227,100.000000,34.483251,57.430380,0.000000,46.760132,20.500000,0.000000,57.163582,28.691589,37.003974,59.482777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.365610,60.051976,139.119436,155.858568,100.511477,99.213255,28.821050,14.233938,138.486947,1.188777,58.830604,12.679196,141.807560,139.032950,140.256378,138.910688,82.420916,137.175671,-0.000523,0.029723,32.000000,-235.776389,139.032361,-0.024785,24.688320,0.692211,445840.083758,0.996996,20.336095,16.761265,2.809980,0.072157,0.032308,166.833057,32.000000,182.159083,398.419372,169.259389,149.602024,32.000000,146.236593,68.360560,67.514501,90.505510,100.000000,34.517705,57.430380,0.000000,46.743692,20.500000,0.000000,57.191582,28.821050,36.820189,59.481715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.725734,60.041260,139.107780,151.330516,100.437720,99.200575,29.236531,14.233224,138.438347,1.187982,58.624093,12.601162,141.783217,139.045613,140.320671,138.744551,82.479612,137.102478,-0.000524,0.029704,32.000000,-235.774808,138.915968,-0.024681,24.696031,0.685351,445508.454498,1.001673,19.833399,16.725464,2.784353,0.082065,0.031769,166.314749,32.000000,182.792739,315.796928,168.230840,150.847834,32.000000,144.974555,68.379462,67.556310,90.474541,100.000000,34.552135,57.430380,0.000000,46.722514,20.500000,0.000000,57.175041,29.236531,36.993336,59.485010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.786393,60.027795,139.155248,155.102908,100.447086,99.182753,29.242364,14.243071,138.395403,1.187653,58.747024,12.624166,141.858986,139.012557,140.307909,138.745271,82.387337,137.110366,-0.000524,0.029731,32.000000,-235.766436,138.947515,-0.024695,24.682918,0.694511,445827.021909,1.010376,20.442440,16.777422,2.818145,0.083375,0.029027,167.371066,32.000000,182.112885,748.984514,171.048208,149.741380,32.000000,146.052537,68.371047,67.541644,90.501813,100.000000,34.566824,57.430380,0.000000,46.916863,20.500000,0.000000,57.189178,29.242364,36.829506,59.472156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.701409,59.990699,139.060043,156.560656,100.360576,99.180116,29.336743,14.235650,138.388473,1.187314,58.848183,12.615608,141.801959,139.016882,140.288775,138.844927,82.451619,137.119596,-0.000524,0.029729,32.000000,-235.776643,138.909910,-0.024664,24.724538,0.688534,445430.131769,0.987943,20.057457,16.683547,2.797501,0.068127,0.028782,165.871363,32.000000,183.062352,462.737921,166.238992,149.681267,32.000000,146.074998,68.419754,67.586654,90.528643,100.000000,34.578916,57.430380,0.000000,46.551933,20.500000,0.000000,57.158189,29.336743,36.868171,59.473346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.038855,59.992623,139.025543,153.942778,100.354948,99.177515,29.568454,14.234223,138.362857,1.187091,58.666216,12.651055,141.786159,138.997184,140.347804,138.770975,82.414131,137.174650,-0.000525,0.029761,32.000000,-235.774792,138.855293,-0.024694,24.702194,0.688041,445469.862032,0.986211,19.981156,16.779613,2.795046,0.069557,0.037397,166.972233,32.000000,181.995442,94.345049,171.117131,150.556493,32.000000,145.189140,68.427969,67.532040,90.500813,100.000000,34.600968,57.430380,0.000000,46.830472,20.500000,0.000000,57.129249,29.568454,36.758487,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.827302,60.027246,139.156638,149.173022,100.371366,99.161066,29.519561,14.239789,138.361721,1.186492,58.940452,12.576863,141.836085,138.980891,140.235819,138.771488,82.432794,137.050766,-0.000525,0.029743,32.000000,-235.767260,138.897569,-0.024684,24.675810,0.687642,445340.315286,0.984763,20.032111,16.719768,2.797909,0.077044,0.041153,166.375133,32.000000,182.591111,55.437978,167.753092,149.415795,32.000000,146.383534,68.406063,67.554640,90.481222,100.000000,34.570489,57.430380,0.000000,46.725348,20.500000,0.000000,57.166271,29.519561,36.944840,59.485855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.107633,60.045107,139.053329,162.947816,100.327503,99.147069,29.212646,14.234223,138.300424,1.185666,58.747246,12.595826,141.765645,139.003872,140.354124,138.719799,82.473006,136.966681,-0.000524,0.029732,32.000000,-235.772989,138.860514,-0.024656,24.652863,0.682882,445201.342706,0.969785,19.685086,16.783716,2.778352,0.073074,0.027361,165.939189,32.000000,183.259225,349.673523,166.624110,150.444712,32.000000,145.054596,68.462249,67.551375,90.474072,100.000000,34.589341,57.430380,0.000000,46.854745,20.500000,0.000000,57.215290,29.212646,36.830607,59.470907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.800733,60.041260,138.973677,163.191816,100.256625,99.133121,29.138396,14.238790,138.347484,1.185208,58.750317,12.595357,141.828676,138.986580,140.292126,138.808300,82.385245,137.016466,-0.000523,0.029737,32.000000,-235.763833,138.836691,-0.024455,24.619844,0.687467,445261.554971,0.975854,19.938262,16.705501,2.792779,0.079897,0.033094,167.021318,32.000000,181.962477,176.435187,170.098849,149.498706,32.000000,146.054325,68.425461,67.552834,90.483939,100.000000,34.645976,57.430380,0.000000,46.655638,20.500000,0.000000,57.233750,29.138396,36.953791,59.476522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.420760,59.997294,138.925565,163.859787,100.247148,99.126825,28.804979,14.238504,138.369426,1.184159,58.768778,12.561609,141.742832,138.960031,140.313991,138.659052,82.452790,137.083435,-0.000522,0.029745,32.000000,-235.767233,138.793005,-0.024395,24.586957,0.683218,444978.421003,0.979950,19.666670,16.624845,2.775093,0.070978,0.029472,166.026552,32.000000,183.109682,463.202641,165.464451,150.056643,32.000000,145.831775,68.438330,67.586939,90.538717,100.000000,34.633293,57.430380,0.000000,46.594456,20.500000,0.000000,57.221020,28.804979,36.852324,59.471172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.396005,60.003065,139.047902,166.199819,100.176421,99.114340,28.771516,14.237648,138.273286,1.183318,58.652242,12.468326,141.798889,138.890336,140.294912,138.651188,82.459737,136.994429,-0.000522,0.029758,32.000000,-235.767925,138.822660,-0.024402,24.595506,0.688379,445258.548482,0.988957,19.979774,16.736555,2.790595,0.082354,0.039635,167.055021,32.000000,182.229942,150.908009,170.102251,150.638017,32.000000,144.935395,68.441365,67.550860,90.539929,100.000000,34.623888,57.430380,0.000000,46.616619,20.500000,0.000000,57.203322,28.771516,36.889374,59.483230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.789135,60.010209,138.918071,165.784648,100.114292,99.096762,29.536001,14.233224,138.251047,1.182184,58.855991,12.458379,141.776935,138.886238,140.244504,138.613027,82.401613,137.022980,-0.000523,0.029786,32.000000,-235.780872,138.774346,-0.024428,24.616251,0.695518,445225.843720,1.010293,20.361858,16.651463,2.814963,0.072632,0.031008,166.294641,32.000000,182.937765,182.619353,166.728573,149.287529,32.000000,146.423091,68.430849,67.569463,90.514745,100.000000,34.650753,57.430380,0.000000,46.673243,20.500000,0.000000,57.202742,29.536001,36.780717,59.474545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.411102,60.033566,138.945045,134.785754,100.081998,99.089556,29.392328,14.231797,138.247986,1.181432,58.624163,12.483592,141.789656,138.982198,140.321748,138.614534,82.426939,136.972091,-0.000524,0.029799,32.000000,-235.775579,138.822846,-0.024469,24.636183,0.695518,445225.843720,1.010293,20.361858,16.651463,2.814963,0.080670,0.031265,166.235534,32.000000,182.733507,343.060395,168.337616,150.671289,32.000000,144.858463,68.449223,67.581198,90.484738,100.000000,34.656540,57.430380,0.000000,46.523963,20.500000,0.000000,57.244205,29.392328,36.836183,59.477122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.830210,59.999492,138.983232,132.194657,100.040582,99.080659,29.069790,14.237648,138.325422,1.180984,58.808021,12.433077,141.816288,138.894251,140.274338,138.707089,82.388993,136.890771,-0.000523,0.029757,32.000000,-235.770220,138.799165,-0.024731,24.671326,0.688076,445031.776942,0.975456,19.960730,16.723319,2.790128,0.075123,0.027945,166.740709,32.000000,182.346828,125.237529,168.619636,149.590535,32.000000,146.190730,68.415345,67.578080,90.455644,100.000000,34.628156,57.430380,0.000000,46.651639,20.500000,0.000000,57.221644,29.069790,36.824811,59.470769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.465072,60.016254,138.996176,131.741205,99.982588,99.064112,28.873822,14.238790,138.174404,1.180761,58.746518,12.525509,141.781592,138.949713,140.309062,138.656730,82.384389,137.011732,-0.000523,0.029767,32.000000,-235.767767,138.678101,-0.024670,24.676754,0.693521,445206.262025,0.988455,20.376636,16.673515,2.812021,0.078121,0.028764,166.253085,32.000000,183.167202,87.903702,165.794225,150.385036,32.000000,145.289429,68.420520,67.604483,90.435684,100.000000,34.647226,57.430380,0.000000,46.448132,20.500000,0.000000,57.225104,28.873822,37.005881,59.464878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.392329,60.040985,138.893115,132.757553,99.985049,99.046307,28.864180,14.236792,138.264258,1.180738,58.685973,12.461622,141.841517,138.907586,140.343383,138.649843,82.416298,136.931705,-0.000522,0.029723,32.000000,-235.779108,138.871730,-0.024585,24.677436,0.686086,444943.269616,0.990013,19.907499,16.672331,2.789136,0.068380,0.025482,167.096406,32.000000,181.887613,145.693606,170.968351,150.574458,32.000000,145.135407,68.423597,67.585508,90.435701,100.000000,34.663933,57.430380,0.000000,46.506478,20.500000,0.000000,57.272949,28.864180,36.761275,59.479561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.964184,60.017628,138.973036,132.822420,99.939532,99.023474,29.591729,14.235935,138.131834,1.180345,58.790638,12.353395,141.737723,138.904283,140.288141,138.692176,82.469284,136.932971,-0.000523,0.029750,32.000000,-235.774227,138.767758,-0.024546,24.650528,0.691570,445117.634365,1.004696,20.303141,16.735135,2.809986,0.067061,0.035692,165.958228,32.000000,182.907092,247.314232,165.670088,149.880502,32.000000,145.926618,68.412832,67.632573,90.448098,100.000000,34.657592,57.430380,0.000000,46.804240,20.500000,0.000000,57.282493,29.591729,36.818281,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.345904,60.028620,138.999869,174.995759,99.913565,99.016158,29.445861,14.237933,138.198227,1.179760,58.649861,12.342722,141.842075,138.936296,140.345094,138.630775,82.425107,136.964678,-0.000523,0.029727,32.000000,-235.772393,138.691276,-0.024498,24.602928,0.692104,445051.765326,1.006541,20.403608,16.664725,2.812038,0.077973,0.044276,166.912383,32.000000,182.347012,-11.319792,169.414595,150.732916,32.000000,145.033901,68.427944,67.617739,90.431060,100.000000,34.645822,57.430380,0.000000,46.403981,20.500000,0.000000,57.290997,29.445861,36.675875,59.489996,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.574703,60.036313,138.933684,170.885445,99.999935,98.988266,28.974003,14.237648,138.212814,1.179553,58.885363,12.260081,141.838707,138.894740,140.249581,138.633749,82.429963,136.965536,-0.000525,0.029735,32.000000,-235.769564,138.759028,-0.024453,24.575522,0.684197,444479.931184,0.969171,19.787152,16.612349,2.781453,0.072249,0.032422,166.491816,32.000000,182.862433,219.418870,167.071027,149.516953,32.000000,146.525430,68.440503,67.605343,90.445191,100.000000,34.699727,57.430380,0.000000,46.725582,20.500000,0.000000,57.317836,28.974003,36.748068,59.485560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.173837,60.022299,138.922987,172.643858,99.994188,98.968829,29.322079,14.237648,138.269363,1.178964,58.707732,12.307350,141.745986,138.949551,140.327901,138.660152,82.473167,136.997368,-0.000528,0.029709,32.000000,-235.771859,138.689196,-0.024439,24.574447,0.695212,444911.834326,0.987344,20.439623,16.671781,2.816847,0.073250,0.031297,166.197414,32.000000,183.079892,819.742353,167.347072,150.670949,32.000000,144.970429,68.433022,67.634889,90.436549,100.000000,34.645144,57.430380,0.000000,46.914987,20.500000,0.000000,57.313482,29.322079,36.955551,59.485255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.944239,60.011583,138.968932,186.799033,99.956370,98.952263,29.207873,14.232939,138.239485,1.179017,58.710958,12.238803,141.887714,138.918089,140.266056,138.563360,82.426445,136.890959,-0.000528,0.029713,32.000000,-235.774765,138.760845,-0.024235,24.600620,0.691917,444651.643320,0.998078,20.209219,16.667338,2.802512,0.070986,0.033544,166.967046,32.000000,182.210992,334.123886,169.538981,149.483757,32.000000,146.153022,68.420512,67.590326,90.471283,100.000000,34.683349,57.430380,0.000000,46.759706,20.500000,0.000000,57.316703,29.207873,36.634789,59.486416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.794658,59.971739,138.914243,180.033473,99.946396,98.945936,29.471036,14.236649,138.236984,1.178513,58.510564,12.295468,141.811167,138.955403,140.366718,138.612704,82.452726,136.980208,-0.000531,0.029702,32.000000,-235.775644,138.795882,-0.024286,24.643133,0.682468,444109.975826,0.973065,19.575686,16.639446,2.768833,0.066417,0.031268,166.217236,32.000000,182.672147,310.076009,167.996199,150.559371,32.000000,145.089682,68.423092,67.653245,90.441412,100.000000,34.702612,57.430380,0.000000,46.574511,20.500000,0.000000,57.297891,29.471036,36.819235,59.477289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.409945,59.966244,138.980584,182.371178,99.945610,98.938277,28.774879,14.234508,138.263445,1.178107,58.632888,12.193104,141.850651,138.930262,140.315681,138.663368,82.388050,137.041078,-0.000532,0.029691,32.000000,-235.774343,138.757357,-0.024272,24.632537,0.685368,444244.065737,0.987347,19.802148,16.634763,2.782497,0.074670,0.030532,167.313068,32.000000,181.939019,362.111344,171.473953,149.718196,32.000000,146.000266,68.428935,67.594180,90.422699,100.000000,34.691575,57.430380,0.000000,46.421546,20.500000,0.000000,57.259704,28.774879,36.748289,59.482856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.913449,59.964046,139.062651,172.267472,99.949025,98.928644,28.716622,14.238504,138.266787,1.178210,58.651882,12.361161,141.783909,138.866723,140.326355,138.579845,82.440169,136.963780,-0.000534,0.029648,32.000000,-235.772970,138.805405,-0.024340,24.634295,0.686095,444205.547624,0.975899,19.916543,16.651632,2.789742,0.072943,0.031437,166.026600,32.000000,183.242999,-320.404604,166.008200,150.423401,32.000000,145.452464,68.433426,67.636542,90.356029,100.000000,34.709795,57.430380,0.000000,46.830341,20.500000,0.000000,57.250309,28.716622,36.773233,59.489543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.814766,59.960473,138.946163,175.495413,99.937370,98.918462,29.362647,14.241644,138.217300,1.178640,58.576007,12.241660,141.817991,138.942943,140.366646,138.632204,82.412923,136.971817,-0.000532,0.029624,32.000000,-235.770158,138.760250,-0.024292,24.659262,0.692622,444514.630115,1.007970,20.310518,16.745587,2.812806,0.068189,0.036466,167.073144,32.000000,181.982927,309.626606,170.684552,150.450528,32.000000,145.228103,68.436317,67.621127,90.374006,100.000000,34.732126,57.430380,0.000000,46.838648,20.500000,0.000000,57.219042,29.362647,36.839558,59.470503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.811919,59.962672,139.069288,173.041289,100.023041,98.912260,29.270565,14.242928,138.326616,1.178456,58.719749,12.338945,141.782129,139.001485,140.309600,138.729645,82.457128,136.956777,-0.000533,0.029553,32.000000,-235.764612,138.777850,-0.024553,24.688635,0.685281,444130.157852,0.978766,19.884464,16.687400,2.789257,0.071546,0.035637,165.958328,32.000000,183.086680,211.494641,165.701506,149.736429,32.000000,145.896458,68.406552,67.648341,90.384590,100.000000,34.726752,57.430380,0.000000,46.730786,20.500000,0.000000,57.220479,29.270565,36.920262,59.486632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.717351,59.955527,138.978678,170.032067,100.047830,98.902791,29.276006,14.230513,138.293445,1.178555,58.475524,12.235240,141.851174,138.982544,140.384154,138.609990,82.452779,136.952360,-0.000533,0.029548,32.000000,-235.775552,138.757440,-0.024525,24.697683,0.685281,444130.157852,0.978766,19.884464,16.687400,2.789257,0.079217,0.029114,166.827425,32.000000,182.255530,109.118948,169.370823,150.805291,32.000000,145.011974,68.417862,67.645514,90.351913,100.000000,34.778908,57.430380,0.000000,46.900435,20.500000,0.000000,57.188163,29.276006,36.834275,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686537,59.949207,138.959369,168.322037,100.083311,98.904065,28.962809,14.235793,138.316376,1.178734,58.638853,12.248317,141.833724,138.947695,140.248043,138.587238,82.429052,136.981474,-0.000534,0.029598,32.000000,-235.770764,138.779525,-0.024540,24.681475,0.685228,444054.869843,0.986510,19.915585,16.630396,2.792304,0.076588,0.030779,166.405737,32.000000,182.854226,635.468209,167.167689,149.368543,32.000000,146.126318,68.381052,67.614496,90.307323,100.000000,34.726310,57.430380,0.000000,46.672138,20.500000,0.000000,57.179585,28.962809,36.963548,59.472215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.355583,59.935194,139.032689,134.322359,100.074817,98.901669,28.834629,14.235222,138.239970,1.178456,58.577454,12.250995,141.805433,138.946309,140.362125,138.717376,82.458497,137.041465,-0.000536,0.029599,32.000000,-235.771498,138.880113,-0.024495,24.650869,0.685758,444036.290805,0.983608,19.980413,16.638184,2.795376,0.080161,0.029696,166.156694,32.000000,183.205305,825.761691,167.338411,150.466917,32.000000,144.906947,68.401905,67.660334,90.310572,100.000000,34.760104,57.430380,0.000000,47.082628,20.500000,0.000000,57.121765,28.834629,36.963622,59.477417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502687,59.928599,138.928331,137.657429,100.068684,98.909203,29.530014,14.234508,138.328493,1.178193,58.567963,12.327927,141.879955,138.988008,140.282468,138.762133,82.390330,136.924687,-0.000537,0.029585,32.000000,-235.774999,138.847420,-0.024522,24.606731,0.686589,444096.803436,0.994919,20.006040,16.675917,2.796721,0.082304,0.026944,167.056981,32.000000,182.217278,691.201819,169.519622,149.335100,32.000000,145.890909,68.379251,67.620183,90.324463,100.000000,34.796823,57.430380,0.000000,46.811175,20.500000,0.000000,57.081583,29.530014,36.728333,59.485865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.895081,59.886832,139.039364,133.610906,100.024775,98.903841,28.820400,14.236364,138.227220,1.178010,58.448467,12.277639,141.802298,138.935216,140.362823,138.682988,82.481087,137.091742,-0.000538,0.029587,32.000000,-235.774619,138.845849,-0.024616,24.571457,0.677492,443617.632209,0.984688,19.301771,16.675326,2.761018,0.072997,0.029814,166.213260,32.000000,182.958827,341.045791,167.974480,150.594246,32.000000,144.631953,68.402245,67.663587,90.313512,100.000000,34.773789,57.430380,0.000000,47.011097,20.500000,0.000000,56.991677,28.820400,36.807056,59.477584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.894460,59.919256,138.904304,138.939251,99.930180,98.903813,29.517062,14.236792,138.233695,1.178060,58.590666,12.151041,141.867298,138.886054,140.332746,138.661414,82.414596,136.957823,-0.000535,0.029615,32.000000,-235.772879,138.726356,-0.024472,24.549427,0.691373,444274.960317,0.979788,20.176355,16.687316,2.806481,0.071741,0.029610,167.269705,32.000000,182.031016,442.947048,171.059651,149.917648,32.000000,145.877288,68.389629,67.616839,90.331088,100.000000,34.810961,57.430380,0.000000,46.887522,20.500000,0.000000,56.972843,29.517062,36.843006,59.485964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.806144,59.967618,138.813658,148.862320,99.949798,98.904241,28.745543,14.239218,138.198694,1.178528,58.691371,12.158016,141.739119,138.836279,140.309887,138.576321,82.480456,136.923683,-0.000533,0.029628,32.000000,-235.769142,138.735798,-0.024581,24.561911,0.686731,443960.732005,0.971686,19.760816,16.678995,2.783962,0.077249,0.031718,165.977801,32.000000,183.330508,393.173701,165.943055,150.353063,32.000000,145.264163,68.416425,67.677779,90.338417,100.000000,34.772052,57.430380,0.000000,46.865154,20.500000,0.000000,56.984741,28.745543,36.787613,59.471320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.584933,60.026146,138.881646,140.646729,99.951956,98.904320,29.461142,14.235650,138.119618,1.178341,58.882075,11.978691,141.847456,138.836300,140.274856,138.594918,82.459042,136.823151,-0.000534,0.029682,32.000000,-235.773201,138.706288,-0.024498,24.567392,0.687406,443953.181720,0.999844,19.900531,16.596707,2.787079,0.077573,0.030174,167.201974,32.000000,182.099870,506.520830,170.792704,149.624926,32.000000,146.043253,68.411334,67.643557,90.350422,100.000000,34.756982,57.430380,0.000000,46.956515,20.500000,0.000000,57.041183,29.461142,36.776682,59.468340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.182311,60.069563,138.739073,142.688483,100.000465,98.891882,29.233352,14.238647,138.070805,1.178484,58.956617,12.057708,141.761824,138.709285,140.295781,138.416031,82.494004,136.791704,-0.000530,0.029661,32.000000,-235.773155,138.681547,-0.024570,24.554069,0.687406,443953.181720,0.999844,19.900531,16.596707,2.787079,0.080920,0.034739,165.825599,32.000000,183.125157,701.843397,165.860721,149.797081,32.000000,146.063425,68.395330,67.684127,90.372512,100.000000,34.753584,57.430380,0.000000,46.981311,20.500000,0.000000,57.110747,29.233352,36.784826,59.472755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
