OSU 80 Ton Compressor Load Stand
49.444853,60.078356,138.808279,141.531598,99.948352,98.871534,29.418825,14.233224,137.986932,1.178081,58.783297,11.943615,141.899216,138.898309,140.352828,138.472540,82.415488,136.817460,-0.000528,0.029667,32.000000,-235.777430,138.619019,-0.024547,24.542582,0.697120,444378.796567,0.995614,20.653415,16.518664,2.820988,0.084064,0.029104,166.930124,32.000000,181.930932,854.751669,171.181479,150.313336,32.000000,145.497237,68.414286,67.653585,90.391946,100.000000,34.682676,57.430380,0.000000,46.880923,20.500000,0.000000,57.157165,29.418825,36.760468,59.492041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.605426,60.063242,138.702138,148.738937,99.910153,98.849394,29.152938,14.236506,138.031237,1.178199,58.989631,11.981171,141.768948,138.672236,140.320195,138.361737,82.498120,136.713003,-0.000525,0.029666,32.000000,-235.769886,138.472358,-0.024793,24.548666,0.697120,444378.796567,0.995614,20.653415,16.518664,2.820988,0.071196,0.027848,165.641170,32.000000,183.063697,645.155462,165.609289,150.001935,32.000000,145.696679,68.403891,67.706010,90.394016,100.000000,34.672678,57.430380,0.000000,46.894676,20.500000,0.000000,57.176381,29.152938,36.796344,59.477506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.548617,60.105010,138.643209,177.386738,99.951538,98.822758,29.354135,14.239789,137.968818,1.177697,58.881917,11.943844,141.898715,138.680901,140.377663,138.343180,82.403283,136.584877,-0.000527,0.029695,32.000000,-235.769882,138.487551,-0.024800,24.524984,0.693517,444283.024451,0.984769,20.386284,16.610545,2.807335,0.076613,0.030774,166.963440,32.000000,181.890619,266.338755,171.433256,150.117500,32.000000,145.765424,68.427462,67.678424,90.400517,100.000000,34.623605,57.430380,0.000000,47.069043,20.500000,0.000000,57.274521,29.354135,36.790548,59.480850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.449442,60.115177,138.634365,181.598109,99.968579,98.789108,29.119128,14.238076,137.862015,1.177183,59.010024,11.929299,141.846168,138.599746,140.258593,138.290293,82.402792,136.672294,-0.000529,0.029715,32.000000,-235.772087,138.512597,-0.024686,24.523804,0.691305,444056.100581,0.984254,20.305018,16.510693,2.798125,0.073438,0.029688,166.204099,32.000000,182.913672,461.300844,166.605792,149.501444,32.000000,146.606740,68.400375,67.687513,90.376932,100.000000,34.573157,57.430380,0.000000,46.804838,20.500000,0.000000,57.325423,29.119128,36.815346,59.475027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.144935,60.129466,138.680677,170.733027,99.923862,98.755386,29.265529,14.237791,137.935603,1.176624,58.866252,11.922354,141.837355,138.617894,140.317714,138.316084,82.428014,136.573901,-0.000530,0.029691,32.000000,-235.772044,138.412785,-0.024666,24.514074,0.691305,444056.100581,0.984254,20.305018,16.510693,2.798125,0.072980,0.031152,167.084320,32.000000,182.082768,646.745424,170.491667,150.657545,32.000000,145.126534,68.424901,67.671284,90.397472,100.000000,34.534512,57.430380,0.000000,46.738273,20.500000,0.000000,57.400497,29.265529,36.693997,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.669190,60.131939,138.529489,164.087032,99.885724,98.726259,28.825958,14.234508,137.942781,1.176117,58.970203,11.861244,141.832486,138.650010,140.298247,138.316713,82.442300,136.679173,-0.000528,0.029686,32.000000,-235.774015,138.457471,-0.024635,24.516566,0.692622,443978.892173,0.994071,20.418329,16.553318,2.803558,0.077703,0.028655,166.151602,32.000000,183.095040,890.840159,166.216863,149.616572,32.000000,146.306123,68.444977,67.735897,90.446477,100.000000,34.495566,57.430380,0.000000,47.048323,20.500000,0.000000,57.481318,28.825958,36.683872,59.491540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.776182,60.081653,138.704171,156.185845,99.875816,98.693145,29.632605,14.239646,137.971780,1.175966,58.588480,11.802056,141.859804,138.649764,140.387810,138.372211,82.451707,136.545719,-0.000527,0.029701,32.000000,-235.769369,138.473214,-0.024733,24.555616,0.697683,443977.881613,0.995525,20.750305,16.480669,2.821871,0.072280,0.039337,166.424960,32.000000,182.457772,667.061784,169.046482,150.889280,32.000000,145.172841,68.459236,67.721460,90.419738,100.000000,34.461333,57.430380,0.000000,47.048716,20.500000,0.000000,57.526638,29.632605,36.627086,59.484685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.325943,60.009110,138.721856,149.950825,99.902246,98.657508,28.751213,14.231512,137.941909,1.175810,58.811292,11.746002,141.906196,138.664141,140.321432,138.339956,82.439215,136.647773,-0.000523,0.029711,32.000000,-235.779143,138.576027,-0.024644,24.612186,0.688486,443513.394291,0.998711,20.206764,16.517124,2.789043,0.073126,0.031940,166.427743,32.000000,182.643824,505.416415,167.794607,149.616238,32.000000,146.663530,68.442646,67.740637,90.413030,100.000000,34.480145,57.430380,0.000000,47.002583,20.500000,0.000000,57.479407,28.751213,36.710211,59.486750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.670557,60.009385,138.688467,145.568701,99.916348,98.623371,28.859148,14.237220,138.038488,1.176029,58.467411,11.798168,141.882518,138.710631,140.412872,138.492834,82.426032,136.783747,-0.000526,0.029690,32.000000,-235.771631,138.530993,-0.024743,24.639513,0.686259,443217.912123,0.968776,20.045587,16.443388,2.786557,0.081050,0.032111,166.771578,32.000000,182.369961,278.797491,169.413223,150.955927,32.000000,145.412466,68.434413,67.763185,90.392671,100.000000,34.424206,57.430380,0.000000,47.034059,20.500000,0.000000,57.487787,28.859148,36.712265,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.500660,59.979159,138.776635,140.881176,99.805549,98.597805,29.500238,14.238219,138.066291,1.175742,58.743262,11.815573,141.897956,138.672969,140.313560,138.520887,82.423723,136.781808,-0.000526,0.029679,32.000000,-235.774894,138.672635,-0.024723,24.654436,0.691356,443256.930385,1.007932,20.440925,16.505078,2.812351,0.087518,0.029776,166.443488,32.000000,182.818745,738.848334,167.326695,149.467641,32.000000,146.569786,68.439525,67.774126,90.419558,100.000000,34.421107,57.430380,0.000000,46.809042,20.500000,0.000000,57.460462,29.500238,36.733982,59.481931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.736222,59.964320,138.850571,124.809254,99.752165,98.573552,29.497090,14.237648,138.106906,1.175160,58.457970,11.856424,141.890005,138.846291,140.431506,138.513634,82.425379,136.828250,-0.000526,0.029704,32.000000,-235.771203,138.655748,-0.024806,24.667654,0.684855,442926.296920,0.996169,20.082791,16.583767,2.792167,0.077493,0.030156,167.029598,32.000000,182.268141,143.212898,169.951992,150.855126,32.000000,145.113663,68.450436,67.773812,90.369737,100.000000,34.410251,57.430380,0.000000,47.282383,20.500000,0.000000,57.415694,29.497090,36.776095,59.485826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.052915,59.933820,138.832700,125.176821,99.703937,98.551783,29.153680,14.238219,138.185927,1.174912,58.502379,11.862842,141.917797,138.850288,140.330755,138.564565,82.396878,136.897382,-0.000527,0.029767,32.000000,-235.775222,138.796309,-0.024942,24.684622,0.687253,442877.810451,0.977864,20.229023,16.585142,2.803531,0.084564,0.034827,167.019619,32.000000,182.353873,285.299410,169.657877,149.484886,32.000000,146.235033,68.439438,67.759477,90.406731,100.000000,34.469373,57.430380,0.000000,47.095676,20.500000,0.000000,57.400636,29.153680,36.743960,59.489170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.501623,59.912112,138.932988,134.447673,99.681383,98.540158,29.477868,14.233509,138.232537,1.175192,58.448079,11.819798,141.838969,138.852919,140.439870,138.692683,82.501967,136.863942,-0.000527,0.029783,32.000000,-235.772719,138.785726,-0.024938,24.669909,0.683410,442607.555801,0.972603,19.969649,16.605849,2.791739,0.079631,0.031063,166.326221,32.000000,183.012876,535.956954,168.083061,150.614322,32.000000,145.131953,68.442035,67.798687,90.402692,100.000000,34.437288,57.430380,0.000000,46.846152,20.500000,0.000000,57.304188,29.477868,36.701480,59.489071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.252981,59.941514,138.914157,151.776798,99.677775,98.549007,29.544611,14.241358,138.267353,1.175474,58.635378,11.879789,141.920914,138.923409,140.356912,138.722208,82.476347,137.053478,-0.000527,0.029772,32.000000,-235.770116,138.762575,-0.024938,24.651840,0.677801,442337.965640,0.976922,19.611782,16.667628,2.773719,0.072278,0.025975,166.666568,32.000000,182.472009,193.412891,168.710277,149.547553,32.000000,146.426833,68.429933,67.796145,90.425114,100.000000,34.457512,57.430380,0.000000,46.879387,20.500000,0.000000,57.291744,29.544611,36.815346,59.473464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.594389,59.923653,139.042051,163.245821,99.623025,98.555303,29.339421,14.231797,138.312544,1.175524,58.292708,11.777313,141.854825,138.968495,140.443089,138.716233,82.544143,137.032000,-0.000525,0.029815,32.000000,-235.776563,138.888762,-0.024662,24.608593,0.687031,442387.604617,0.977840,20.160975,16.546444,2.806635,0.072904,0.036468,166.538280,32.000000,182.580935,175.939333,168.754985,150.854920,32.000000,144.912544,68.433464,67.796350,90.384119,100.000000,34.477473,57.430380,0.000000,46.964138,20.500000,0.000000,57.241643,29.339421,36.664576,59.483151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.726521,59.900571,138.999307,154.540697,99.521190,98.579564,29.197658,14.235650,138.340422,1.175770,58.607565,11.839969,141.896392,138.891600,140.339634,138.759526,82.481833,137.072909,-0.000522,0.029819,32.000000,-235.771398,138.724888,-0.024616,24.619346,0.691421,442663.185951,0.981205,20.449458,16.663251,2.820421,0.068859,0.033210,166.422972,32.000000,182.555267,440.553574,167.981464,149.570412,32.000000,146.369285,68.454456,67.804878,90.437844,100.000000,34.493957,57.430380,0.000000,47.032235,20.500000,0.000000,57.156153,29.197658,36.799719,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.978973,59.929698,139.059709,146.353289,99.558473,98.591016,28.771630,14.236792,138.258374,1.175825,58.384758,11.882045,141.856336,138.988008,140.439997,138.728235,82.474759,137.073234,-0.000519,0.029883,32.000000,-235.769601,138.862593,-0.024706,24.589605,0.687967,442339.163209,0.980616,20.076112,16.585127,2.803584,0.081790,0.028732,166.831821,32.000000,182.376479,930.165433,169.444427,150.847602,32.000000,144.933832,68.447576,67.791751,90.375725,100.000000,34.549891,57.430380,0.000000,47.033478,20.500000,0.000000,57.119138,28.771630,36.830240,59.476158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.584939,59.918432,139.150276,145.522667,99.569787,98.618939,28.760191,14.241786,138.359960,1.176113,58.486621,11.838958,141.863575,139.059069,140.363950,138.844381,82.506566,137.109082,-0.000519,0.029873,32.000000,-235.761656,138.973152,-0.024630,24.610848,0.682918,442409.206641,0.991889,19.683954,16.674340,2.782364,0.074629,0.028020,166.424279,32.000000,182.820215,446.358366,167.166419,149.710960,32.000000,146.432104,68.440881,67.770906,90.327015,100.000000,34.557440,57.430380,0.000000,46.983048,20.500000,0.000000,57.086724,28.760191,37.005735,59.467573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.591364,59.855783,139.134481,147.373241,99.568257,98.652033,28.724910,14.236934,138.398746,1.175801,58.481337,11.693922,141.923323,139.066614,140.424968,138.841974,82.546774,137.115656,-0.000519,0.029834,32.000000,-235.770114,138.862573,-0.024601,24.607177,0.689015,442694.964834,1.001207,20.080705,16.659766,2.806301,0.072113,0.030406,167.086369,32.000000,182.250531,217.026933,169.969574,150.916706,32.000000,145.283293,68.474949,67.795433,90.297575,100.000000,34.608620,57.430380,0.000000,46.818562,20.500000,0.000000,56.957914,28.724910,36.873160,59.489121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.255563,59.904968,139.033581,143.787856,99.582089,98.677590,29.322261,14.237220,138.354249,1.176067,58.617738,11.706553,141.914089,139.017636,140.348537,138.758651,82.504055,137.153650,-0.000519,0.029889,32.000000,-235.768845,138.898590,-0.024565,24.628131,0.689015,442694.964834,1.001207,20.080705,16.659766,2.806301,0.075851,0.035946,167.233394,32.000000,182.319012,333.389954,169.461557,149.472846,32.000000,146.352652,68.429594,67.794557,90.274679,100.000000,34.652900,57.430380,0.000000,46.866045,20.500000,0.000000,56.948753,29.322261,36.976461,59.485039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.454337,59.964870,139.109150,166.975927,99.575227,98.705400,29.085875,14.237791,138.344360,1.175679,58.579640,11.700301,141.868500,139.094713,140.439133,138.872981,82.563659,137.045829,-0.000519,0.029940,32.000000,-235.768930,139.007661,-0.024535,24.621549,0.689048,442619.665358,0.979093,20.013458,16.592570,2.805692,0.072468,0.033510,166.346751,32.000000,182.977081,286.425812,168.160233,150.614603,32.000000,145.184939,68.463268,67.840737,90.263655,100.000000,34.684851,57.430380,0.000000,46.992232,20.500000,0.000000,56.918206,29.085875,36.743666,59.488491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.568435,60.007461,139.029528,165.443127,99.672122,98.724654,29.033064,14.236364,138.364180,1.175969,58.857726,11.691727,141.933669,139.094754,140.344740,138.764803,82.503072,137.073949,-0.000517,0.029909,32.000000,-235.774782,138.897571,-0.024570,24.631488,0.693458,443141.786536,0.989783,20.410218,16.683701,2.822698,0.081090,0.026465,166.827804,32.000000,182.538215,906.189686,168.701999,149.540257,32.000000,146.392433,68.452503,67.819980,90.293968,100.000000,34.702224,57.430380,0.000000,46.885118,20.500000,0.000000,56.953637,29.033064,36.939924,59.478420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.504772,60.073410,139.005061,170.167378,99.715563,98.743745,29.467877,14.236364,138.302728,1.176337,58.708502,11.582407,141.872142,139.081051,140.466197,138.705805,82.583075,137.118514,-0.000521,0.029872,32.000000,-235.774455,138.881092,-0.024509,24.646804,0.691229,443112.018167,0.993861,20.262927,16.572262,2.812881,0.076648,0.031302,166.601548,32.000000,182.635045,473.179322,169.046659,150.744788,32.000000,145.111917,68.455164,67.808083,90.247239,100.000000,34.728766,57.430380,0.000000,46.925560,20.500000,0.000000,57.058064,29.467877,36.772793,59.485796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.518496,60.107758,139.125350,162.756989,99.779829,98.767986,29.337598,14.231369,138.301655,1.176541,58.935271,11.564742,141.941313,138.966925,140.317466,138.733569,82.523798,137.006760,-0.000523,0.029888,32.000000,-235.783383,138.866144,-0.024548,24.689474,0.689016,443298.768980,0.993458,20.186877,16.646371,2.804800,0.074561,0.032963,166.497243,32.000000,182.719847,-799.051814,167.981852,149.652547,32.000000,146.444059,68.426294,67.795000,90.262235,100.000000,34.696549,57.430380,0.000000,46.743420,20.500000,0.000000,57.141650,29.337598,36.861348,59.478774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.664299,60.103911,139.184220,132.895641,99.801716,98.777006,29.488582,14.235650,138.314926,1.175854,58.713430,11.590952,141.894709,139.053422,140.420097,138.753496,82.540068,137.050055,-0.000522,0.029871,32.000000,-235.775332,138.810383,-0.024421,24.695323,0.689130,443611.692381,0.984927,20.339077,16.593333,2.809563,0.072938,0.027371,166.754732,32.000000,182.404625,333.886481,169.581399,151.041779,32.000000,144.982892,68.470505,67.800138,90.255669,100.000000,34.744791,57.430380,0.000000,47.040477,20.500000,0.000000,57.208697,29.488582,36.659734,59.487813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.643037,60.121772,139.000427,130.851103,99.766956,98.787345,29.735352,14.241073,138.257589,1.175757,58.999759,11.551705,141.951866,138.930138,140.367966,138.728605,82.532974,136.952473,-0.000522,0.029874,32.000000,-235.765648,138.825432,-0.024483,24.674315,0.687051,443531.044630,0.976804,20.183808,16.597885,2.802500,0.081663,0.031762,166.385617,32.000000,182.899913,195.245679,167.442689,149.714582,32.000000,146.449850,68.441904,67.795644,90.289973,100.000000,34.776859,57.430380,0.000000,47.141813,20.500000,0.000000,57.245445,29.735352,36.763842,59.487213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.427146,60.146503,139.045876,132.335515,99.817138,98.781528,29.729659,14.237220,138.313554,1.176180,58.813929,11.564745,141.952382,138.944718,140.423377,138.595510,82.514570,136.942907,-0.000524,0.029909,32.000000,-235.770648,138.665436,-0.024572,24.619477,0.687178,443624.948961,0.969301,20.223728,16.558043,2.799998,0.073073,0.031922,167.080475,32.000000,182.284381,317.724642,169.906940,151.076506,32.000000,145.132032,68.490269,67.799116,90.283482,100.000000,34.798257,57.430380,0.000000,46.797499,20.500000,0.000000,57.379783,29.729659,36.871546,59.488757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.025702,60.162441,138.945972,132.854715,99.872898,98.777057,29.634457,14.234937,138.234128,1.175728,59.021291,11.481893,141.990096,138.980443,140.389384,138.675042,82.515628,136.900466,-0.000524,0.029886,32.000000,-235.776537,138.641779,-0.024553,24.598024,0.692293,443792.577469,0.974145,20.472866,16.571844,2.813148,0.074256,0.032168,166.442289,32.000000,183.135060,500.706501,166.744310,149.736228,32.000000,146.491019,68.484635,67.821351,90.283720,100.000000,34.785791,57.430380,0.000000,46.847394,20.500000,0.000000,57.481350,29.634457,36.854525,59.482836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.529446,60.158044,138.832849,172.485790,99.865608,98.765528,29.661543,14.241073,138.199405,1.175419,58.735021,11.565999,141.981206,138.903222,140.475290,138.612401,82.506011,136.890278,-0.000525,0.029909,32.000000,-235.770073,138.734226,-0.024431,24.591336,0.683147,443435.887108,0.964431,19.868473,16.550363,2.777492,0.085134,0.031998,167.256104,32.000000,182.304199,668.023960,170.320042,150.984942,32.000000,145.418737,68.478730,67.782992,90.293640,100.000000,34.783458,57.430380,0.000000,46.840113,20.500000,0.000000,57.579770,29.661543,36.641319,59.481607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.547424,60.111330,139.018063,174.147678,99.865113,98.767947,29.684085,14.234366,138.180930,1.175878,58.829548,11.499515,141.897155,138.922452,140.376483,138.617266,82.524137,136.956213,-0.000527,0.029991,32.000000,-235.773174,138.813504,-0.024463,24.587953,0.683147,443435.887108,0.964431,19.868473,16.550363,2.777492,0.078568,0.034487,166.350985,32.000000,183.235442,315.477205,166.239883,149.801154,32.000000,146.565311,68.445307,67.806954,90.309986,100.000000,34.744161,57.430380,0.000000,47.200862,20.500000,0.000000,57.652231,29.684085,36.770959,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.554310,60.056922,138.978869,174.638849,99.826260,98.757589,29.706705,14.237220,138.180189,1.175644,58.647920,11.457699,141.967816,138.916660,140.492580,138.569759,82.494756,136.924950,-0.000527,0.029934,32.000000,-235.768845,138.750279,-0.024392,24.631279,0.690357,443690.230864,0.974039,20.377980,16.555077,2.803037,0.071104,0.028702,167.381052,32.000000,182.194801,237.557691,170.813829,150.739258,32.000000,145.445064,68.467110,67.766369,90.318551,100.000000,34.741265,57.430380,0.000000,46.896491,20.500000,0.000000,57.616646,29.706705,36.943739,59.486298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.549983,60.048954,139.005516,181.257082,99.848147,98.745055,29.600945,14.239646,138.147802,1.175098,58.714073,11.401485,141.897384,138.930995,140.413181,138.629880,82.506766,136.946475,-0.000527,0.029897,32.000000,-235.766583,138.776526,-0.024402,24.644864,0.691007,443597.490934,0.972815,20.312580,16.568678,2.805758,0.067968,0.026865,166.383333,32.000000,183.206499,119.741570,165.800135,149.808125,32.000000,146.166460,68.467588,67.799299,90.363685,100.000000,34.767747,57.430380,0.000000,46.873096,20.500000,0.000000,57.638631,29.600945,36.909183,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020007,59.979983,138.936064,132.836897,99.841966,98.744876,28.771948,14.237077,138.231365,1.173838,58.591691,11.453982,141.951303,138.894495,140.455691,138.587055,82.507999,136.874856,-0.000529,0.029889,32.000000,-235.770299,138.597583,-0.024602,24.676938,0.689029,443445.901656,0.975105,20.247543,16.581365,2.805360,0.075276,0.027533,167.509318,32.000000,182.181973,249.796904,170.164377,149.871215,32.000000,146.565054,68.442124,67.837882,90.391246,100.000000,34.755338,57.430380,0.000000,46.885526,20.500000,0.000000,57.625577,28.771948,36.969858,59.473985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.318916,59.970366,138.884889,134.936142,99.777450,98.754896,28.758543,14.238647,138.202045,1.172464,58.494012,11.384080,141.871061,138.821516,140.467800,138.604760,82.564081,136.962943,-0.000528,0.029906,32.000000,-235.767418,138.769327,-0.024362,24.664428,0.689029,443445.901656,0.975105,20.247543,16.581365,2.805360,0.070180,0.030059,166.502305,32.000000,183.315316,212.575283,167.242397,150.813660,32.000000,145.446565,68.445262,67.835198,90.364576,100.000000,34.768385,57.430380,0.000000,46.886209,20.500000,0.000000,57.568441,28.758543,36.717254,59.482777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.688313,59.959374,138.954997,135.133880,99.708901,98.765020,28.756707,14.237077,138.239537,1.171496,58.601242,11.383160,141.945804,138.991230,140.391449,138.574017,82.447026,136.907178,-0.000527,0.029937,32.000000,-235.768660,138.805284,-0.024379,24.662461,0.680431,443074.661400,0.992662,19.691890,16.545666,2.777610,0.078727,0.030425,167.298590,32.000000,182.425851,429.225998,169.491055,149.686945,32.000000,146.441954,68.404146,67.783651,90.366473,100.000000,34.780763,57.430380,0.000000,47.230005,20.500000,0.000000,57.537870,28.756707,36.812045,59.487055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.674136,60.003339,138.994907,170.587898,99.695016,98.758652,28.889212,14.238504,138.186376,1.170693,58.495837,11.332119,141.873510,138.835403,140.456820,138.626293,82.564641,136.976023,-0.000530,0.029949,32.000000,-235.771986,138.743242,-0.024390,24.656219,0.691399,443420.418104,1.008725,20.409509,16.531972,2.816057,0.068436,0.034353,166.705433,32.000000,183.026014,188.976593,168.215460,150.690164,32.000000,145.030243,68.418404,67.822881,90.358647,100.000000,34.775893,57.430380,0.000000,47.319397,20.500000,0.000000,57.498974,28.889212,36.659514,59.490812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771012,59.976136,138.936748,176.096342,99.704785,98.759775,29.458211,14.239360,138.212565,1.169351,58.659902,11.307148,141.907854,138.867579,140.351887,138.599769,82.504847,136.921377,-0.000529,0.029951,32.000000,-235.768016,138.712119,-0.024295,24.614625,0.686123,443449.794020,1.000628,20.014365,16.622194,2.796533,0.079189,0.033047,166.977422,32.000000,182.638819,156.440731,168.692393,149.708011,32.000000,146.215914,68.432390,67.801100,90.408383,100.000000,34.773011,57.430380,0.000000,47.159454,20.500000,0.000000,57.522459,29.458211,36.800453,59.474968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.881337,59.942613,138.972054,178.507963,99.710011,98.759522,29.605570,14.239503,138.192768,1.167986,58.481021,11.235656,141.890193,138.953037,140.461251,138.578236,82.551779,136.903400,-0.000528,0.029895,32.000000,-235.768529,138.716504,-0.024258,24.622440,0.686752,443266.821912,0.996403,20.073033,16.537705,2.798134,0.078580,0.034100,166.643208,32.000000,182.793983,123.094598,168.948849,150.757603,32.000000,144.896774,68.466020,67.838499,90.418432,100.000000,34.799401,57.430380,0.000000,47.195240,20.500000,0.000000,57.469522,29.605570,36.788347,59.485128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.793399,59.939040,138.915327,130.517140,99.647920,98.769634,28.905863,14.240930,138.214462,1.167393,58.695760,11.319764,141.937139,138.937825,140.357431,138.608021,82.553026,136.878056,-0.000526,0.029905,32.000000,-235.769069,138.788416,-0.024344,24.603269,0.686085,443291.221759,0.975008,19.945423,16.571206,2.791519,0.077476,0.034618,166.526589,32.000000,182.911717,152.696141,167.929679,149.508549,32.000000,146.313324,68.449618,67.845797,90.451273,100.000000,34.787834,57.430380,0.000000,47.036280,20.500000,0.000000,57.424156,28.905863,36.945794,59.475027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.715340,59.951680,138.890406,135.954983,99.635998,98.778599,29.130461,14.237648,138.227523,1.166475,58.383314,11.252806,141.939015,138.883974,140.483298,138.623481,82.551841,136.986430,-0.000524,0.029909,32.000000,-235.767925,138.763433,-0.024339,24.597368,0.684274,443093.411545,0.967708,19.797739,16.515624,2.786053,0.083696,0.029449,166.668684,32.000000,182.588675,398.716178,169.737518,150.943395,32.000000,144.992005,68.466618,67.851578,90.464280,100.000000,34.845140,57.430380,0.000000,47.082154,20.500000,0.000000,57.408335,29.130461,36.847188,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.624467,59.901396,138.883554,171.348047,99.610062,98.793870,29.207200,14.235222,138.186199,1.165131,58.599392,11.244857,141.883500,138.986927,140.430362,138.653977,82.578491,137.080316,-0.000522,0.029943,32.000000,-235.771826,138.734086,-0.024383,24.600542,0.685947,443183.547547,0.993149,19.885147,16.502178,2.789834,0.073541,0.030266,166.101907,32.000000,183.451009,342.504470,165.415306,150.080084,32.000000,145.730896,68.460837,67.847040,90.501229,100.000000,34.826264,57.430380,0.000000,46.961205,20.500000,0.000000,57.325351,29.207200,36.989667,59.486534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.747259,59.922554,138.903845,167.828867,99.620397,98.807493,29.191296,14.242357,138.139727,1.164491,58.492648,11.193352,141.957627,138.833383,140.462027,138.474339,82.471171,137.006484,-0.000522,0.030020,32.000000,-235.765838,138.788211,-0.024531,24.574184,0.688578,443299.953645,0.986724,20.022627,16.574013,2.798691,0.079941,0.035433,167.333727,32.000000,182.145043,749.207016,171.552198,150.006415,32.000000,145.897731,68.446076,67.802316,90.501426,100.000000,34.845992,57.430380,0.000000,47.428704,20.500000,0.000000,57.252573,29.191296,36.969711,59.483761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.989383,59.948933,138.930254,153.134564,99.627520,98.803753,29.373276,14.243071,138.158582,1.164210,58.684721,11.150857,141.904410,138.819415,140.422908,138.517264,82.544265,136.902397,-0.000521,0.030045,32.000000,-235.761847,138.682545,-0.024554,24.590471,0.688578,443299.953645,0.986724,20.022627,16.574013,2.798691,0.072658,0.034360,165.931446,32.000000,183.395585,975.927318,165.717047,150.260319,32.000000,145.520698,68.475627,67.838129,90.509849,100.000000,34.802298,57.430380,0.000000,47.282319,20.500000,0.000000,57.260802,29.373276,36.810431,59.477220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.804219,60.001691,138.843036,160.642067,99.573697,98.800123,29.335410,14.236506,138.220498,1.164362,58.887265,11.096699,141.956525,138.786914,140.359966,138.517219,82.522178,136.920645,-0.000518,0.030087,32.000000,-235.767919,138.678917,-0.024645,24.639304,0.687651,443514.549086,0.984775,19.916447,16.645826,2.792191,0.072792,0.026564,166.911796,32.000000,182.654621,760.053511,168.815844,149.474925,32.000000,146.223895,68.448206,67.811520,90.489175,100.000000,34.823584,57.430380,0.000000,47.266270,20.500000,0.000000,57.283557,29.335410,36.800086,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618389,60.032192,138.898834,162.967403,99.630221,98.782527,29.554369,14.244355,138.077004,1.164172,58.614443,11.060852,141.915358,138.791500,140.458060,138.445371,82.576869,136.913313,-0.000519,0.030091,32.000000,-235.766463,138.688887,-0.024647,24.630229,0.683614,443250.023750,0.973495,19.692442,16.522655,2.779195,0.076788,0.025496,166.787258,32.000000,182.733194,-14165.086877,168.885388,150.838053,32.000000,144.837508,68.456329,67.835457,90.458293,100.000000,34.786944,57.430380,0.000000,47.333209,20.500000,0.000000,57.325921,29.554369,36.647188,59.481440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721547,60.046755,138.816411,134.370535,99.657416,98.769739,28.705880,14.237791,138.061450,1.163471,58.867574,11.008317,141.968641,138.766339,140.349842,138.414523,82.514348,136.846349,-0.000518,0.030077,32.000000,-235.768602,138.561259,-0.024617,24.644129,0.684760,443452.812530,0.978838,19.936596,16.553524,2.787777,0.070267,0.027864,166.542811,32.000000,182.759432,559.582209,167.937623,149.383935,32.000000,146.216155,68.441815,67.840069,90.480604,100.000000,34.751507,57.430380,0.000000,47.247382,20.500000,0.000000,57.342207,28.705880,36.735449,59.483534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.557532,60.061594,138.682157,127.680598,99.709909,98.750187,29.528374,14.236934,137.976260,1.162612,58.719303,11.014446,141.929638,138.710183,140.512286,138.426053,82.537231,136.786890,-0.000521,0.030105,32.000000,-235.771753,138.646714,-0.024601,24.639566,0.688087,443420.686559,0.975490,20.159732,16.495304,2.799342,0.075214,0.033852,166.847447,32.000000,182.447565,746.991013,169.746372,150.795599,32.000000,145.001461,68.451455,67.841395,90.443317,100.000000,34.730939,57.430380,0.000000,47.090247,20.500000,0.000000,57.408276,29.528374,36.766924,59.478843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.274013,60.072310,138.644151,167.098288,99.686782,98.742641,28.752137,14.235935,137.948294,1.162575,58.874426,10.982746,141.875459,138.668892,140.417315,138.412668,82.529233,136.669010,-0.000521,0.030055,32.000000,-235.769965,138.553204,-0.024700,24.642582,0.687553,443421.300459,0.977422,20.252339,16.474081,2.798407,0.078720,0.034159,166.260292,32.000000,183.289534,310.932038,165.582250,150.042119,32.000000,145.965257,68.445461,67.847461,90.417966,100.000000,34.724264,57.430380,0.000000,47.417050,20.500000,0.000000,57.478457,28.752137,36.848508,59.480653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.236405,60.072310,138.656939,159.959354,99.637554,98.735110,29.415714,14.239503,137.951535,1.161888,58.833090,10.893075,141.985324,138.612918,140.448708,138.302802,82.455649,136.728733,-0.000522,0.029973,32.000000,-235.767545,138.503255,-0.024741,24.593461,0.691653,443583.050962,1.010105,20.558300,16.425295,2.813738,0.075009,0.028563,167.397991,32.000000,182.203471,473.161507,171.472441,150.042758,32.000000,145.924686,68.445785,67.790376,90.362052,100.000000,34.647754,57.430380,0.000000,47.544630,20.500000,0.000000,57.514086,29.415714,36.641759,59.493861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.489158,60.121772,138.677469,151.286671,99.753867,98.709899,29.313950,14.243927,137.857079,1.161420,58.940105,10.891001,141.917724,138.572808,140.433945,138.335421,82.540387,136.594729,-0.000523,0.029921,32.000000,-235.762793,138.441763,-0.024752,24.594195,0.691653,443583.050962,1.010105,20.558300,16.425295,2.813738,0.075901,0.033050,166.191962,32.000000,183.291784,561.522410,165.605492,150.401213,32.000000,145.446199,68.458065,67.854666,90.309074,100.000000,34.578465,57.430380,0.000000,47.245126,20.500000,0.000000,57.621699,29.313950,36.668318,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.485293,60.164914,138.687334,153.440460,99.797270,98.674286,29.240865,14.242357,137.852567,1.161370,58.984407,10.838913,141.974068,138.463249,140.366030,138.304516,82.447214,136.669555,-0.000522,0.029859,32.000000,-235.763871,138.453899,-0.024863,24.579875,0.678178,443117.264690,0.966479,19.561327,16.527652,2.760089,0.080080,0.033673,166.994249,32.000000,182.604749,510.718043,168.368312,149.670171,32.000000,146.507888,68.434403,67.826411,90.247919,100.000000,34.508156,57.430380,0.000000,47.079648,20.500000,0.000000,57.755810,29.240865,36.756286,59.470395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.985806,60.147053,138.608717,140.632512,99.773547,98.655639,29.593388,14.244641,137.870050,1.160912,58.741816,10.863776,141.977530,138.486575,140.464313,138.243563,82.482000,136.631518,-0.000520,0.029796,32.000000,-235.766669,138.361713,-0.024870,24.591494,0.689691,443349.410758,0.985820,20.383601,16.378339,2.802179,0.072538,0.033039,166.873572,32.000000,182.550065,661.019609,169.177624,150.754731,32.000000,145.298730,68.451462,67.835578,90.217151,100.000000,34.459602,57.430380,0.000000,47.654993,20.500000,0.000000,57.857727,29.593388,36.643227,59.486927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.531295,60.121223,138.561025,139.073858,99.757070,98.653141,28.737379,14.246496,137.815847,1.160587,58.922882,10.835905,142.054371,138.447323,140.379324,138.308165,82.450343,136.615907,-0.000520,0.029719,32.000000,-235.763175,138.359979,-0.024562,24.588189,0.690035,443421.853679,0.988125,20.430762,16.507577,2.802597,0.073995,0.028765,166.677557,32.000000,182.794143,237.742831,167.746936,149.452874,32.000000,146.573662,68.447968,67.821265,90.182931,100.000000,34.416209,57.430380,0.000000,47.139662,20.500000,0.000000,57.907877,28.737379,36.813659,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578237,60.124795,138.668275,157.079450,99.805201,98.635446,29.534506,14.238790,137.841155,1.159887,58.611515,10.769234,142.018974,138.599970,140.482042,138.241298,82.458716,136.604609,-0.000522,0.029686,32.000000,-235.768914,138.498137,-0.024490,24.611058,0.681436,442953.324008,0.965389,19.894254,16.454460,2.772962,0.079849,0.034092,167.583812,32.000000,182.070686,359.947620,171.177898,150.426687,32.000000,145.747029,68.441563,67.799047,90.136919,100.000000,34.398090,57.430380,0.000000,47.149967,20.500000,0.000000,57.998138,29.534506,36.799646,59.489720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833997,60.047580,138.702182,142.728639,99.746499,98.634106,29.363105,14.243927,137.960535,1.160214,58.755903,10.823915,141.906902,138.704778,140.456113,138.411695,82.458176,136.698060,-0.000522,0.029588,32.000000,-235.763777,138.611448,-0.024500,24.652915,0.688242,443237.412107,1.004080,20.339236,16.478591,2.797444,0.076781,0.028616,166.373294,32.000000,183.378855,833.251826,165.510316,150.342961,32.000000,145.826644,68.429694,67.862051,90.107604,100.000000,34.371073,57.430380,0.000000,47.390908,20.500000,0.000000,57.978380,29.363105,36.646235,59.491373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.156613,60.047580,138.764051,144.734282,99.777188,98.630478,29.326976,14.246781,137.918934,1.160292,58.791080,10.865754,142.020886,138.634388,140.444038,138.431499,82.420654,136.698792,-0.000522,0.029576,32.000000,-235.761906,138.547734,-0.024513,24.646358,0.687283,443119.134184,0.975799,20.294028,16.464773,2.796959,0.074716,0.034684,167.306995,32.000000,182.460067,739.172745,169.344137,149.795252,32.000000,146.444975,68.401651,67.825669,90.061891,100.000000,34.348060,57.430380,0.000000,47.471501,20.500000,0.000000,58.008531,29.326976,36.839998,59.478017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.702032,60.079455,138.838704,148.586247,99.783457,98.645561,28.854076,14.238076,137.996687,1.160517,58.530679,10.774530,141.875349,138.691586,140.508944,138.482607,82.478543,136.826719,-0.000520,0.029592,32.000000,-235.769464,138.628113,-0.024539,24.611609,0.682175,442865.144597,0.975749,19.951667,16.510348,2.783284,0.081264,0.028058,166.791551,32.000000,182.916779,351.644295,168.423038,150.941993,32.000000,145.282376,68.413331,67.841933,90.036996,100.000000,34.315434,57.430380,0.000000,47.367636,20.500000,0.000000,58.100084,28.854076,36.776095,59.483603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.707860,60.056648,138.799034,152.382043,99.790408,98.658396,28.901560,14.233938,138.067894,1.160216,58.821300,10.683650,141.926204,138.833120,140.467392,138.532741,82.452693,136.860779,-0.000521,0.029692,32.000000,-235.772783,138.691359,-0.024542,24.626007,0.677696,442728.112506,0.970007,19.618696,16.548224,2.766615,0.076680,0.028125,166.230668,32.000000,183.185664,117.058927,166.265207,150.071268,32.000000,146.483590,68.407405,67.856387,90.094871,100.000000,34.338672,57.430380,0.000000,47.112356,20.500000,0.000000,58.109870,28.901560,36.627966,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.998570,60.044557,138.930836,144.343476,99.794443,98.677842,28.868571,14.237505,138.106764,1.160148,58.536696,10.719705,141.991904,138.835709,140.530917,138.499312,82.427192,136.883772,-0.000521,0.029743,32.000000,-235.767740,138.574842,-0.024513,24.623647,0.685526,443072.481887,0.994365,20.091372,16.594195,2.792296,0.076205,0.032750,167.307738,32.000000,182.172055,39.517608,171.124381,150.691880,32.000000,145.702834,68.430478,67.839124,90.102423,100.000000,34.338820,57.430380,0.000000,47.519373,20.500000,0.000000,58.138256,28.868571,36.755992,59.495012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.442851,60.009934,138.875430,153.635180,99.752320,98.698009,29.092685,14.244926,138.089179,1.160095,58.594068,10.807208,141.938446,138.832852,140.536080,138.623099,82.518501,136.828509,-0.000521,0.029807,32.000000,-235.762778,138.746401,-0.024541,24.593356,0.681872,443020.331497,0.989303,19.778584,16.630764,2.778696,0.078321,0.031274,166.119581,32.000000,183.441864,540.270216,167.048844,150.656433,32.000000,145.265569,68.494268,67.876752,90.036890,100.000000,34.359884,57.430380,0.000000,47.112754,20.500000,0.000000,58.132676,29.092685,36.985265,59.482020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.878545,60.040435,139.002547,157.397569,99.780555,98.733493,29.264259,14.243071,138.246838,1.160142,58.721148,10.721048,141.957870,138.906199,140.423501,138.580989,82.453592,136.802494,-0.000523,0.029780,32.000000,-235.764961,138.790230,-0.024320,24.590418,0.691105,443225.106580,0.993926,20.319947,16.512851,2.808807,0.071677,0.033849,167.189148,32.000000,182.261433,631.305541,169.888937,149.576132,32.000000,146.402868,68.465046,67.824212,90.044282,100.000000,34.374478,57.430380,0.000000,47.514212,20.500000,0.000000,58.169618,29.264259,36.760174,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
