OSU 80 Ton Compressor Load Stand
50.114440,60.075333,139.047588,148.068191,99.837777,98.768894,28.967419,14.238932,138.174873,1.160244,58.645578,10.747447,141.971297,138.886563,140.514107,138.577828,82.471204,136.937600,-0.000523,0.029814,32.000000,-235.769919,138.783481,-0.024298,24.589291,0.685363,443285.761142,0.979050,19.898448,16.565235,2.786820,0.075571,0.030791,167.015802,32.000000,182.250733,866.118983,170.503597,150.864517,32.000000,145.167792,68.458416,67.820489,90.080390,100.000000,34.368123,57.430380,0.000000,47.284012,20.500000,0.000000,58.259607,28.967419,36.689741,59.486937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.426653,60.064891,139.037972,156.512301,99.913792,98.796090,29.021555,14.244070,138.167099,1.160258,58.787362,10.738290,141.934172,138.964618,140.428546,138.677167,82.457083,136.921353,-0.000522,0.029797,32.000000,-235.761503,138.817334,-0.024321,24.666815,0.685363,443285.761142,0.979050,19.898448,16.565235,2.786820,0.081069,0.029164,166.067882,32.000000,183.007630,32.000000,166.758786,149.565810,32.000000,146.574436,68.433511,67.804302,90.072470,100.000000,34.399648,57.430380,0.000000,47.234844,20.500000,0.000000,58.281652,29.021555,36.807863,59.466461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.196567,60.043733,138.997513,154.241730,99.994753,98.839168,29.566865,14.237791,138.274736,1.160149,58.666105,10.681168,141.992739,138.961928,140.479169,138.689956,82.449593,137.044850,-0.000522,0.029772,32.000000,-235.769913,138.811055,-0.024366,24.716408,0.690877,443861.318031,0.997856,20.391767,16.618960,2.813016,0.068515,0.028873,167.357717,32.000000,182.107023,201.653733,171.066479,149.579084,32.000000,146.109421,68.470460,67.792188,90.063828,100.000000,34.441187,57.430380,0.000000,47.261814,20.500000,0.000000,58.310081,29.566865,36.804781,59.487921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.657641,60.023124,139.110177,156.996149,100.037562,98.887304,29.056323,14.237220,138.249159,1.160348,58.458407,10.705450,141.934270,139.082560,140.515008,138.746754,82.505123,137.018977,-0.000521,0.029798,32.000000,-235.771468,138.871669,-0.024497,24.696398,0.677718,443586.761658,0.963319,19.573728,16.685857,2.769064,0.086050,0.030155,166.996358,32.000000,182.528778,231.046855,169.477461,150.970852,32.000000,145.220518,68.486827,67.803992,90.011057,100.000000,34.436136,57.430380,0.000000,47.080664,20.500000,0.000000,58.313241,29.056323,36.851150,59.484774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.490153,60.015979,139.034718,144.754367,99.996984,98.921033,29.309751,14.239218,138.272894,1.160646,58.757267,10.614859,141.921847,139.015066,140.479915,138.750382,82.522063,137.068151,-0.000523,0.029747,32.000000,-235.764224,138.898304,-0.024221,24.684832,0.677718,443586.761658,0.963319,19.573728,16.685857,2.769064,0.073917,0.032750,166.203622,32.000000,183.286635,74.334546,165.568074,150.072185,32.000000,146.091219,68.513669,67.810471,90.068393,100.000000,34.495928,57.430380,0.000000,46.966915,20.500000,0.000000,58.309619,29.309751,36.979176,59.481223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648012,59.994546,139.088655,155.112130,100.077323,98.957650,29.540675,14.234508,138.283058,1.160403,58.656389,10.569540,141.968977,138.985561,140.445379,138.698083,82.484238,137.072257,-0.000524,0.029679,32.000000,-235.776310,138.968158,-0.024289,24.651446,0.687374,443991.887752,0.992377,20.109928,16.617885,2.801385,0.069611,0.031111,167.088250,32.000000,182.317412,227.625032,169.815898,149.606169,32.000000,146.454360,68.487075,67.755564,90.057237,100.000000,34.547124,57.430380,0.000000,47.196037,20.500000,0.000000,58.307535,29.540675,36.775875,59.487547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.995357,59.997569,139.026735,154.398756,100.146374,98.998725,29.583607,14.237505,138.304850,1.160123,58.468765,10.600314,141.968563,138.967026,140.501005,138.821032,82.500132,137.093374,-0.000524,0.029668,32.000000,-235.763478,138.944234,-0.024518,24.605525,0.690148,444202.680671,0.987772,20.276773,16.624591,2.809341,0.065994,0.031996,167.151723,32.000000,182.367104,185.457762,170.530782,150.846669,32.000000,145.056269,68.504501,67.742634,90.094074,100.000000,34.579474,57.430380,0.000000,47.061722,20.500000,0.000000,58.308988,29.583607,36.966263,59.473680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.825991,59.980258,139.088525,142.278571,100.187804,99.039732,29.337241,14.239789,138.312854,1.160518,58.713912,10.563775,141.977193,139.003892,140.413307,138.690813,82.501702,137.095167,-0.000522,0.029607,32.000000,-235.768243,138.938196,-0.024568,24.606915,0.689105,444316.480685,0.976934,20.091342,16.664391,2.801495,0.080140,0.030029,166.152085,32.000000,183.156085,280.778231,166.489038,149.621853,32.000000,146.381607,68.474375,67.740357,90.129275,100.000000,34.613880,57.430380,0.000000,47.099585,20.500000,0.000000,58.249755,29.337241,36.653351,59.486436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.116826,59.990150,139.009393,142.820107,100.216658,99.076742,28.827232,14.234794,138.279094,1.160114,58.657668,10.498678,142.005126,138.951427,140.475843,138.661372,82.480176,136.985372,-0.000522,0.029584,32.000000,-235.773730,138.861248,-0.024288,24.612842,0.685012,444268.617378,0.968479,19.734912,16.658650,2.780793,0.079511,0.034931,167.516020,32.000000,182.191979,170.982970,170.923780,149.636740,32.000000,146.119590,68.454803,67.693307,90.145629,100.000000,34.637794,57.430380,0.000000,47.232981,20.500000,0.000000,58.273981,28.827232,36.935155,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.839700,59.984105,139.058671,164.666379,100.199008,99.105969,28.825734,14.243499,138.242363,1.159503,58.540613,10.504946,141.956365,138.998956,140.516803,138.695665,82.517700,137.055129,-0.000520,0.029591,32.000000,-235.767975,138.885290,-0.024085,24.594982,0.688147,444528.215526,0.980623,19.892631,16.657941,2.791485,0.071724,0.037789,167.023923,32.000000,182.453959,232.239493,169.653329,150.785485,32.000000,145.255956,68.506645,67.714823,90.166618,100.000000,34.671310,57.430380,0.000000,47.283907,20.500000,0.000000,58.263318,28.825734,36.754085,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.970317,59.996745,138.966087,136.998792,100.120138,99.120597,28.796342,14.236364,138.289816,1.159481,58.736835,10.374521,141.972461,139.001609,140.402039,138.668483,82.467312,136.996899,-0.000519,0.029588,32.000000,-235.775110,138.816970,-0.024306,24.649165,0.683389,444573.255730,0.992003,19.602242,16.626668,2.773707,0.078895,0.030349,166.648962,32.000000,182.813821,169.758982,167.338509,149.493734,32.000000,146.504429,68.463005,67.673639,90.143414,100.000000,34.699789,57.430380,0.000000,47.190245,20.500000,0.000000,58.274908,28.796342,36.801993,59.481931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.725593,59.994272,139.053566,163.597851,100.102417,99.129414,28.937349,14.235935,138.227445,1.159301,58.638681,10.415514,141.982786,138.965293,140.535215,138.743840,82.436242,137.059972,-0.000520,0.029585,32.000000,-235.770129,138.826658,-0.024569,24.663930,0.688587,444791.799690,0.998400,19.882294,16.622692,2.790119,0.069482,0.029575,167.402673,32.000000,181.957481,165.878150,171.565522,149.833035,32.000000,145.766375,68.476703,67.656975,90.176248,100.000000,34.701212,57.430380,0.000000,47.011489,20.500000,0.000000,58.254523,28.937349,36.815273,59.489917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.105464,60.003065,139.057512,166.712173,100.117548,99.124249,29.120121,14.237791,138.281600,1.158996,58.571141,10.387968,141.929442,138.927508,140.536655,138.742761,82.558613,137.062970,-0.000523,0.029597,32.000000,-235.774995,138.760802,-0.024497,24.694431,0.684737,444889.663528,0.996728,19.759937,16.645076,2.780973,0.076448,0.027829,166.404579,32.000000,182.834484,254.722709,168.236591,150.799385,32.000000,145.102665,68.501957,67.690991,90.190968,100.000000,34.713626,57.430380,0.000000,47.186146,20.500000,0.000000,58.273006,29.120121,36.891648,59.490861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.875344,60.001416,139.087065,132.499205,100.161032,99.124475,29.510734,14.240787,138.218405,1.158802,58.717220,10.370661,142.012118,138.955626,140.420665,138.699309,82.469780,136.984509,-0.000519,0.029628,32.000000,-235.773309,138.731167,-0.024502,24.711661,0.688578,445131.207960,0.997320,20.010615,16.706479,2.796418,0.070892,0.030967,166.807087,32.000000,182.418825,209.829840,168.692954,149.564877,32.000000,146.404927,68.463638,67.657213,90.215980,100.000000,34.727305,57.430380,0.000000,47.118922,20.500000,0.000000,58.274868,29.510734,36.646014,59.489357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.466150,59.990425,139.122883,166.202898,100.092179,99.122101,28.997730,14.233081,138.256461,1.158439,58.535349,10.388295,141.959912,138.922146,140.508458,138.693722,82.425874,137.081114,-0.000520,0.029600,32.000000,-235.773803,138.748261,-0.024600,24.709013,0.681882,444663.552203,0.982775,19.626862,16.585551,2.775296,0.072255,0.029649,167.269550,32.000000,182.099162,139.393756,171.196621,150.458713,32.000000,144.989227,68.530861,67.635874,90.204069,100.000000,34.784287,57.430380,0.000000,47.071068,20.500000,0.000000,58.259243,28.997730,36.717107,59.481007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.498209,59.975037,139.064021,129.081590,100.054492,99.114560,29.019385,14.235079,138.167751,1.156847,58.573771,10.363653,141.883434,138.997551,140.482116,138.794159,82.466340,136.976679,-0.000522,0.029605,32.000000,-235.778362,138.708327,-0.024305,24.664533,0.685090,444965.272690,0.974686,19.862738,16.636648,2.788694,0.087342,0.030396,166.308592,32.000000,183.409637,271.236035,166.632641,150.617846,32.000000,145.149246,68.517299,67.682215,90.224728,100.000000,34.803900,57.430380,0.000000,47.095960,20.500000,0.000000,58.228968,29.019385,36.938897,59.470661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.789571,59.995371,138.981251,166.202338,100.038604,99.110742,29.020387,14.240217,138.167495,1.155923,58.707645,10.372526,141.904417,138.954077,140.439036,138.722696,82.483303,136.914725,-0.000524,0.029635,32.000000,-235.768635,138.663538,-0.024280,24.641061,0.691623,445267.856431,1.000896,20.276190,16.727014,2.812487,0.083804,0.036113,166.689375,32.000000,182.971934,209.186154,166.901561,149.504219,32.000000,146.442100,68.525932,67.671717,90.255324,100.000000,34.857106,57.430380,0.000000,46.823881,20.500000,0.000000,58.240063,29.020387,36.753865,59.486386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.425569,59.959924,138.989693,128.912430,100.036672,99.098916,28.842531,14.236364,138.095816,1.154454,58.617086,10.211109,141.928294,138.854632,140.495586,138.606388,82.394253,136.904179,-0.000526,0.029638,32.000000,-235.774291,138.770796,-0.024235,24.639750,0.692005,445117.861169,0.999321,20.227452,16.636321,2.809476,0.071493,0.033845,167.288476,32.000000,181.972785,108.612250,171.395687,149.963606,32.000000,145.865811,68.516091,67.651047,90.278910,100.000000,34.825454,57.430380,0.000000,47.034293,20.500000,0.000000,58.195616,28.842531,36.804195,59.478401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.858928,59.999218,138.852628,163.558673,100.016068,99.097046,29.334620,14.240074,138.153297,1.153502,58.493552,10.224241,141.884111,138.773027,140.503521,138.599668,82.532562,136.905604,-0.000530,0.029624,32.000000,-235.768941,138.716096,-0.024398,24.649034,0.687750,444919.931071,0.992878,19.945441,16.589549,2.791373,0.076817,0.029365,166.502267,32.000000,182.907346,226.208632,168.423177,150.610246,32.000000,145.007925,68.540895,67.705835,90.270923,100.000000,34.835436,57.430380,0.000000,46.946530,20.500000,0.000000,58.212289,29.334620,36.840878,59.473857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.260000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
