OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
2:31:01 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.535252,60.103361,161.164113,140.690774,100.100314,97.261776,29.293768,14.239503,160.228873,1.323854,58.423608,-4.165212,153.208315,161.153264,151.386689,160.743797,91.702924,159.361570,-0.000528,0.029895,32.000000,-235.768529,160.781933,-0.024780,27.496369,0.695030,420183.747191,0.959348,20.065628,17.560027,3.244042,0.065608,0.042850,183.383094,32.000000,199.367449,197.099957,182.065512,162.091021,32.000000,158.320932,68.613853,71.423364,98.139477,97.625056,38.343590,49.113924,0.000000,48.914183,26.341772,0.000000,34.290941,29.293768,39.825095,59.521644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.760190,60.103361,160.743182,140.690774,100.105413,97.256675,28.541636,14.243356,160.204615,1.323834,58.387550,-4.226009,153.108684,161.093661,151.464106,160.751887,91.766313,159.367382,-0.000527,0.029909,32.000000,-235.767298,160.795739,-0.024763,27.467179,0.692949,420156.291717,0.991651,20.076600,17.501106,3.232838,0.069321,0.030106,182.833572,32.000000,199.810771,157.748681,179.827280,162.750926,32.000000,157.731334,68.625055,71.449026,98.177114,97.625056,38.336000,49.113924,0.000000,48.880511,26.341772,0.000000,34.326082,28.541636,39.693474,59.527053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.536064,60.114628,160.681912,150.898508,100.090626,97.249050,29.580241,14.247495,160.298644,1.324039,58.197767,-4.213423,153.107605,161.238415,151.521476,160.768575,91.752905,159.256273,-0.000526,0.029892,32.000000,-235.759554,160.784214,-0.024807,27.443471,0.696783,420253.209853,0.970986,20.317261,17.564675,3.253524,0.068718,0.024713,183.016810,32.000000,200.017411,234.070697,181.280743,163.153949,32.000000,156.964109,68.621377,71.456544,98.122027,97.625056,38.377629,49.113924,0.000000,48.925603,26.341772,0.000000,34.358284,29.580241,39.684157,59.527653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.715660,60.105834,161.313696,168.262944,100.083446,97.241358,29.009897,14.248065,160.276334,1.323915,58.160843,-4.149177,153.144345,161.082058,151.507812,160.836945,91.692896,159.163470,-0.000525,0.029893,32.000000,-235.756852,160.764227,-0.024836,27.446041,0.692787,419975.778878,0.991574,20.083857,17.503783,3.230357,0.076530,0.028167,183.776383,32.000000,198.972641,301.670748,184.082987,163.632792,32.000000,156.836505,68.627611,71.439561,98.123897,97.625056,38.135769,49.113924,0.000000,48.897700,26.341772,0.000000,34.381130,29.009897,39.782983,59.538383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.695634,60.116002,161.553104,178.625232,100.095171,97.233665,29.388738,14.246496,160.195660,1.323872,58.225040,-4.110625,153.210077,161.123880,151.517131,160.858192,91.662800,159.165328,-0.000524,0.029888,32.000000,-235.766781,160.764778,-0.024825,27.397523,0.696258,420118.707210,0.961468,20.327684,17.469467,3.243736,0.077798,0.037169,184.145407,32.000000,198.876512,256.535981,185.584170,162.696930,32.000000,157.780396,68.652777,71.412450,98.149043,97.625056,38.338279,49.113924,0.000000,48.846520,26.341772,0.000000,34.393753,29.388738,39.727077,59.528351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.657932,60.116002,161.571766,178.625232,100.078850,97.231039,28.920173,14.243642,160.341698,1.323802,58.271661,-4.162535,153.259160,161.197206,151.433855,160.795362,91.691748,159.293556,-0.000524,0.029897,32.000000,-235.766849,160.833225,-0.024773,27.401404,0.695948,420071.782926,0.976381,20.132472,17.489595,3.244726,0.073109,0.030192,183.906622,32.000000,198.961384,193.454588,183.719665,162.340748,32.000000,158.273127,68.616038,71.409385,98.153685,97.625056,38.453117,49.113924,0.000000,48.814095,26.341772,0.000000,34.425991,28.920173,39.797583,59.533967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.513972,60.090996,161.622703,180.531025,100.074304,97.224719,29.250809,14.248351,160.244258,1.323708,58.320554,-4.160912,153.144536,161.190007,151.447653,160.830059,91.734223,159.412534,-0.000525,0.029892,32.000000,-235.759025,160.820476,-0.024671,27.443314,0.698311,420119.391287,0.964171,20.163402,17.520491,3.250851,0.067403,0.028000,183.313696,32.000000,199.756705,283.833903,180.752951,162.156303,32.000000,158.555275,68.627821,71.474565,98.202687,97.625056,38.450384,49.113924,0.000000,48.656980,26.341772,0.000000,34.449111,29.250809,39.809542,59.526040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.597537,60.056648,161.597870,171.812085,100.061342,97.220875,29.089509,14.243927,160.253236,1.323644,58.221033,-4.194737,153.061528,161.203853,151.497320,160.818953,91.760052,159.413987,-0.000525,0.029869,32.000000,-235.763613,160.830084,-0.024653,27.441635,0.698790,420079.878648,0.980584,20.202505,17.546641,3.253695,0.064812,0.031173,182.784071,32.000000,199.943880,238.244921,179.749879,163.029813,32.000000,157.456887,68.613628,71.481545,98.182546,97.625056,38.519931,49.113924,0.000000,48.919224,26.341772,0.000000,34.443159,29.089509,39.798903,59.529482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.508232,60.063242,161.511809,156.493854,100.094110,97.214556,28.884634,14.247495,160.233596,1.323455,58.129630,-4.145200,153.189003,161.261416,151.516887,160.830181,91.693836,159.289900,-0.000524,0.029873,32.000000,-235.764635,160.910989,-0.024679,27.506046,0.699837,420033.691100,0.972469,20.327018,17.555259,3.264184,0.073811,0.038822,183.984635,32.000000,198.768882,302.086129,184.902267,163.196756,32.000000,157.293187,68.610533,71.432895,98.199940,97.625056,38.394336,49.113924,0.000000,48.763106,26.341772,0.000000,34.435679,28.884634,39.838302,59.520562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.721413,60.083027,161.163224,144.404285,100.110324,97.210713,29.144498,14.249064,160.299070,1.323266,58.182402,-4.237519,153.174990,161.262496,151.492975,160.872169,91.632450,159.266331,-0.000524,0.029854,32.000000,-235.761426,160.875032,-0.024679,27.523382,0.698520,419874.821918,0.975924,20.205838,17.530052,3.258183,0.078072,0.045667,184.271492,32.000000,198.721366,251.530318,184.953335,162.361123,32.000000,158.225364,68.599311,71.414669,98.175946,97.625056,38.515117,49.113924,0.000000,48.925922,26.341772,0.000000,34.448283,29.144498,39.869336,59.522765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.750780,60.079730,161.261560,141.506506,100.107881,97.205576,28.645760,14.245354,160.324451,1.323178,58.329882,-4.193635,153.192015,161.162541,151.413247,160.789577,91.655065,159.295922,-0.000524,0.029890,32.000000,-235.760547,160.827921,-0.024665,27.531433,0.697788,420031.410683,0.984747,20.305233,17.542982,3.262322,0.082318,0.039830,183.212263,32.000000,199.265204,372.454247,181.987415,162.169866,32.000000,158.572655,68.607188,71.439918,98.187554,97.625056,38.450431,49.113924,0.000000,48.679647,26.341772,0.000000,34.483890,28.645760,39.753636,59.522215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.664652,60.079730,161.359558,141.506506,100.095349,97.200465,29.427664,14.243642,160.290869,1.323096,58.336820,-4.195510,153.112514,161.196390,151.437958,160.786235,91.759676,159.267438,-0.000524,0.029893,32.000000,-235.765865,160.795535,-0.024615,27.536232,0.692802,419934.276219,0.987594,20.069974,17.584339,3.241388,0.072873,0.027758,182.908878,32.000000,199.918379,217.992316,179.979330,162.469062,32.000000,158.172805,68.617620,71.446173,98.199042,97.625056,38.435559,49.113924,0.000000,48.786999,26.341772,0.000000,34.496823,29.427664,39.852461,59.521870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.820458,60.095942,160.798899,149.491557,100.102168,97.195413,29.466128,14.239075,160.279438,1.323088,58.106923,-4.287468,153.103936,161.198838,151.493129,160.752007,91.721616,159.366366,-0.000524,0.029916,32.000000,-235.768137,160.897511,-0.024636,27.519605,0.692802,419934.276219,0.987594,20.069974,17.584339,3.241388,0.069326,0.034799,182.906636,32.000000,199.739957,230.129293,180.987777,163.325484,32.000000,157.252527,68.625664,71.462474,98.164464,97.625056,38.509626,49.113924,0.000000,48.657601,26.341772,0.000000,34.535782,29.466128,39.682029,59.539170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.624249,60.080279,161.401648,161.272548,100.090993,97.195222,29.060699,14.247495,160.351271,1.323185,58.003195,-4.220571,153.131908,161.231074,151.486999,160.878260,91.692836,159.365154,-0.000524,0.029924,32.000000,-235.763815,160.874604,-0.024607,27.510138,0.694204,419772.803905,0.963134,20.159260,17.467491,3.248982,0.073575,0.030351,183.835168,32.000000,199.028078,233.543426,183.898356,163.455389,32.000000,157.207783,68.624771,71.457856,98.160388,97.625056,38.446068,49.113924,0.000000,48.870943,26.341772,0.000000,34.538775,29.060699,39.670144,59.532757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.129006,60.048129,161.433643,172.802211,100.099159,97.192628,29.428457,14.245925,160.272068,1.322892,58.110792,-4.182018,153.196543,161.175183,151.548354,160.871149,91.650521,159.325060,-0.000524,0.029936,32.000000,-235.767680,160.894898,-0.024560,27.495923,0.690380,419746.728091,0.958563,20.014041,17.548043,3.227568,0.073545,0.034801,183.973946,32.000000,198.542470,165.098458,185.624982,163.112694,32.000000,157.467051,68.626288,71.461439,98.173805,97.625056,38.494042,49.113924,0.000000,48.863810,26.341772,0.000000,34.554775,29.428457,39.830011,59.525067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.634298,60.048129,160.747764,172.802211,100.092350,97.191294,29.050964,14.248922,160.275882,1.322639,58.148745,-4.228240,153.188930,161.252239,151.480756,160.748163,91.654083,159.341606,-0.000523,0.029901,32.000000,-235.761077,160.782052,-0.024547,27.467415,0.695549,419900.304619,0.976118,20.201735,17.576303,3.252475,0.068561,0.027078,184.127192,32.000000,198.858346,293.222878,183.913804,162.287783,32.000000,158.172456,68.607544,71.463884,98.185374,97.625056,38.488751,49.113924,0.000000,48.770223,26.341772,0.000000,34.533397,29.050964,39.783790,59.527535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727689,60.031367,161.172928,179.475916,100.106256,97.189958,29.164280,14.242785,160.254873,1.322582,58.261275,-4.287494,153.159445,161.199938,151.430710,160.879255,91.713652,159.274091,-0.000522,0.029926,32.000000,-235.765410,160.891758,-0.024568,27.474260,0.688935,419614.257022,0.953149,19.647675,17.601398,3.220364,0.077050,0.030033,182.953494,32.000000,199.576500,6.299341,181.009539,162.274119,32.000000,158.418041,68.627972,71.506610,98.175434,97.625056,38.268564,49.113924,0.000000,48.853673,26.341772,0.000000,34.525729,29.164280,39.798977,59.531154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.813366,60.016254,161.394306,177.903143,100.108343,97.193715,29.061405,14.248636,160.342116,1.322347,58.193947,-4.239896,153.078939,161.283927,151.471496,160.865059,91.759725,159.356175,-0.000523,0.029915,32.000000,-235.760215,160.908704,-0.024499,27.453988,0.693978,419907.571531,0.976105,20.159156,17.604943,3.238643,0.076405,0.032433,183.023015,32.000000,199.817413,114.163063,179.762064,163.012559,32.000000,157.585508,68.636888,71.510111,98.162138,97.625056,38.474669,49.113924,0.000000,48.765477,26.341772,0.000000,34.516418,29.061405,39.670584,59.527997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.644156,60.033566,161.551734,170.370770,100.105492,97.194921,28.930627,14.241929,160.274610,1.322353,58.037772,-4.218827,153.123824,161.277056,151.518751,160.918491,91.750162,159.392074,-0.000522,0.029934,32.000000,-235.766758,160.974113,-0.024421,27.450368,0.694035,419712.400572,0.970250,20.045538,17.516374,3.241110,0.077296,0.027827,183.150106,32.000000,199.339202,72.215804,182.695241,163.362399,32.000000,157.050824,68.655798,71.533513,98.129345,97.625056,38.500885,49.113924,0.000000,48.753104,26.341772,0.000000,34.519658,28.930627,39.691860,59.528646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719424,60.022025,160.974830,155.550591,100.119189,97.194831,29.107519,14.244355,160.350420,1.322356,57.985457,-4.248401,153.181206,161.283071,151.529948,160.890929,91.685379,159.370340,-0.000523,0.029968,32.000000,-235.766627,161.008681,-0.024363,27.450342,0.697240,419722.904044,0.979950,20.134363,17.530536,3.254194,0.066837,0.038404,184.096443,32.000000,198.733538,209.020893,184.833038,163.437739,32.000000,157.048901,68.649357,71.513839,98.148165,97.625056,38.527026,49.113924,0.000000,48.843068,26.341772,0.000000,34.543024,29.107519,39.852021,59.527929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.606950,60.022025,161.430960,155.550591,100.134595,97.192243,28.923798,14.249635,160.357824,1.322469,57.972791,-4.290228,153.160451,161.263556,151.509909,160.943310,91.687282,159.393577,-0.000523,0.029976,32.000000,-235.759872,160.986061,-0.024345,27.427394,0.697240,419722.904044,0.979950,20.134363,17.530536,3.254194,0.077526,0.023862,183.948895,32.000000,198.604429,192.203643,185.381466,162.382016,32.000000,157.758880,68.632816,71.501082,98.144833,97.625056,38.370913,49.113924,0.000000,48.813503,26.341772,0.000000,34.537063,28.923798,39.824215,59.535836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.802923,59.984105,161.612406,143.653979,100.105861,97.184579,29.480776,14.242357,160.356757,1.322471,58.145387,-4.341364,153.214877,161.223000,151.456277,160.937662,91.689669,159.360507,-0.000523,0.029970,32.000000,-235.763708,160.848909,-0.024375,27.430174,0.694040,419780.340733,0.972344,20.044761,17.585986,3.237665,0.073388,0.024899,183.542836,32.000000,199.140401,199.463085,182.263962,162.241505,32.000000,158.508151,68.632276,71.512142,98.121495,97.625056,38.368308,49.113924,0.000000,48.904028,26.341772,0.000000,34.502404,29.480776,39.738522,59.517464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.494959,59.979159,161.415413,139.969923,100.088889,97.176930,28.837200,14.248351,160.417992,1.322447,58.232760,-4.303532,153.125151,161.314635,151.484023,160.835764,91.727312,159.341035,-0.000523,0.029968,32.000000,-235.758697,160.957040,-0.024381,27.437701,0.695590,419628.376493,0.958067,19.920351,17.577473,3.245039,0.075244,0.031253,182.748755,32.000000,199.870042,87.790400,179.962946,162.367942,32.000000,157.834110,68.627746,71.534550,98.140396,97.625056,38.604737,49.113924,0.000000,48.772385,26.341772,0.000000,34.499236,28.837200,39.836247,59.522932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.993297,60.008286,161.475039,141.088032,100.072511,97.171811,29.454543,14.241216,160.257553,1.322474,58.125245,-4.329510,153.129110,161.309947,151.546821,160.877359,91.738943,159.318392,-0.000522,0.029972,32.000000,-235.767308,160.938320,-0.024381,27.433217,0.698917,419710.133300,0.986057,20.234954,17.531469,3.261250,0.071762,0.031742,182.935284,32.000000,199.878957,223.731798,180.762298,163.157290,32.000000,157.350825,68.652871,71.581540,98.137084,97.625056,38.323300,49.113924,0.000000,48.895007,26.341772,0.000000,34.490318,29.454543,39.845125,59.526552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828660,60.008286,161.357808,141.088032,100.068331,97.171775,28.670587,14.245211,160.355198,1.322453,57.942256,-4.378957,153.160490,161.319652,151.538414,160.873043,91.698188,159.453796,-0.000521,0.029973,32.000000,-235.762165,160.933832,-0.024396,27.449136,0.692310,419395.042848,0.954842,19.747754,17.510112,3.229934,0.077291,0.040761,183.649895,32.000000,198.980136,278.969124,183.957853,163.399817,32.000000,156.737862,68.643665,71.528048,98.120314,97.625056,38.560925,49.113924,0.000000,48.670369,26.341772,0.000000,34.518093,28.670587,39.841897,59.525932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.084535,60.007736,161.508968,147.018819,100.059782,97.178117,29.480857,14.242072,160.433451,1.322476,58.006344,-4.247435,153.205145,161.341471,151.493589,160.899402,91.657047,159.370016,-0.000521,0.029969,32.000000,-235.765304,160.986003,-0.024373,27.479479,0.693768,419573.030288,0.984515,19.917898,17.609006,3.238253,0.065659,0.033336,184.152312,32.000000,198.608843,33.209743,185.702791,162.995259,32.000000,157.933522,68.625337,71.486587,98.119230,97.625056,38.608946,49.113924,0.000000,48.791103,26.341772,0.000000,34.519178,29.480857,39.861706,59.527309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.637611,59.994546,160.906155,156.032685,100.024119,97.181884,28.838887,14.242072,160.477252,1.322474,58.091201,-4.313223,153.231486,161.345712,151.444455,160.865992,91.688601,159.309127,-0.000520,0.029953,32.000000,-235.764321,161.029567,-0.024373,27.449818,0.690056,419516.281628,0.952140,19.653101,17.614179,3.224727,0.079202,0.026192,184.095327,32.000000,198.742707,287.708467,184.021611,162.018652,32.000000,158.147276,68.618500,71.515395,98.132084,97.625056,38.604775,49.113924,0.000000,48.612223,26.341772,0.000000,34.520720,28.838887,39.829938,59.521939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785986,59.992898,161.425300,166.812130,100.047982,97.192035,29.147270,14.242500,160.327808,1.322494,58.202111,-4.390764,153.095173,161.192638,151.486626,160.899341,91.744165,159.368485,-0.000520,0.029969,32.000000,-235.764057,160.879236,-0.024380,27.469540,0.694792,419733.473748,0.982977,20.102135,17.556474,3.241618,0.073876,0.032443,182.824829,32.000000,199.804221,268.417612,179.767822,162.570017,32.000000,157.592900,68.651792,71.551472,98.156328,97.625056,38.650055,49.113924,0.000000,48.884288,26.341772,0.000000,34.506565,29.147270,39.821941,59.531577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.743840,60.032741,160.869284,173.577499,100.056852,97.197078,28.652352,14.247495,160.440671,1.322448,58.060565,-4.354907,153.124263,161.230748,151.520330,160.980773,91.768982,159.442531,-0.000520,0.029959,32.000000,-235.761029,160.909194,-0.024310,27.463927,0.694792,419733.473748,0.982977,20.102135,17.556474,3.241618,0.075321,0.046340,183.318086,32.000000,199.539094,248.406329,182.276734,163.532039,32.000000,156.960402,68.657527,71.588665,98.117507,97.625056,38.518919,49.113924,0.000000,48.754274,26.341772,0.000000,34.503561,28.652352,39.723702,59.527289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.587415,60.032741,161.467537,173.577499,100.065446,97.202183,29.333795,14.245639,160.384555,1.322439,58.001687,-4.370244,153.188103,161.340634,151.537998,160.883575,91.759740,159.403293,-0.000521,0.029960,32.000000,-235.758294,160.891676,-0.024346,27.450840,0.694207,419581.953877,0.969489,19.946680,17.526404,3.242384,0.075654,0.033884,183.983871,32.000000,198.843913,227.382105,184.952542,163.262712,32.000000,157.339157,68.659003,71.528838,98.132831,97.625056,38.387561,49.113924,0.000000,48.811819,26.341772,0.000000,34.545821,29.333795,39.852828,59.528351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.835104,60.056922,161.731580,179.164471,100.063157,97.210486,28.669916,14.247067,160.379608,1.322430,58.029216,-4.405041,153.219103,161.208461,151.505301,160.899508,91.715185,159.446510,-0.000522,0.029977,32.000000,-235.761129,161.010903,-0.024398,27.466288,0.693002,419635.444444,0.987309,20.030177,17.533377,3.233954,0.078952,0.038349,184.195219,32.000000,198.545397,110.042402,185.283521,162.581429,32.000000,157.867585,68.655617,71.528362,98.131568,97.625056,38.405293,49.113924,0.000000,48.655467,26.341772,0.000000,34.577247,28.669916,39.728324,59.528902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769676,60.025322,161.537222,180.870046,100.049721,97.218733,29.352500,14.250777,160.400479,1.322432,58.147364,-4.327096,153.160171,161.174978,151.420050,160.894906,91.756709,159.362560,-0.000522,0.029988,32.000000,-235.756927,161.014450,-0.024423,27.444022,0.697761,419770.964922,0.967767,20.192443,17.525775,3.256220,0.075350,0.034951,183.578049,32.000000,199.279797,340.782525,182.458191,162.153440,32.000000,158.471011,68.641237,71.575744,98.121788,97.625056,38.701626,49.113924,0.000000,48.757248,26.341772,0.000000,34.588592,29.352500,39.656937,59.527909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.858363,59.989875,161.496396,179.407453,100.042667,97.226380,28.753430,14.248065,160.376357,1.322450,58.139840,-4.436042,153.126954,161.222836,151.457742,160.892521,91.783406,159.402128,-0.000522,0.029965,32.000000,-235.761114,160.970623,-0.024423,27.428365,0.694992,419766.153716,0.984917,19.959865,17.588883,3.245334,0.081191,0.026737,182.842869,32.000000,199.799642,506.134146,179.997542,162.439914,32.000000,158.131470,68.626400,71.582081,98.137453,97.625056,38.549806,49.113924,0.000000,48.841415,26.341772,0.000000,34.563198,28.753430,39.824288,59.531243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.589698,59.989875,161.465673,179.407453,100.043061,97.231487,29.408183,14.245497,160.423801,1.322464,58.046775,-4.376235,153.086937,161.221735,151.466606,160.833724,91.783953,159.340793,-0.000522,0.029937,32.000000,-235.764830,160.898059,-0.024299,27.446094,0.695747,419725.176401,0.963404,19.995994,17.511315,3.245696,0.075427,0.043847,182.875758,32.000000,199.902142,346.974328,180.879933,163.196667,32.000000,157.208586,68.634027,71.597965,98.090196,97.625056,38.646690,49.113924,0.000000,48.746324,26.341772,0.000000,34.529389,29.408183,39.804626,59.530997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.829774,59.958000,161.460011,176.999674,100.060886,97.236577,28.591949,14.242785,160.452469,1.322258,57.951967,-4.414845,153.147824,161.186725,151.490044,160.893597,91.777160,159.430475,-0.000523,0.029946,32.000000,-235.766066,160.957511,-0.024253,27.431564,0.694749,419610.002042,0.981539,19.868757,17.501608,3.239103,0.069078,0.034669,183.590024,32.000000,198.898053,157.630075,183.721278,163.457071,32.000000,156.720000,68.652626,71.582124,98.091082,97.625056,38.679373,49.113924,0.000000,48.906142,26.341772,0.000000,34.494548,28.591949,39.812330,59.526296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.772392,59.968442,161.370261,173.909396,100.075634,97.242820,29.465112,14.254344,160.351093,1.322151,58.031750,-4.409783,153.237378,161.283599,151.526272,160.860500,91.703882,159.336908,-0.000522,0.029954,32.000000,-235.756310,160.911639,-0.024252,27.434580,0.697971,419796.231962,0.965452,20.147205,17.474724,3.256033,0.082206,0.034345,184.265822,32.000000,198.586254,316.398088,185.719947,162.909622,32.000000,157.264353,68.632032,71.552076,98.117935,97.625056,38.671130,49.113924,0.000000,48.764690,26.341772,0.000000,34.486177,29.465112,39.679168,59.530672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628762,59.968442,161.353121,173.909396,100.069180,97.244080,28.789724,14.252204,160.366931,1.322399,58.092529,-4.386746,153.222324,161.217350,151.462222,160.837172,91.754610,159.356478,-0.000522,0.029965,32.000000,-235.757795,160.834445,-0.024249,27.429440,0.694937,419643.358621,0.987725,19.866459,17.520024,3.240232,0.076984,0.031608,184.001269,32.000000,198.767460,309.673694,184.309185,162.211735,32.000000,158.122486,68.633383,71.569989,98.140992,97.625056,38.474951,49.113924,0.000000,48.724158,26.341772,0.000000,34.489946,28.789724,39.860238,59.522038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.661997,59.983830,161.559225,171.019935,100.046936,97.247895,29.275357,14.243642,160.307703,1.322384,58.227779,-4.474578,153.154150,161.242881,151.418191,160.897224,91.794897,159.408641,-0.000523,0.029964,32.000000,-235.764062,160.977947,-0.024255,27.426109,0.697481,419853.672071,0.985410,20.085214,17.510803,3.251202,0.062969,0.040061,183.262185,32.000000,199.610183,151.655394,181.272376,162.158832,32.000000,158.379574,68.627980,71.613476,98.121148,97.625056,38.631568,49.113924,0.000000,48.884559,26.341772,0.000000,34.499502,29.275357,39.873298,59.524762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.806046,59.986852,161.306873,164.548546,100.033775,97.251595,28.537831,14.244070,160.306660,1.322385,58.179049,-4.481297,153.087525,161.243962,151.482378,160.817140,91.826609,159.286802,-0.000523,0.029993,32.000000,-235.770027,160.923880,-0.024239,27.395346,0.697920,419795.886929,0.968429,20.066116,17.492913,3.253176,0.076258,0.028432,182.779487,32.000000,199.779788,192.202351,179.786124,162.803649,32.000000,157.453185,68.645478,71.591982,98.130950,97.625056,38.701102,49.113924,0.000000,48.698449,26.341772,0.000000,34.499392,28.537831,39.869776,59.535452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.607943,59.998668,160.824854,161.740558,100.004635,97.252828,29.426300,14.244498,160.273420,1.322395,57.961229,-4.486392,153.105877,161.208502,151.516329,160.933772,91.840726,159.316287,-0.000522,0.030015,32.000000,-235.766976,160.938013,-0.024280,27.407961,0.695783,419666.644472,0.990345,19.919868,17.408879,3.238701,0.083854,0.043161,183.352439,32.000000,199.732331,406.802563,182.322080,163.323594,32.000000,156.900822,68.651900,71.632755,98.093555,97.625056,38.647974,49.113924,0.000000,48.778585,26.341772,0.000000,34.496771,29.426300,39.681736,59.531341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.830393,60.008835,160.732500,165.445086,99.986593,97.256608,28.732463,14.244355,160.343065,1.322387,57.935601,-4.401255,153.180058,161.181117,151.508302,160.820196,91.766180,159.328877,-0.000523,0.030029,32.000000,-235.766463,160.810933,-0.024332,27.386901,0.696486,419783.795172,0.964701,20.137053,17.407426,3.241917,0.081639,0.032241,183.828664,32.000000,198.725564,221.535630,184.830105,163.427995,32.000000,157.010416,68.625654,71.558144,98.067725,97.625056,38.670724,49.113924,0.000000,48.768712,26.341772,0.000000,34.507103,28.732463,39.825536,59.532531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.448934,60.008835,161.401031,165.445086,99.971896,97.257816,29.584168,14.243927,160.253236,1.322752,58.008802,-4.432871,153.193674,161.168944,151.454006,160.770386,91.731028,159.409580,-0.000523,0.030046,32.000000,-235.766891,160.852110,-0.024330,27.426240,0.696486,419783.795172,0.964701,20.137053,17.407426,3.241917,0.079429,0.031029,184.355183,32.000000,198.688510,312.190494,185.388724,162.309103,32.000000,157.784811,68.612749,71.570549,98.072586,97.625056,38.428107,49.113924,0.000000,48.765168,26.341772,0.000000,34.517982,29.584168,39.813577,59.528469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.032353,59.996195,160.812182,154.407976,99.962474,97.260420,28.902614,14.246210,160.317463,1.322796,58.128854,-4.520740,153.180228,161.240230,151.403711,160.756045,91.744863,159.317510,-0.000524,0.030062,32.000000,-235.759199,160.926510,-0.024301,27.435288,0.700443,420119.818754,0.963019,20.312517,17.557185,3.263994,0.071485,0.029547,183.626496,32.000000,199.099393,324.823927,182.882467,162.081902,32.000000,158.084114,68.597994,71.595192,98.045752,97.625056,38.619214,49.113924,0.000000,48.812152,26.341772,0.000000,34.506727,28.902614,39.735074,59.528833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.692273,59.975037,161.233185,146.766830,99.977915,97.260445,29.394942,14.240217,160.328303,1.322800,58.097862,-4.408317,153.078284,161.207483,151.427189,160.853217,91.789299,159.297151,-0.000525,0.030037,32.000000,-235.766340,160.876790,-0.024268,27.435734,0.689876,419726.981128,0.973096,19.695365,17.503815,3.214164,0.081147,0.034145,183.105122,32.000000,199.898494,136.922964,180.290092,162.351994,32.000000,158.334922,68.600426,71.595959,98.052925,97.625056,38.447523,49.113924,0.000000,48.658280,26.341772,0.000000,34.505969,29.394942,39.891346,59.533220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.737437,59.966519,161.222954,150.041287,100.008848,97.262924,29.026233,14.245354,160.267412,1.322785,58.016226,-4.544987,153.099704,161.222408,151.464597,160.737098,91.777853,159.260335,-0.000525,0.030034,32.000000,-235.763825,160.783542,-0.024301,27.421861,0.696119,419828.586475,0.963945,20.025922,17.450634,3.244633,0.072653,0.028433,182.840761,32.000000,199.799797,325.236002,180.827043,163.224639,32.000000,157.207672,68.622268,71.609854,98.029104,97.625056,38.578176,49.113924,0.000000,48.790350,26.341772,0.000000,34.482017,29.026233,39.703893,59.525509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.874089,59.966519,161.254631,150.041287,100.007474,97.262906,29.169948,14.245925,160.301487,1.322792,57.972897,-4.659422,153.131540,161.078612,151.525345,160.719090,91.804287,159.287841,-0.000526,0.030040,32.000000,-235.765385,160.761923,-0.024334,27.414753,0.696119,419828.586475,0.963945,20.025922,17.450634,3.244633,0.074952,0.027422,183.796012,32.000000,199.127135,283.649203,183.608977,163.258938,32.000000,156.954264,68.609820,71.625198,98.020006,97.625056,38.590178,49.113924,0.000000,48.825663,26.341772,0.000000,34.467704,29.169948,39.755910,59.529256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.641948,59.972014,160.812979,148.336146,100.031943,97.260545,29.022201,14.246638,160.233067,1.322591,58.033470,-4.639866,153.208180,161.217657,151.514471,160.782224,91.702311,159.304389,-0.000528,0.030057,32.000000,-235.766475,160.822843,-0.024182,27.419002,0.694188,419688.794332,0.967492,19.829140,17.431646,3.233235,0.072787,0.046093,183.975793,32.000000,198.598035,398.213040,185.640458,162.976204,32.000000,157.320367,68.616200,71.585170,98.023179,97.625056,38.659128,49.113924,0.000000,48.850442,26.341772,0.000000,34.464831,29.022201,39.851141,59.525371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.748123,60.011033,161.249575,144.001228,100.033910,97.258043,29.184406,14.244926,160.284308,1.322458,58.176151,-4.596096,153.144816,161.177284,151.475263,160.777089,91.744119,159.282108,-0.000529,0.030077,32.000000,-235.761303,160.739061,-0.024207,27.418137,0.695762,420020.835836,0.973473,20.082506,17.537665,3.239779,0.079694,0.036379,184.314148,32.000000,198.774232,236.633983,184.234810,162.084704,32.000000,158.383559,68.571186,71.570136,98.010466,97.625056,38.635034,49.113924,0.000000,48.713585,26.341772,0.000000,34.499433,29.184406,39.531773,59.525017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.737416,60.050053,160.871679,154.351815,100.044892,97.253025,28.881749,14.247923,160.219805,1.322475,58.315358,-4.615191,153.121427,161.141946,151.398303,160.799969,91.745373,159.332445,-0.000530,0.030084,32.000000,-235.762895,160.898854,-0.024212,27.423224,0.695762,420020.835836,0.973473,20.082506,17.537665,3.239779,0.084721,0.030803,183.101960,32.000000,199.517706,400.897748,181.334626,162.137760,32.000000,158.102873,68.580850,71.610828,97.992830,97.625056,38.603741,49.113924,0.000000,48.816985,26.341772,0.000000,34.501632,28.881749,39.838375,59.529119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.984531,60.091545,161.504491,162.924032,100.022995,97.249230,29.406940,14.247923,160.328818,1.322611,58.228664,-4.609830,153.040084,161.170819,151.438634,160.788398,91.772292,159.323956,-0.000530,0.030066,32.000000,-235.760273,160.856922,-0.024249,27.429466,0.695898,419911.797987,0.969770,20.004030,17.489352,3.241320,0.065937,0.031868,183.010159,32.000000,199.810800,307.678698,179.834692,162.627495,32.000000,157.668763,68.559341,71.581526,97.991844,97.625056,38.611980,49.113924,0.000000,48.878920,26.341772,0.000000,34.549196,29.406940,39.826856,59.517474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719708,60.091545,160.838920,162.924032,100.007723,97.250506,28.818550,14.246638,160.252352,1.322759,58.015182,-4.586262,153.097962,161.150123,151.520923,160.775216,91.797472,159.179020,-0.000531,0.030059,32.000000,-235.761557,160.787600,-0.024263,27.423277,0.694559,419944.521700,0.980215,20.054143,17.509718,3.234420,0.070379,0.031404,183.015404,32.000000,199.570050,233.148349,182.427865,163.303817,32.000000,156.944325,68.591678,71.637354,97.994356,97.625056,38.691617,49.113924,0.000000,48.686761,26.341772,0.000000,34.604655,28.818550,39.720987,59.536849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.865901,60.056373,161.189370,167.691369,100.001141,97.250529,29.460786,14.245211,160.333951,1.322770,58.010332,-4.669395,153.187747,161.187520,151.520183,160.732392,91.790352,159.343282,-0.000530,0.030013,32.000000,-235.764132,160.785684,-0.024240,27.441661,0.693350,419778.288195,0.957546,19.840063,17.479154,3.231089,0.062301,0.024852,184.008755,32.000000,198.791591,243.011300,184.672853,163.350377,32.000000,157.225504,68.590035,71.608383,97.997729,97.625056,38.625766,49.113924,0.000000,48.932089,26.341772,0.000000,34.586682,29.460786,39.753709,59.524477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850543,60.021750,161.273852,171.752957,99.961734,97.250594,28.840669,14.241786,160.294570,1.322774,58.025696,-4.598099,153.171480,161.331724,151.502742,160.709084,91.697620,159.273092,-0.000531,0.030016,32.000000,-235.768704,160.861228,-0.024279,27.426267,0.694749,419898.755076,0.982831,20.113989,17.391703,3.234913,0.077310,0.029364,184.037712,32.000000,198.533042,259.293304,185.601490,162.417389,32.000000,157.491951,68.571352,71.584383,97.998032,97.625056,38.575383,49.113924,0.000000,48.757783,26.341772,0.000000,34.597917,28.840669,39.736541,59.529689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.467153,59.998668,161.133317,177.580279,99.944680,97.254455,29.392391,14.247067,160.192962,1.322641,58.159159,-4.703438,153.182331,161.152345,151.411892,160.759346,91.737787,159.234460,-0.000532,0.030043,32.000000,-235.759326,160.816092,-0.024312,27.425139,0.693474,419780.132885,0.958220,19.927459,17.469394,3.232457,0.077590,0.031291,183.705392,32.000000,199.036045,211.748350,182.758537,162.151484,32.000000,158.193926,68.569128,71.600804,97.980474,97.625056,38.591917,49.113924,0.000000,48.834279,26.341772,0.000000,34.568900,29.392391,39.835734,59.520189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.794545,59.998668,160.779818,177.580279,99.973350,97.258338,29.196287,14.247780,160.191224,1.322607,58.164488,-4.644572,153.090215,161.130384,151.445978,160.744414,91.793911,159.277943,-0.000533,0.030059,32.000000,-235.760907,160.833774,-0.024325,27.430201,0.699183,420065.903693,0.968850,20.283389,17.475213,3.257380,0.071309,0.029363,182.856109,32.000000,199.661554,174.028730,180.362116,162.298767,32.000000,157.934301,68.578189,71.633853,98.008093,97.625056,38.556972,49.113924,0.000000,48.990068,26.341772,0.000000,34.547933,29.196287,39.811816,59.522539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.641439,60.016254,161.160411,180.360118,100.002673,97.262179,29.003824,14.250063,160.228320,1.322609,58.019297,-4.596806,153.082204,161.208684,151.508169,160.728117,91.790128,159.323158,-0.000533,0.030076,32.000000,-235.761574,160.776504,-0.024307,27.455797,0.693185,419777.600095,0.968353,19.943589,17.437771,3.228864,0.075787,0.032030,182.953884,32.000000,199.770753,264.641963,180.605331,163.176202,32.000000,157.012914,68.593089,71.638346,97.985053,97.625056,38.562503,49.113924,0.000000,48.781682,26.341772,0.000000,34.565776,29.003824,39.831405,59.524309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.599155,60.015430,161.271587,178.186750,99.997085,97.263466,28.896166,14.244070,160.331829,1.322567,57.895528,-4.629602,153.126709,161.136135,151.513292,160.698166,91.765836,159.264764,-0.000534,0.030098,32.000000,-235.761339,160.854700,-0.024268,27.457004,0.696146,419918.778909,0.978167,20.119870,17.460976,3.246490,0.070209,0.029658,183.471579,32.000000,198.950872,251.792813,183.683995,163.168156,32.000000,156.842157,68.592465,71.636482,97.959319,97.625056,38.548981,49.113924,0.000000,48.891769,26.341772,0.000000,34.569016,28.896166,39.703306,59.531754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.528196,60.004164,161.197620,175.495973,100.019763,97.261650,29.265222,14.242643,160.253260,1.322595,57.941998,-4.609100,153.152426,161.186582,151.523881,160.659906,91.740818,159.249625,-0.000534,0.030095,32.000000,-235.769159,160.826189,-0.024259,27.460020,0.697125,419993.325650,0.982742,20.162939,17.460183,3.251499,0.076388,0.027392,184.132489,32.000000,198.554193,165.164837,185.463913,163.148070,32.000000,157.250631,68.597411,71.592954,97.977056,97.625056,38.596405,49.113924,0.000000,48.815798,26.341772,0.000000,34.571297,29.265222,39.821354,59.531882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.558618,60.004164,161.410008,175.495973,100.027302,97.259887,29.083997,14.247495,160.214801,1.322545,58.063040,-4.638847,153.170606,161.122921,151.449107,160.715770,91.707464,159.278963,-0.000535,0.030093,32.000000,-235.759554,160.820762,-0.024475,27.459862,0.697730,420061.186102,0.971829,20.225397,17.478698,3.254664,0.067952,0.022127,183.898478,32.000000,198.688424,191.531103,184.381641,162.173485,32.000000,158.065610,68.560002,71.585084,97.947949,97.625056,38.570496,49.113924,0.000000,48.960301,26.341772,0.000000,34.562023,29.083997,39.562000,59.523247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.714532,60.007461,161.088713,167.126289,100.027882,97.259959,29.245177,14.249921,160.275247,1.322524,58.144066,-4.659975,153.124284,161.202669,151.407239,160.729930,91.778597,159.206788,-0.000536,0.030100,32.000000,-235.759750,160.772935,-0.024470,27.458997,0.698081,420095.930787,0.977208,20.193780,17.524655,3.256951,0.061605,0.022315,183.224177,32.000000,199.288368,231.111734,181.413653,162.061688,32.000000,158.213469,68.572347,71.587031,97.943870,97.625056,38.590861,49.113924,0.000000,48.700534,26.341772,0.000000,34.566248,29.245177,39.699050,59.523631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
