OSU 80 Ton Compressor Load Stand
49.650674,60.004164,161.380527,163.375381,100.000171,97.258311,28.961460,14.250349,160.238084,1.322496,58.151149,-4.580440,153.036917,161.184664,151.449505,160.722373,91.768462,159.292755,-0.000536,0.030110,32.000000,-235.760306,160.796695,-0.024480,27.440612,0.694741,419872.336669,0.968483,20.035268,17.422512,3.240274,0.073914,0.039777,182.781418,32.000000,199.764683,147.595209,179.402635,162.647291,32.000000,157.384652,68.606158,71.618237,97.934608,97.625056,38.534897,49.113924,0.000000,48.862626,26.341772,0.000000,34.567735,28.961460,39.848353,59.526699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.808782,60.003339,161.238037,158.692025,99.998511,97.255789,29.104512,14.245069,160.272193,1.322519,57.921340,-4.702675,153.065194,161.114296,151.506307,160.744962,91.788786,159.209119,-0.000537,0.030139,32.000000,-235.762144,160.758620,-0.024374,27.463377,0.697166,419920.095690,0.979328,20.098197,17.469581,3.250319,0.071492,0.030603,183.164269,32.000000,199.566822,111.467334,181.757884,163.377732,32.000000,157.007762,68.593959,71.623061,97.917029,97.625056,38.551460,49.113924,0.000000,48.872931,26.341772,0.000000,34.565665,29.104512,39.839035,59.529522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.623730,60.003339,160.726507,153.393247,100.001044,97.258311,28.930492,14.246353,160.268247,1.322519,58.051145,-4.684822,153.151742,161.099105,151.537998,160.744290,91.781709,159.314061,-0.000536,0.030142,32.000000,-235.761515,160.857310,-0.024370,27.501981,0.693829,419772.028735,0.971088,19.933522,17.413323,3.237141,0.076074,0.037511,183.877349,32.000000,198.810197,16.628802,184.567497,163.459988,32.000000,156.811263,68.611207,71.596762,97.916025,97.625056,38.420778,49.113924,0.000000,48.982292,26.341772,0.000000,34.565537,28.930492,39.518787,59.513796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774707,60.003339,161.401880,153.393247,100.012832,97.254381,29.242541,14.242072,160.314632,1.322511,58.032437,-4.731824,153.166134,161.136258,151.479546,160.702035,91.747831,159.298353,-0.000535,0.030159,32.000000,-235.766288,160.789723,-0.024340,27.511003,0.693565,419912.091228,0.980959,20.125335,17.465487,3.238904,0.078348,0.036884,184.035919,32.000000,198.418311,172.974755,185.449408,162.437581,32.000000,157.886340,68.596244,71.536292,97.916928,97.625056,38.384379,49.113924,0.000000,48.922105,26.341772,0.000000,34.566202,29.242541,39.843364,59.527230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.648020,59.997844,161.230689,149.292785,100.029478,97.253129,28.826797,14.243499,160.331585,1.322515,58.105690,-4.721138,153.181379,161.143557,151.410938,160.711611,91.764515,159.318716,-0.000535,0.030168,32.000000,-235.766336,160.867019,-0.024353,27.528863,0.693702,419863.582959,0.967218,19.968800,17.492617,3.242649,0.085336,0.035418,183.716821,32.000000,198.947861,274.799761,182.954666,161.964804,32.000000,158.181805,68.593438,71.583197,97.922250,97.625056,38.540981,49.113924,0.000000,48.929632,26.341772,0.000000,34.561209,28.826797,39.866915,59.531420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.063664,59.956901,161.407736,146.960216,100.023039,97.249275,29.574047,14.247067,160.340710,1.322478,58.087068,-4.597529,153.066726,161.155444,151.415986,160.779067,91.796651,159.235929,-0.000536,0.030169,32.000000,-235.758834,160.783460,-0.024330,27.546670,0.694362,419899.057607,0.983892,20.094631,17.484681,3.247475,0.071221,0.051322,182.943625,32.000000,199.535122,180.368090,180.019384,162.376170,32.000000,158.371630,68.594394,71.592019,97.909171,97.625056,38.561313,49.113924,0.000000,48.919507,26.341772,0.000000,34.560779,29.574047,39.808588,59.525155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756152,59.931347,160.797503,143.375358,100.046237,97.246727,28.573289,14.239646,160.288180,1.322357,57.904110,-4.741722,153.035589,161.247694,151.462598,160.732042,91.774139,159.252342,-0.000537,0.030190,32.000000,-235.765927,160.863819,-0.024341,27.543838,0.688690,419513.921379,0.950142,19.623781,17.416981,3.224050,0.079048,0.024552,182.863515,32.000000,199.788473,189.684479,180.460321,162.918822,32.000000,157.067969,68.607195,71.569571,97.852256,97.625056,38.594200,49.113924,0.000000,48.904211,26.341772,0.000000,34.512749,28.573289,39.686945,59.531361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.796080,59.931347,161.146393,143.375358,100.044769,97.244164,29.471230,14.246496,160.281301,1.322354,57.826300,-4.678019,153.103638,161.217351,151.534960,160.873838,91.781784,159.222952,-0.000538,0.030185,32.000000,-235.761864,160.756294,-0.024346,27.533584,0.690708,419702.616361,0.990011,19.916026,17.446543,3.231711,0.079790,0.033847,183.438260,32.000000,198.858184,164.211657,183.221741,163.394476,32.000000,157.144984,68.622012,71.610428,97.869091,97.625056,38.413680,49.113924,0.000000,48.849057,26.341772,0.000000,34.476146,29.471230,39.829057,59.532216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.477921,59.918157,160.699515,141.539126,100.040816,97.244776,28.844416,14.243213,160.260858,1.322210,57.872102,-4.796470,153.124148,161.147840,151.503894,160.737402,91.724564,159.175269,-0.000540,0.030185,32.000000,-235.766457,160.835733,-0.024419,27.536836,0.691675,419652.231071,0.958976,19.874678,17.426271,3.236126,0.065372,0.029399,184.141981,32.000000,198.558563,145.967471,185.366621,162.898994,32.000000,157.387215,68.623736,71.556234,97.870916,97.625056,38.519779,49.113924,0.000000,48.731992,26.341772,0.000000,34.448882,28.844416,39.864127,59.522421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.702161,59.942338,160.722654,139.983859,100.048673,97.246578,29.411536,14.242500,160.150478,1.322117,58.085244,-4.760310,153.156627,161.109607,151.433579,160.683884,91.740683,159.302372,-0.000540,0.030206,32.000000,-235.766843,160.810709,-0.024406,27.493248,0.694360,419939.722590,0.986712,20.191675,17.463000,3.247904,0.072034,0.029925,183.892638,32.000000,198.537175,200.007418,184.597409,162.432926,32.000000,158.119175,68.622801,71.559857,97.864427,97.625056,38.354555,49.113924,0.000000,49.010349,26.341772,0.000000,34.432570,29.411536,39.779021,59.525204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.674867,59.989875,160.968316,147.538738,100.073711,97.244073,29.108950,14.247923,160.184829,1.322155,58.224259,-4.703232,153.124375,161.082894,151.370130,160.748631,91.785422,159.223400,-0.000540,0.030182,32.000000,-235.759945,160.806506,-0.024341,27.487636,0.692477,419811.172616,0.962970,19.982970,17.501493,3.233716,0.069808,0.025195,183.117051,32.000000,199.366371,164.648245,181.493685,161.899141,32.000000,158.383125,68.620660,71.576362,97.839356,97.625056,38.477727,49.113924,0.000000,48.833252,26.341772,0.000000,34.444371,29.108950,39.679021,59.520425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.760085,59.989875,161.196277,147.538738,100.090627,97.244102,29.147511,14.248922,160.242214,1.322205,58.142424,-4.719939,153.029395,161.242941,151.440070,160.846602,91.821096,159.241049,-0.000540,0.030136,32.000000,-235.759930,160.818926,-0.024333,27.444572,0.693982,419793.644368,0.973665,20.058810,17.422825,3.240438,0.075755,0.024207,182.726983,32.000000,199.573093,176.550712,179.783436,162.567127,32.000000,157.682018,68.631571,71.593861,97.817335,97.625056,38.412696,49.113924,0.000000,48.907372,26.341772,0.000000,34.484988,29.147511,39.841090,59.530997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.649520,60.025047,160.735431,147.609347,100.120074,97.246720,29.005278,14.244212,160.236851,1.322215,57.956157,-4.786862,153.093618,161.102510,151.461914,160.675166,91.796990,159.161086,-0.000541,0.030132,32.000000,-235.764147,160.771306,-0.024337,27.418818,0.694727,419675.606203,0.970547,19.970481,17.394735,3.239470,0.064503,0.022986,183.027478,32.000000,199.748030,174.902311,181.691174,163.105797,32.000000,157.185850,68.655488,71.602785,97.812273,97.625056,38.364459,49.113924,0.000000,49.030924,26.341772,0.000000,34.519188,29.005278,39.805506,59.520739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847691,60.005538,161.127422,151.333308,100.117669,97.246697,29.068668,14.241786,160.255345,1.322180,58.010462,-4.840943,153.164221,161.165661,151.479906,160.731249,91.736274,159.235710,-0.000541,0.030119,32.000000,-235.767721,160.751585,-0.024327,27.402952,0.695297,419842.801115,0.977811,20.120277,17.384478,3.237401,0.065071,0.028049,184.142698,32.000000,198.662706,172.218996,185.740774,162.509875,32.000000,157.849995,68.649005,71.575203,97.798570,97.625056,38.334650,49.113924,0.000000,48.689154,26.341772,0.000000,34.505755,29.068668,39.672345,59.532089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.742208,60.010484,161.272118,149.447168,100.113629,97.244130,28.913836,14.244355,160.226861,1.322096,58.102632,-4.784120,153.165906,161.167251,151.396190,160.690791,91.787847,159.282027,-0.000541,0.030084,32.000000,-235.765644,160.707653,-0.024244,27.426896,0.689498,419649.149778,0.966897,19.669115,17.458994,3.212631,0.068599,0.032391,183.528015,32.000000,199.013871,144.187726,183.165539,162.025642,32.000000,158.169370,68.630906,71.600653,97.790332,97.625056,38.421404,49.113924,0.000000,48.807329,26.341772,0.000000,34.506858,28.913836,39.817979,59.524644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.801998,59.991524,161.262899,150.030118,100.121081,97.242883,29.434133,14.247923,160.222420,1.322092,58.109906,-4.852999,153.077880,161.203444,151.377058,160.702671,91.809852,159.271229,-0.000542,0.030103,32.000000,-235.761748,160.865243,-0.024229,27.409692,0.695739,419774.678575,0.978831,20.009610,17.445588,3.242158,0.083828,0.040106,183.045805,32.000000,199.822146,232.011018,180.352194,162.351738,32.000000,158.232903,68.636974,71.625750,97.803754,97.625056,38.392287,49.113924,0.000000,48.962911,26.341772,0.000000,34.513712,29.434133,39.815264,59.525047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.095446,59.991524,161.347360,150.030118,100.103251,97.239120,28.756300,14.240787,160.297167,1.322070,57.913932,-4.837556,153.057274,161.144435,151.445232,160.732043,91.789305,159.194717,-0.000542,0.030102,32.000000,-235.770850,160.758907,-0.024214,27.420392,0.695264,419667.361473,0.960200,19.928728,17.418945,3.238081,0.078020,0.034021,182.674856,32.000000,199.990647,171.431096,180.207926,162.982944,32.000000,156.930194,68.643872,71.635110,97.809460,97.625056,38.464572,49.113924,0.000000,48.841448,26.341772,0.000000,34.495018,28.756300,39.529645,59.528637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.724968,59.948108,161.064119,142.795567,100.103078,97.242922,29.457842,14.242785,160.333977,1.322072,57.906407,-4.927660,153.113826,161.154263,151.453697,160.709757,91.807102,159.203244,-0.000542,0.030104,32.000000,-235.764263,160.720768,-0.024250,27.442186,0.691195,419506.680351,0.976467,19.625644,17.406617,3.220799,0.088501,0.033465,183.528604,32.000000,199.410732,285.635262,183.134078,163.290131,32.000000,157.046032,68.654387,71.626537,97.768875,97.625056,38.405962,49.113924,0.000000,48.861071,26.341772,0.000000,34.448622,29.457842,39.801178,59.516461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850779,59.918707,161.189556,148.989055,100.095159,97.246754,28.605255,14.252775,160.271400,1.322074,58.003189,-4.894767,153.103089,161.168983,151.452805,160.750875,91.707797,159.195930,-0.000543,0.030096,32.000000,-235.750667,160.835995,-0.024271,27.423277,0.694690,419664.690374,0.960950,19.965099,17.392484,3.239099,0.082711,0.031172,183.774116,32.000000,198.669653,178.759901,185.380653,163.090776,32.000000,157.212244,68.645515,71.601130,97.783141,97.625056,38.393587,49.113924,0.000000,48.878229,26.341772,0.000000,34.438280,28.605255,39.715705,59.531204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.772490,59.953054,160.705581,160.525153,100.097103,97.244213,29.480398,14.247067,160.220583,1.322118,58.054919,-4.878871,153.153332,161.254789,151.406363,160.761628,91.742080,159.173898,-0.000543,0.030084,32.000000,-235.760473,160.841381,-0.024272,27.436941,0.693848,419749.352977,0.986809,19.805435,17.488646,3.233441,0.075536,0.022474,184.119666,32.000000,198.884466,238.289001,184.503830,162.368874,32.000000,157.939864,68.648278,71.606783,97.805543,97.625056,38.398900,49.113924,0.000000,48.909935,26.341772,0.000000,34.395708,29.480398,39.766768,59.532089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.446855,59.953054,161.311872,160.525153,100.099732,97.248318,28.906732,14.248208,160.258008,1.322158,58.162301,-4.927110,153.120929,161.178119,151.376546,160.719580,91.798671,159.208341,-0.000543,0.030086,32.000000,-235.762938,160.788028,-0.024260,27.442501,0.692855,419766.757908,0.959233,19.920812,17.444894,3.228803,0.072195,0.026920,183.036368,32.000000,199.398606,79.058591,181.551514,161.926524,32.000000,158.217262,68.650128,71.630162,97.825193,97.625056,38.246295,49.113924,0.000000,48.854029,26.341772,0.000000,34.417157,28.906732,39.700077,59.532846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.980297,59.949757,160.724669,169.966794,100.090273,97.252104,29.280615,14.249064,160.256086,1.322146,58.208964,-5.053768,153.022710,161.142761,151.413253,160.704953,91.828864,159.291144,-0.000543,0.030099,32.000000,-235.758312,160.797205,-0.024289,27.452912,0.699545,419882.606703,0.985391,20.258900,17.403106,3.262328,0.069759,0.032827,182.912945,32.000000,199.940117,172.137660,179.362791,162.637573,32.000000,157.722259,68.662056,71.651987,97.840321,97.625056,38.443000,49.113924,0.000000,48.947989,26.341772,0.000000,34.404405,29.280615,39.625610,59.522785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.514836,59.958550,161.174890,172.229358,100.107871,97.255920,29.010220,14.243642,160.228109,1.321891,58.019892,-4.925667,153.008372,161.144679,151.427734,160.666446,91.810927,159.171289,-0.000543,0.030133,32.000000,-235.763734,160.782972,-0.024292,27.470667,0.689678,419510.140389,0.961434,19.702647,17.408488,3.215761,0.078218,0.034222,182.745705,32.000000,199.761371,161.746547,181.434241,163.228004,32.000000,156.884641,68.649235,71.664059,97.797589,97.625056,38.238572,49.113924,0.000000,48.746875,26.341772,0.000000,34.394391,29.010220,39.807927,59.519736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.883499,59.982181,161.067285,174.997441,100.124322,97.253353,29.329158,14.248779,160.135837,1.321881,57.954490,-4.861077,153.122293,161.115233,151.456108,160.707765,91.761399,159.215115,-0.000543,0.030163,32.000000,-235.763023,160.736551,-0.024298,27.511973,0.697438,419857.219836,0.980486,20.193674,17.374925,3.255083,0.072106,0.035273,183.967729,32.000000,198.882363,103.277346,184.252863,163.273216,32.000000,156.889377,68.664093,71.649876,97.843618,97.625056,38.364482,49.113924,0.000000,48.858270,26.341772,0.000000,34.394600,29.329158,39.849600,59.525057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811455,59.982181,161.002544,174.997441,100.127824,97.253322,29.092577,14.246496,160.184546,1.321849,57.985802,-4.958549,153.133826,161.158136,151.457797,160.636378,91.715648,159.124845,-0.000545,0.030148,32.000000,-235.762847,160.668515,-0.024272,27.498021,0.690877,419738.756846,0.961985,19.835072,17.443289,3.228869,0.075879,0.029455,183.844506,32.000000,198.564428,191.380369,185.635453,162.459244,32.000000,157.691658,68.665527,71.639294,97.809424,97.625056,38.347506,49.113924,0.000000,48.800962,26.341772,0.000000,34.412243,29.092577,39.754002,59.529030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.440944,59.945635,161.357591,179.512954,100.137139,97.255828,29.202938,14.243642,160.185451,1.321915,58.155597,-4.998764,153.147898,161.165396,151.339801,160.681114,91.755778,159.165902,-0.000544,0.030143,32.000000,-235.763571,160.872383,-0.024304,27.520680,0.691992,419866.689772,0.971350,19.909597,17.450240,3.232239,0.077261,0.039094,183.854879,32.000000,198.949372,223.415827,183.405488,161.974255,32.000000,158.370695,68.638991,71.662134,97.800265,97.625056,38.320771,49.113924,0.000000,48.907977,26.341772,0.000000,34.371059,29.202938,39.751801,59.529020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.744268,59.958550,160.689348,181.788981,100.145442,97.255855,29.038120,14.247923,160.249387,1.322254,58.147971,-4.953386,153.072068,161.107526,151.351873,160.648888,91.761342,159.228950,-0.000543,0.030121,32.000000,-235.761420,160.696537,-0.024500,27.525611,0.697855,419987.253121,0.975581,20.257634,17.427759,3.263643,0.077079,0.032875,182.780828,32.000000,199.655704,151.208585,180.515902,162.092220,32.000000,158.268239,68.653455,71.694353,97.814229,97.625056,38.391917,49.113924,0.000000,48.882485,26.341772,0.000000,34.369911,29.038120,39.911962,59.523346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.735143,59.965694,161.115465,181.671089,100.157292,97.255876,29.279179,14.247780,160.232410,1.322309,58.086883,-5.026788,153.008999,161.198734,151.413559,160.784343,91.797281,159.170694,-0.000543,0.030105,32.000000,-235.763694,160.742731,-0.024560,27.522306,0.693385,419803.561401,0.975733,19.949342,17.464371,3.240530,0.075430,0.034534,182.947143,32.000000,199.836427,200.248390,179.913946,162.933575,32.000000,157.309567,68.679014,71.715680,97.804927,97.625056,38.191971,49.113924,0.000000,48.887746,26.341772,0.000000,34.361649,29.279179,39.714384,59.530073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.690352,59.982456,160.707228,180.346367,100.172496,97.252043,28.863874,14.245639,160.269985,1.322312,57.941807,-5.112746,153.064701,161.155486,151.446222,160.695987,91.785128,159.201854,-0.000542,0.030096,32.000000,-235.762884,160.734064,-0.024505,27.523592,0.692846,419754.542637,0.966770,19.972141,17.388316,3.239469,0.074879,0.043419,183.181179,32.000000,199.192035,227.412504,183.020295,163.354940,32.000000,156.799891,68.662827,71.719842,97.789639,97.625056,38.332717,49.113924,0.000000,49.008821,26.341772,0.000000,34.361694,28.863874,39.675940,59.528115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.060772,59.982456,160.798137,180.346367,100.184339,97.248242,29.327605,14.247780,160.248427,1.322316,58.036140,-5.085915,153.147009,161.140172,151.501372,160.747184,91.740493,159.198118,-0.000542,0.030102,32.000000,-235.760907,160.844868,-0.024515,27.480686,0.691936,419809.113083,0.981657,20.035332,17.413861,3.234174,0.077741,0.035372,184.043589,32.000000,198.608637,225.362362,185.318890,163.248616,32.000000,157.331391,68.694121,71.661990,97.826066,97.625056,38.171530,49.113924,0.000000,48.927772,26.341772,0.000000,34.373231,29.327605,39.872564,59.536229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.984090,59.988501,161.175435,179.558971,100.191770,97.245497,28.723638,14.249350,160.291837,1.322330,58.123462,-5.095066,153.131044,161.124613,151.417051,160.693015,91.719419,159.163285,-0.000542,0.030116,32.000000,-235.759010,160.789822,-0.024529,27.456374,0.688173,419645.826784,0.958241,19.652319,17.456890,3.212059,0.075382,0.027376,183.892798,32.000000,198.660444,99.235499,184.843878,162.147530,32.000000,157.990917,68.679929,71.680564,97.822411,97.625056,38.280629,49.113924,0.000000,49.008369,26.341772,0.000000,34.375959,28.723638,39.699197,59.529728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.816908,60.007736,161.040375,176.589919,100.206525,97.241589,29.470986,14.241786,160.286235,1.322353,58.141540,-5.014264,153.116349,161.099921,151.384103,160.742983,91.746623,159.179555,-0.000542,0.030089,32.000000,-235.770179,160.852907,-0.024551,27.450552,0.691238,419727.235317,0.980029,19.737474,17.462993,3.224535,0.067216,0.029046,183.244398,32.000000,199.252916,179.860520,181.723295,162.069657,32.000000,158.646921,68.641777,71.677334,97.821709,97.625056,38.309565,49.113924,0.000000,48.757029,26.341772,0.000000,34.373667,29.470986,39.839255,59.518418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.494991,60.007736,160.959097,176.589919,100.228455,97.238596,28.521824,14.243499,160.289582,1.322363,58.188521,-5.083049,153.016595,161.146004,151.396118,160.704603,91.774294,159.249339,-0.000543,0.030086,32.000000,-235.765352,160.769450,-0.024524,27.433479,0.693218,419788.495057,0.958712,19.929509,17.442782,3.232645,0.072611,0.030280,182.639105,32.000000,199.765796,102.599227,179.459528,162.459661,32.000000,157.506141,68.676959,71.714874,97.857231,97.625056,38.174915,49.113924,0.000000,48.940785,26.341772,0.000000,34.393738,28.521824,39.692154,59.519982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.922092,60.008011,161.226157,175.821528,100.229058,97.235581,29.585194,14.248065,160.283852,1.322345,58.076776,-5.115843,153.047353,161.166394,151.446298,160.833522,91.779006,159.223869,-0.000542,0.030073,32.000000,-235.761769,160.807464,-0.024431,27.425427,0.697837,419924.800919,0.997667,20.263497,17.445099,3.252028,0.073842,0.030317,182.883770,32.000000,199.796366,168.378394,181.156510,163.312601,32.000000,157.073924,68.666236,71.694251,97.830571,97.625056,38.205367,49.113924,0.000000,49.041236,26.341772,0.000000,34.395563,29.585194,39.839035,59.529620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.464742,60.023948,161.196716,174.158891,100.210204,97.233029,28.576275,14.243213,160.268703,1.322350,58.085199,-5.126055,153.082828,161.178997,151.446925,160.749300,91.733358,159.242850,-0.000541,0.030072,32.000000,-235.766785,160.824639,-0.024379,27.410610,0.693037,419638.740365,0.952741,19.821013,17.429444,3.229555,0.080366,0.020686,183.513040,32.000000,198.809246,223.452627,184.419894,163.314627,32.000000,156.852925,68.661520,71.694935,97.847106,97.625056,38.256799,49.113924,0.000000,48.972468,26.341772,0.000000,34.413571,28.576275,39.673372,59.540419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.718674,60.035764,160.896910,173.920048,100.181899,97.224103,28.572648,14.242785,160.286580,1.322402,58.151199,-5.184636,153.099418,161.216740,151.473799,160.792387,91.726443,159.262174,-0.000543,0.030104,32.000000,-235.763443,160.818663,-0.024399,27.441242,0.699710,420015.009841,0.996420,20.311177,17.483247,3.258820,0.064585,0.038108,183.966473,32.000000,198.521257,175.723035,185.507322,162.860791,32.000000,157.572486,68.666839,71.660480,97.855505,97.625056,38.226096,49.113924,0.000000,48.938622,26.341772,0.000000,34.432102,28.572648,39.839769,59.524958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.721270,60.075333,161.298881,173.260756,100.172598,97.217731,28.988503,14.244070,160.277568,1.322463,58.286526,-5.224611,153.150646,161.170392,151.358500,160.724080,91.736881,159.278313,-0.000543,0.030100,32.000000,-235.763798,160.879337,-0.024401,27.457764,0.695304,419875.932428,0.962722,20.096940,17.527730,3.241147,0.068716,0.021656,183.699419,32.000000,198.939202,229.715624,183.349185,161.858195,32.000000,158.031068,68.648657,71.691229,97.862659,97.625056,38.166049,49.113924,0.000000,48.921071,26.341772,0.000000,34.439230,28.988503,39.801251,59.524545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.610864,60.075333,160.712934,173.260756,100.160363,97.213993,29.215532,14.247780,160.315110,1.322620,58.347620,-5.236820,153.048680,161.214068,151.354248,160.810909,91.776603,159.338995,-0.000543,0.030114,32.000000,-235.765005,160.876521,-0.024345,27.480450,0.695286,419849.241385,0.976664,20.096156,17.494960,3.244062,0.086078,0.031354,182.883793,32.000000,199.552676,252.953077,180.440189,162.316644,32.000000,158.068371,68.646912,71.718063,97.850686,97.625056,38.248205,49.113924,0.000000,49.069228,26.341772,0.000000,34.492362,29.215532,39.544098,59.531292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628918,60.082752,160.841979,171.147143,100.144005,97.210188,28.965029,14.245639,160.266553,1.322741,58.298689,-5.193965,153.029646,161.194147,151.465373,160.726627,91.814586,159.207404,-0.000542,0.030104,32.000000,-235.766982,160.787580,-0.024335,27.487373,0.694064,419829.076392,0.971407,20.210685,17.481301,3.239471,0.076139,0.033035,182.569748,32.000000,199.807004,201.362792,179.738540,162.734643,32.000000,157.303836,68.664679,71.722515,97.849844,97.625056,38.081312,49.113924,0.000000,49.000884,26.341772,0.000000,34.515016,28.965029,39.823701,59.528489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.742875,60.094843,161.176763,166.989647,100.133687,97.208861,29.099913,14.242072,160.286193,1.322725,58.202443,-5.159522,153.065954,161.221410,151.481638,160.787436,91.836710,159.292803,-0.000540,0.030103,32.000000,-235.770222,160.893818,-0.024362,27.517402,0.694098,419739.185243,0.979398,20.199362,17.386787,3.240892,0.071417,0.038558,183.356880,32.000000,199.026061,184.890537,182.766072,163.250792,32.000000,156.787549,68.652564,71.739017,97.838070,97.625056,38.193073,49.113924,0.000000,49.019987,26.341772,0.000000,34.543959,29.099913,39.785330,59.527427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.088574,60.137985,160.788942,163.783668,100.132771,97.205066,28.946844,14.250634,160.409325,1.322743,58.189758,-5.106614,153.134966,161.161948,151.514355,160.782145,91.734637,159.267248,-0.000539,0.030094,32.000000,-235.754283,160.923591,-0.024387,27.532902,0.693009,419638.521161,0.972422,20.093278,17.401354,3.240198,0.087682,0.042413,183.956272,32.000000,198.593184,194.588279,185.081779,162.922041,32.000000,157.127053,68.676752,71.689407,97.875296,97.625056,38.223453,49.113924,0.000000,48.929110,26.341772,0.000000,34.562862,28.946844,39.834193,59.524359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.690663,60.123421,161.266443,159.715766,100.164921,97.201542,29.100460,14.244212,160.394895,1.322461,58.242270,-5.134803,153.132353,161.229260,151.427472,160.801637,91.720336,159.377217,-0.000539,0.030065,32.000000,-235.769884,160.812259,-0.024373,27.545989,0.686451,419650.213547,0.970223,19.779188,17.492450,3.210092,0.072682,0.033345,183.931506,32.000000,198.456146,101.546456,184.780280,162.212820,32.000000,158.038757,68.635233,71.699801,97.878369,97.625056,38.053220,49.113924,0.000000,49.030690,26.341772,0.000000,34.631922,29.100460,39.703306,59.526748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.004226,60.123421,161.148599,159.715766,100.163357,97.201604,29.019165,14.243784,160.300981,1.322334,58.306293,-5.119637,153.132769,161.241556,151.383098,160.900463,91.777857,159.295168,-0.000539,0.030061,32.000000,-235.767526,160.860289,-0.024380,27.562721,0.693345,419890.086651,0.973527,20.175974,17.553982,3.245407,0.077035,0.023654,183.222033,32.000000,199.279873,167.812166,181.894011,162.039372,32.000000,158.360296,68.646081,71.727174,97.884477,97.625056,38.222639,49.113924,0.000000,48.959537,26.341772,0.000000,34.643459,29.019165,39.885037,59.520857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774166,60.099239,160.938776,156.467301,100.150670,97.200366,29.197693,14.250349,160.412472,1.322215,58.339765,-5.149296,153.059362,161.282377,151.461369,160.966840,91.838166,159.318220,-0.000538,0.030098,32.000000,-235.760961,160.903564,-0.024401,27.560964,0.688143,419590.283427,0.969528,19.851611,17.461223,3.222700,0.083985,0.028736,182.794422,32.000000,199.552638,240.496254,179.509707,162.481016,32.000000,157.851922,68.652814,71.744648,97.926302,97.625056,38.076864,49.113924,0.000000,48.915774,26.341772,0.000000,34.668057,29.197693,39.846886,59.524329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.698631,60.094843,160.964329,154.302919,100.137147,97.193998,28.633192,14.242215,160.373121,1.322018,58.187687,-5.130303,153.068662,161.284030,151.423999,160.833213,91.821216,159.379626,-0.000538,0.030114,32.000000,-235.768768,160.952535,-0.024413,27.544179,0.690550,419585.950986,0.968423,20.065262,17.410816,3.233380,0.084280,0.036081,182.869179,32.000000,199.786179,220.724353,181.185225,163.209795,32.000000,156.960671,68.648886,71.717960,97.890180,97.625056,38.083237,49.113924,0.000000,48.912178,26.341772,0.000000,34.664542,28.633192,39.850040,59.519844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.806283,60.108033,160.934857,152.398522,100.146854,97.188961,28.643147,14.243356,160.389626,1.321462,58.258940,-5.059801,153.146897,161.290718,151.478107,160.866787,91.721100,159.330327,-0.000537,0.030099,32.000000,-235.763364,160.926266,-0.024392,27.523277,0.692057,419631.629519,0.989088,20.139134,17.454135,3.238808,0.075437,0.030468,184.092142,32.000000,198.558968,192.157916,185.542914,162.584959,32.000000,157.597355,68.658673,71.647787,97.935779,97.625056,38.121801,49.113924,0.000000,48.901583,26.341772,0.000000,34.685510,28.643147,39.894794,59.529532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.979324,60.133863,161.295232,148.237057,100.159824,97.186446,29.482788,14.244355,160.441944,1.321280,58.333784,-5.177381,153.157142,161.340981,151.404488,160.904619,91.749052,159.388786,-0.000537,0.030108,32.000000,-235.766135,160.933791,-0.024396,27.494769,0.690898,419678.976118,0.970713,20.033121,17.501073,3.230884,0.073671,0.034014,183.770433,32.000000,198.677816,196.078426,183.678923,162.117075,32.000000,158.387407,68.663265,71.690877,97.935016,97.625056,38.152752,49.113924,0.000000,48.761685,26.341772,0.000000,34.719748,29.482788,39.740430,59.536927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.686206,60.133863,160.974279,148.237057,100.173810,97.186499,28.717598,14.251919,160.389036,1.320963,58.312594,-5.064721,153.090441,161.297975,151.402932,160.908760,91.797710,159.394228,-0.000535,0.030102,32.000000,-235.756113,161.025218,-0.024366,27.471795,0.690647,419607.632500,0.954683,19.887755,17.530232,3.227239,0.075752,0.037450,183.159140,32.000000,199.533149,249.165501,180.571193,161.984409,32.000000,158.426107,68.644106,71.671372,97.939552,97.625056,38.188366,49.113924,0.000000,48.781663,26.341772,0.000000,34.769594,28.717598,39.864054,59.521949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.021194,60.113528,160.955672,147.339193,100.190504,97.192853,29.571277,14.248065,160.506454,1.320694,58.201557,-5.087904,153.047600,161.420709,151.466283,160.957223,91.840302,159.427267,-0.000534,0.030106,32.000000,-235.764228,161.009618,-0.024400,27.428339,0.694118,419699.158228,0.986478,20.191039,17.483911,3.239818,0.067797,0.024168,182.667891,32.000000,199.664834,183.545771,179.790489,162.975795,32.000000,157.562126,68.656947,71.696591,97.959359,97.625056,38.128963,49.113924,0.000000,48.918358,26.341772,0.000000,34.775334,29.571277,39.821134,59.529138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.862925,60.083302,161.099642,144.452263,100.191438,97.194100,28.979739,14.244498,160.422965,1.320412,57.998767,-5.038192,153.105705,161.337698,151.502493,161.002712,91.852777,159.395785,-0.000534,0.030096,32.000000,-235.760092,161.029219,-0.024389,27.413311,0.690485,419416.154021,0.950961,19.824212,17.455505,3.217750,0.068261,0.020918,183.431093,32.000000,199.266976,150.989810,182.775783,163.253186,32.000000,157.043576,68.625527,71.712906,97.932379,97.625056,38.048960,49.113924,0.000000,48.761298,26.341772,0.000000,34.797961,28.979739,39.833753,59.534469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769206,60.077257,161.318208,140.466927,100.182312,97.194090,29.491929,14.243356,160.471345,1.320098,58.074301,-5.199010,153.148051,161.341777,151.488374,161.027484,91.790364,159.355139,-0.000533,0.030087,32.000000,-235.765167,161.064951,-0.024401,27.408144,0.693551,419458.230841,0.973694,19.957466,17.429514,3.230850,0.084326,0.046949,183.952877,32.000000,198.433589,186.461314,185.113416,163.282947,32.000000,157.122574,68.640406,71.642838,97.906944,97.625056,38.178549,49.113924,0.000000,48.922477,26.341772,0.000000,34.785446,29.491929,39.828470,59.538452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.761143,60.077257,161.345004,140.466927,100.177448,97.196624,29.039354,14.248636,160.554094,1.320031,58.180027,-5.075475,153.162652,161.439223,151.459735,161.012392,91.770523,159.468321,-0.000533,0.030081,32.000000,-235.762510,161.139411,-0.024380,27.428601,0.695787,419622.571113,0.958748,20.048416,17.474474,3.241326,0.078763,0.030153,184.235584,32.000000,198.525747,171.575378,184.769929,162.215759,32.000000,158.208323,68.636062,71.660872,97.930628,97.625056,38.178144,49.113924,0.000000,48.903525,26.341772,0.000000,34.795422,29.039354,39.676820,59.526611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.534282,60.064891,161.438578,141.573141,100.194795,97.202139,29.447740,14.242500,160.556293,1.319728,58.247709,-5.106139,153.141119,161.383496,151.381217,160.985394,91.804882,159.398685,-0.000532,0.030072,32.000000,-235.766843,161.114674,-0.024358,27.486508,0.695492,419676.748013,0.973889,20.056766,17.542906,3.242389,0.071660,0.025235,183.250664,32.000000,198.976893,170.201535,181.896397,162.111269,32.000000,158.368767,68.629890,71.661762,97.898062,97.625056,38.175606,49.113924,0.000000,48.851523,26.341772,0.000000,34.798086,29.447740,39.841750,59.526650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.841385,60.067089,160.986561,143.275515,100.209090,97.207774,29.010059,14.246496,160.532178,1.319715,58.241877,-5.209028,153.054739,161.387655,151.439275,160.971136,91.806519,159.502584,-0.000532,0.030084,32.000000,-235.765142,161.147712,-0.024356,27.457659,0.697556,419760.713024,0.965240,20.279799,17.478652,3.259128,0.073359,0.040162,182.847706,32.000000,199.641071,176.427604,179.755581,162.509532,32.000000,158.071713,68.639428,71.689073,97.916160,97.625056,38.239654,49.113924,0.000000,49.036331,26.341772,0.000000,34.811019,29.010059,39.856717,59.529522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.863972,60.067914,161.309389,144.706945,100.226594,97.215394,29.144132,14.248922,160.509108,1.319671,58.225723,-5.166317,153.048583,161.304114,151.460436,161.056681,91.859240,159.350747,-0.000533,0.030058,32.000000,-235.757963,161.049795,-0.024579,27.498388,0.692376,419596.403002,0.973233,19.963534,17.521615,3.229978,0.075372,0.035151,182.752864,32.000000,199.671825,157.421918,180.995894,163.365617,32.000000,156.897824,68.656364,71.686071,97.890988,97.625056,38.088963,49.113924,0.000000,48.856813,26.341772,0.000000,34.830965,29.144132,39.795675,59.528499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.729842,60.106109,161.060870,146.354126,100.227529,97.219260,28.881449,14.245069,160.581580,1.319434,58.058702,-5.142718,153.108374,161.355560,151.480116,160.992526,91.812482,159.482221,-0.000532,0.030052,32.000000,-235.764766,161.066990,-0.024616,27.543550,0.692331,419514.713243,0.971228,19.946456,17.401444,3.235225,0.074039,0.034564,183.808243,32.000000,198.712869,186.698191,184.105713,163.353746,32.000000,157.043627,68.645495,71.674413,97.846548,97.625056,38.127689,49.113924,0.000000,48.942265,26.341772,0.000000,34.845295,28.881449,39.824435,59.525263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.936302,60.106109,161.028908,146.354126,100.241230,97.223072,29.527310,14.244212,160.509955,1.319311,58.030653,-5.118721,153.145720,161.479170,151.503877,161.066314,91.803543,159.520379,-0.000531,0.030053,32.000000,-235.763655,161.131397,-0.024561,27.543130,0.692196,419752.961326,0.980194,20.118049,17.506912,3.238717,0.071189,0.025538,183.966328,32.000000,198.368668,192.047531,185.489134,162.706372,32.000000,157.494208,68.679824,71.652713,97.870615,97.625056,38.093618,49.113924,0.000000,48.923199,26.341772,0.000000,34.900700,29.527310,39.847399,59.523031,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.792252,60.079455,161.111803,150.219422,100.260107,97.228115,28.633944,14.250634,160.549228,1.319146,58.189631,-5.129356,153.139111,161.465527,151.425135,161.071595,91.772537,159.509334,-0.000531,0.030049,32.000000,-235.758545,161.141735,-0.024492,27.553096,0.692196,419752.961326,0.980194,20.118049,17.506912,3.238717,0.070896,0.025118,183.989620,32.000000,198.750324,173.354452,183.565959,162.193999,32.000000,158.414872,68.658857,71.668677,97.853076,97.625056,38.171485,49.113924,0.000000,48.964272,26.341772,0.000000,34.894401,28.633944,39.680195,59.537281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.905899,60.069013,161.389737,151.377153,100.271948,97.233169,29.427014,14.248494,160.549375,1.318588,58.235375,-5.240005,153.121650,161.489650,151.390934,161.092271,91.830157,159.491522,-0.000531,0.030040,32.000000,-235.761997,161.053936,-0.024541,27.543759,0.691290,419792.776717,0.987325,20.026750,17.558492,3.235680,0.070500,0.037199,182.948350,32.000000,199.316029,195.809234,180.701061,162.212735,32.000000,157.971189,68.642192,71.680232,97.848034,97.625056,38.101409,49.113924,0.000000,48.892837,26.341772,0.000000,34.910236,29.427014,39.833386,59.532394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.652751,60.094568,161.372957,155.370061,100.232176,97.236940,28.661319,14.248065,160.579837,1.318428,58.190385,-5.101386,153.063204,161.528209,151.464839,161.231353,91.854972,159.530598,-0.000531,0.030035,32.000000,-235.765211,161.114529,-0.024592,27.581761,0.690984,419624.726001,0.958335,19.898748,17.493230,3.233881,0.079007,0.037054,182.991173,32.000000,199.726753,163.875716,179.709585,162.810277,32.000000,157.450417,68.673237,71.718205,97.860631,97.625056,38.176195,49.113924,0.000000,48.733900,26.341772,0.000000,34.913932,28.661319,39.867208,59.528115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.818815,60.094568,161.484115,155.370061,100.231059,97.245870,29.269303,14.245497,160.655228,1.318266,57.914623,-5.112726,153.089113,161.527598,151.483590,161.090578,91.866418,159.560351,-0.000531,0.030027,32.000000,-235.760732,161.108860,-0.024560,27.594087,0.690984,419624.726001,0.958335,19.898748,17.493230,3.233881,0.071255,0.020051,183.196626,32.000000,199.163072,66.073512,182.819749,163.198592,32.000000,157.055063,68.671326,71.715473,97.811731,97.625056,38.211261,49.113924,0.000000,48.960924,26.341772,0.000000,34.955700,29.269303,39.772785,59.525804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
