OSU 80 Ton Compressor Load Stand
49.745375,60.068463,161.390986,161.698315,100.245536,97.264256,28.946563,14.248636,160.681739,1.317859,57.897608,-5.186257,153.135627,161.549171,151.515397,161.119631,91.842677,159.630256,-0.000531,0.030024,32.000000,-235.759887,161.263737,-0.024415,27.568753,0.693567,419785.257296,0.989557,20.186446,17.485182,3.250031,0.074724,0.036262,184.240138,32.000000,198.546736,193.557339,184.923445,163.329393,32.000000,157.284754,68.703659,71.677292,97.862481,97.625056,38.247770,49.113924,0.000000,48.767815,26.341772,0.000000,34.947667,28.946563,39.849307,59.521379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.801280,60.002240,161.329721,165.414014,100.248803,97.278264,28.529184,14.243927,160.645977,1.317632,58.010758,-5.136063,153.132938,161.586059,151.434891,161.188100,91.822314,159.596980,-0.000531,0.030000,32.000000,-235.766400,161.273713,-0.024314,27.565475,0.691415,419700.160809,0.965542,20.014366,17.486501,3.241428,0.070694,0.037413,183.994055,32.000000,198.527889,147.434527,185.103094,162.285177,32.000000,158.110659,68.666214,71.685947,97.891270,97.625056,38.243319,49.113924,0.000000,48.906790,26.341772,0.000000,34.961312,28.529184,39.715338,59.524801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762260,59.974487,161.443208,169.247437,100.252235,97.289707,29.435223,14.246638,160.737108,1.317611,58.132231,-5.227890,153.130666,161.543258,151.405285,161.116330,91.818108,159.667436,-0.000532,0.030010,32.000000,-235.761229,161.291924,-0.024360,27.549529,0.692815,419836.610598,0.978009,20.064308,17.540228,3.244342,0.078589,0.033466,183.431566,32.000000,199.194025,110.420598,182.018245,162.211050,32.000000,158.303476,68.636292,71.690090,97.839279,97.625056,38.253226,49.113924,0.000000,48.703284,26.341772,0.000000,34.897965,29.435223,39.808148,59.524693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.851000,59.974487,161.090724,169.247437,100.264186,97.298639,28.501926,14.241358,160.646840,1.317499,58.186759,-5.163972,153.057146,161.629818,151.433337,161.188953,91.898782,159.616938,-0.000530,0.030014,32.000000,-235.765690,161.136701,-0.024398,27.516589,0.693247,419863.518517,0.961426,19.952841,17.580740,3.244290,0.075719,0.022809,182.781492,32.000000,199.610199,133.825740,179.916086,162.443781,32.000000,157.996250,68.677396,71.736842,97.885270,97.625056,38.284278,49.113924,0.000000,48.888148,26.341772,0.000000,34.867989,28.501926,39.749527,59.537380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.912463,60.007186,161.400770,172.732983,100.275370,97.306254,29.426482,14.242928,160.698912,1.317469,58.028448,-5.288454,153.063283,161.616380,151.421646,161.252618,91.892413,159.592390,-0.000529,0.030005,32.000000,-235.763792,161.196845,-0.024411,27.468622,0.691609,419698.107451,0.991056,19.860985,17.478410,3.231444,0.079329,0.029088,183.130491,32.000000,199.695233,164.559185,180.824271,163.267953,32.000000,157.057301,68.678726,71.706283,97.865281,97.625056,38.278099,49.113924,0.000000,48.773229,26.341772,0.000000,34.896576,29.426482,39.738889,59.532502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.819060,60.012957,161.080403,174.220286,100.306063,97.313852,28.598180,14.244070,160.683873,1.317330,58.040512,-5.113666,153.144001,161.497460,151.479001,161.094204,91.848271,159.622425,-0.000531,0.030023,32.000000,-235.767896,161.277445,-0.024424,27.472372,0.691609,419698.107451,0.991056,19.860985,17.478410,3.231444,0.081310,0.032810,183.659839,32.000000,198.849166,260.715331,184.157457,163.498773,32.000000,156.915975,68.700795,71.720818,97.894154,97.625056,38.284026,49.113924,0.000000,48.792235,26.341772,0.000000,34.898008,28.598180,39.748867,59.530820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746210,60.033291,161.371150,175.545324,100.330158,97.329156,28.507456,14.244783,160.680664,1.317257,58.066118,-5.183775,153.163129,161.537324,151.518285,161.214869,91.855655,159.572371,-0.000529,0.030031,32.000000,-235.767346,161.256784,-0.024489,27.460098,0.693224,419745.282895,0.958777,19.830137,17.474251,3.233677,0.078325,0.036986,184.154514,32.000000,198.401728,211.212277,185.694406,162.762324,32.000000,157.910960,68.720536,71.714401,97.913542,97.625056,38.323920,49.113924,0.000000,48.827098,26.341772,0.000000,34.907010,28.507456,39.763027,59.530908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.645710,60.028345,161.131176,180.590240,100.367523,97.343159,29.534663,14.244926,160.664627,1.316833,58.211575,-5.205237,153.145518,161.621640,151.391320,161.111847,91.850806,159.607120,-0.000530,0.030003,32.000000,-235.766712,161.223643,-0.024534,27.476752,0.695865,420047.509811,0.993625,20.028271,17.502421,3.243888,0.067550,0.031164,183.942005,32.000000,198.728639,150.736779,183.536613,162.177186,32.000000,158.203144,68.686252,71.718750,97.927608,97.625056,38.336814,49.113924,0.000000,48.767624,26.341772,0.000000,34.931882,29.534663,39.793401,59.529650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.161112,60.028345,161.164218,180.590240,100.395804,97.354614,28.561100,14.250920,160.723411,1.316611,58.210223,-5.157822,153.038647,161.617031,151.395819,161.215790,91.883875,159.589934,-0.000532,0.029990,32.000000,-235.755801,161.277768,-0.024513,27.521834,0.695865,420047.509811,0.993625,20.028271,17.502421,3.243888,0.062104,0.027021,183.006433,32.000000,199.431127,135.909281,180.874939,162.257590,32.000000,158.344542,68.683282,71.726972,97.930326,97.625056,38.213670,49.113924,0.000000,48.942606,26.341772,0.000000,34.933096,28.561100,39.805580,59.526011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926155,60.048679,161.380487,181.695790,100.396664,97.366069,29.487707,14.250063,160.700654,1.316319,58.140074,-5.203511,153.039992,161.557286,151.444236,161.169300,91.930855,159.672494,-0.000532,0.030004,32.000000,-235.760591,161.220622,-0.024465,27.524221,0.696049,420173.058866,0.961326,20.127529,17.522176,3.245621,0.072535,0.039572,182.820990,32.000000,199.751631,201.425474,179.891438,162.864548,32.000000,157.200540,68.727563,71.753288,97.947265,97.625056,38.309209,49.113924,0.000000,48.725377,26.341772,0.000000,34.959684,29.487707,39.867502,59.530781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.920443,60.029719,161.296646,182.652752,100.426787,97.375057,29.182606,14.248351,160.731792,1.316219,57.997184,-5.218218,153.059199,161.663889,151.478286,161.184700,91.945075,159.605322,-0.000532,0.030006,32.000000,-235.764598,161.351068,-0.024455,27.539380,0.687954,419842.138784,0.982987,19.594830,17.481734,3.212932,0.071537,0.044347,183.251262,32.000000,199.212370,193.671117,182.494658,163.384971,32.000000,157.018442,68.725362,71.763103,97.937286,97.625056,38.311243,49.113924,0.000000,48.769432,26.341772,0.000000,34.969386,29.182606,39.680782,59.529748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.741555,60.034115,161.139271,179.183269,100.449585,97.390371,29.373503,14.244783,160.766959,1.316038,57.973780,-5.192060,153.114654,161.648414,151.476921,161.174777,91.881990,159.643544,-0.000532,0.030013,32.000000,-235.760626,161.324495,-0.024424,27.584567,0.692065,419977.489534,0.957191,19.857484,17.470162,3.232384,0.071947,0.027847,183.978445,32.000000,198.532085,153.083222,184.966654,163.185979,32.000000,156.942746,68.725945,71.726003,97.944925,97.625056,38.377067,49.113924,0.000000,48.742537,26.341772,0.000000,34.958304,29.373503,39.718933,59.533072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859932,60.034115,161.144066,179.183269,100.442047,97.403114,29.148680,14.244783,160.703709,1.315864,58.020126,-5.212202,153.095717,161.677124,151.467053,161.257407,91.872229,159.658888,-0.000532,0.030017,32.000000,-235.763085,161.271306,-0.024452,27.602873,0.691484,419968.686625,0.967361,19.844424,17.427135,3.231074,0.069700,0.022630,184.195313,32.000000,198.421572,131.482211,185.106026,162.630866,32.000000,157.890483,68.747972,71.747123,98.001518,97.625056,38.243901,49.113924,0.000000,48.866968,26.341772,0.000000,34.969046,29.148680,39.847326,59.525765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.073806,60.020926,161.406346,178.349178,100.436092,97.414469,28.990009,14.242357,160.779079,1.315473,58.218799,-5.243704,153.127781,161.682691,151.394802,161.319846,91.890153,159.672297,-0.000529,0.030022,32.000000,-235.766166,161.382275,-0.024442,27.598310,0.692373,420267.542211,0.965037,20.033918,17.506612,3.239530,0.067308,0.029032,183.467664,32.000000,199.147920,165.174536,182.217091,162.090847,32.000000,158.187332,68.745335,71.763543,97.995619,97.625056,38.300109,49.113924,0.000000,48.689824,26.341772,0.000000,34.962264,28.990009,39.706681,59.529079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.875012,60.020101,161.529597,173.273370,100.458151,97.423331,29.134347,14.247209,160.762521,1.315442,58.168445,-5.260132,153.019148,161.667642,151.421451,161.168402,91.903709,159.756647,-0.000530,0.029994,32.000000,-235.765412,161.252358,-0.024409,27.596211,0.688553,420134.426135,0.970879,19.677351,17.510780,3.223369,0.067300,0.027922,182.829779,32.000000,199.565221,137.651576,179.751055,162.536457,32.000000,157.794877,68.747913,71.765284,97.981766,97.625056,38.345252,49.113924,0.000000,48.664937,26.341772,0.000000,34.966434,29.134347,39.811156,59.522018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.038900,60.034390,161.120976,169.158924,100.488360,97.433465,29.162799,14.244070,160.694987,1.315112,58.090251,-5.208530,153.049624,161.648189,151.481217,161.196065,91.894779,159.708616,-0.000530,0.030008,32.000000,-235.762651,161.237960,-0.024416,27.602112,0.688553,420134.426135,0.970879,19.677351,17.510780,3.223369,0.077323,0.040765,182.953053,32.000000,199.704339,179.208931,181.085015,163.059826,32.000000,157.197338,68.785502,71.792802,97.972093,97.625056,38.428056,49.113924,0.000000,48.890646,26.341772,0.000000,34.969646,29.162799,39.824435,59.523346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.040709,60.034390,161.290321,169.158924,100.506186,97.446162,29.057660,14.255058,160.791126,1.315023,57.881089,-5.154495,153.047448,161.680547,151.502568,161.208520,91.866739,159.768903,-0.000530,0.030030,32.000000,-235.750515,161.265428,-0.024443,27.626162,0.688048,420247.290549,0.966089,19.726807,17.521725,3.219914,0.082056,0.031852,183.700907,32.000000,198.789966,143.861456,183.827931,163.367448,32.000000,156.808329,68.770648,71.775102,97.946649,97.625056,38.275583,49.113924,0.000000,48.675153,26.341772,0.000000,34.989316,29.057660,39.873958,59.523591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.741637,60.026696,161.447764,163.102553,100.511363,97.456353,28.951386,14.241358,160.795568,1.314966,57.956497,-5.145454,153.107317,161.675656,151.505626,161.239966,91.853540,159.723861,-0.000530,0.030063,32.000000,-235.768313,161.353702,-0.024524,27.614491,0.688134,420353.261143,0.969673,19.724942,17.575608,3.223182,0.069103,0.031857,184.201854,32.000000,198.557075,183.219147,185.697030,162.616778,32.000000,157.585582,68.786462,71.748624,97.963269,97.625056,38.427423,49.113924,0.000000,48.717183,26.341772,0.000000,34.996170,28.951386,39.806754,59.528745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767507,59.979983,161.318755,157.382194,100.506540,97.469046,29.143446,14.244641,160.798523,1.314728,58.054159,-5.189928,153.137165,161.656427,151.416353,161.366623,91.868351,159.702167,-0.000529,0.030074,32.000000,-235.765358,161.437258,-0.024483,27.587321,0.693212,420596.548173,0.979749,20.026412,17.569500,3.245727,0.065161,0.022315,184.010904,32.000000,198.714332,154.002415,183.751620,161.948346,32.000000,158.176971,68.771421,71.718314,97.939412,97.625056,38.411676,49.113924,0.000000,48.837303,26.341772,0.000000,34.994079,29.143446,39.842924,59.525981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.675870,59.982456,161.463782,155.244587,100.503986,97.475493,28.663824,14.242500,160.799325,1.315176,58.128486,-5.246648,153.093212,161.688217,151.404949,161.308254,91.900230,159.755855,-0.000529,0.030074,32.000000,-235.767499,161.402812,-0.024483,27.559049,0.693056,420549.096355,0.972743,19.952901,17.545390,3.241447,0.074824,0.033606,183.207150,32.000000,199.597794,194.947355,180.883337,162.029599,32.000000,158.406263,68.778052,71.777511,97.959428,97.625056,38.384750,49.113924,0.000000,48.579486,26.341772,0.000000,34.945090,28.663824,39.766989,59.528450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.897656,59.982456,161.657379,155.244587,100.509886,97.479293,29.392275,14.247495,160.773266,1.315632,58.137838,-5.238892,152.997833,161.710340,151.441847,161.341933,91.911301,159.711551,-0.000529,0.030077,32.000000,-235.764635,161.419881,-0.024485,27.531145,0.695632,420579.045014,0.991097,20.050351,17.536524,3.250346,0.070623,0.030850,182.807977,32.000000,199.658314,76.586584,179.814856,162.648610,32.000000,157.536859,68.796421,71.755236,97.979666,97.625056,38.437992,49.113924,0.000000,48.867996,26.341772,0.000000,34.943812,29.392275,39.726123,59.528774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.137350,60.014880,161.377071,148.561962,100.497234,97.483113,28.800126,14.244926,160.825449,1.316323,57.995307,-5.183470,153.058916,161.612668,151.459403,161.348980,91.942046,159.722695,-0.000528,0.030093,32.000000,-235.762286,161.381417,-0.024589,27.509089,0.695632,420579.045014,0.991097,20.050351,17.536524,3.250346,0.066609,0.024586,183.472928,32.000000,199.471013,155.787611,182.470134,163.145461,32.000000,156.953304,68.784892,71.781428,97.937088,97.625056,38.435895,49.113924,0.000000,48.667499,26.341772,0.000000,34.973704,28.800126,39.820473,59.532954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.876212,60.037138,161.550509,144.599269,100.483107,97.489424,29.521631,14.249064,160.853940,1.316596,57.985409,-5.304084,153.137401,161.700328,151.501233,161.387018,91.880703,159.762420,-0.000527,0.030095,32.000000,-235.761590,161.434667,-0.024638,27.491097,0.693987,420436.159192,0.961850,19.820712,17.506464,3.239779,0.080579,0.026704,183.970288,32.000000,198.633434,182.561952,185.050537,163.407760,32.000000,156.982882,68.792041,71.745074,97.954494,97.625056,38.440047,49.113924,0.000000,48.593225,26.341772,0.000000,34.976670,29.521631,39.886210,59.532177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769458,60.011033,161.621526,141.150759,100.497187,97.495792,28.707680,14.246068,160.845386,1.316830,58.000155,-5.264197,153.128521,161.638932,151.446408,161.301717,91.856546,159.852633,-0.000526,0.030100,32.000000,-235.762456,161.358901,-0.024550,27.469251,0.695079,420619.452622,0.958327,19.897563,17.558867,3.239029,0.074741,0.048810,184.279945,32.000000,198.619259,171.954695,185.225711,162.304639,32.000000,158.137364,68.775235,71.740335,97.921659,97.625056,38.484175,49.113924,0.000000,48.476829,26.341772,0.000000,35.005512,28.707680,39.705213,59.528853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.003892,59.993172,161.375875,140.290755,100.487453,97.503381,28.735850,14.242500,160.849337,1.317337,58.154310,-5.282059,153.053849,161.798001,151.415229,161.303854,91.927644,159.795686,-0.000526,0.030112,32.000000,-235.765040,161.342770,-0.024500,27.487845,0.697379,420726.222756,0.987818,19.981930,17.621680,3.247404,0.088228,0.033842,183.040004,32.000000,199.678314,81.071463,179.962196,162.398335,32.000000,158.145882,68.797616,71.785826,97.976215,97.625056,38.504719,49.113924,0.000000,48.754296,26.341772,0.000000,34.985032,28.735850,39.784010,59.526984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.169032,59.993172,161.553694,140.290755,100.481532,97.504596,29.321560,14.255201,160.846347,1.317404,57.996378,-5.255551,153.075196,161.771878,151.465089,161.425098,91.917198,159.728562,-0.000527,0.030084,32.000000,-235.756273,161.467071,-0.024526,27.504630,0.697379,420726.222756,0.987818,19.981930,17.621680,3.247404,0.067404,0.030438,182.858252,32.000000,199.655453,47.663251,180.755767,163.129642,32.000000,156.920028,68.805660,71.780177,97.925261,97.625056,38.497642,49.113924,0.000000,48.645665,26.341772,0.000000,34.967652,29.321560,39.736541,59.534449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.160658,60.001691,161.641319,141.727325,100.477747,97.512283,29.088895,14.242500,160.882351,1.317447,57.872199,-5.284496,153.093380,161.662280,151.473062,161.331560,91.908694,159.794870,-0.000528,0.030100,32.000000,-235.766679,161.374749,-0.024519,27.531826,0.692749,420459.108162,0.981795,19.721708,17.526182,3.227266,0.070463,0.028138,183.798270,32.000000,198.868575,209.030339,183.743979,163.162565,32.000000,156.983721,68.800676,71.754920,97.917616,97.625056,38.506371,49.113924,0.000000,48.683736,26.341772,0.000000,34.975063,29.088895,39.773151,59.523945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.988369,59.996745,161.648309,141.655948,100.466998,97.519923,29.292491,14.245925,160.904244,1.318030,57.956219,-5.286919,153.121316,161.818391,151.466896,161.320969,91.855698,159.872080,-0.000528,0.030109,32.000000,-235.761287,161.386822,-0.024500,27.530620,0.690708,420380.208014,0.958712,19.551504,17.507858,3.220188,0.077342,0.037379,183.894238,32.000000,198.429385,211.550255,185.786260,162.715501,32.000000,157.326468,68.795172,71.730802,97.943717,97.625056,38.625214,49.113924,0.000000,48.537471,26.341772,0.000000,34.975400,29.292491,39.857377,59.533475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.771476,59.993172,161.560307,148.222263,100.453277,97.526349,29.182413,14.252347,160.914425,1.318423,58.104419,-5.300639,153.154687,161.770002,151.424424,161.420941,91.857528,159.814511,-0.000528,0.030124,32.000000,-235.756177,161.348701,-0.024377,27.545621,0.690535,420446.063144,0.966656,19.568642,17.544782,3.222472,0.079977,0.035687,184.050701,32.000000,198.681637,117.257297,183.971110,162.176598,32.000000,158.038577,68.774854,71.755277,97.972855,97.625056,38.601025,49.113924,0.000000,48.671801,26.341772,0.000000,34.969986,29.182413,39.709322,59.530889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.809366,59.993172,161.533974,148.222263,100.465690,97.530206,29.014614,14.248636,160.830630,1.318918,58.198759,-5.345771,153.143743,161.787335,151.416112,161.321562,91.927381,159.881321,-0.000527,0.030124,32.000000,-235.760379,161.382354,-0.024273,27.541950,0.693016,420678.622458,0.963639,19.741300,17.630860,3.233718,0.072065,0.030765,183.018052,32.000000,199.407360,237.095922,180.977981,161.938597,32.000000,157.931570,68.792766,71.806250,97.958277,97.625056,38.638037,49.113924,0.000000,48.754912,26.341772,0.000000,34.965422,29.014614,39.737642,59.527378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.687485,60.029169,161.385326,152.141837,100.472087,97.535236,29.384856,14.249493,160.903399,1.319027,58.115532,-5.429220,153.024826,161.743332,151.439288,161.228379,91.903468,159.839081,-0.000528,0.030144,32.000000,-235.759523,161.412742,-0.024242,27.556531,0.695377,420832.175312,0.971964,19.961981,17.604365,3.246042,0.081158,0.049490,182.966112,32.000000,199.625427,186.003551,179.539545,162.751155,32.000000,157.334773,68.789049,71.760312,97.958627,97.625056,38.620067,49.113924,0.000000,48.653010,26.341772,0.000000,34.964061,29.384856,39.815998,59.535895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.798400,60.042634,161.383043,159.567269,100.476459,97.542786,28.651866,14.247209,160.856824,1.319628,57.944336,-5.328031,153.066060,161.656549,151.490854,161.308889,91.919024,159.846103,-0.000529,0.030183,32.000000,-235.761642,161.389248,-0.024270,27.565763,0.694865,420696.873645,0.976807,19.922750,17.563135,3.243044,0.062948,0.037056,183.178990,32.000000,199.358450,72.995603,182.283251,163.195162,32.000000,156.605855,68.782755,71.788822,97.931092,97.625056,38.607377,49.113924,0.000000,48.801910,26.341772,0.000000,35.004551,28.651866,39.855396,59.511131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.991661,60.037413,161.604094,166.545863,100.433843,97.540599,29.338218,14.248922,160.890571,1.319894,57.901092,-5.371801,153.129942,161.755648,151.517291,161.408878,91.873955,159.821697,-0.000529,0.030172,32.000000,-235.762880,161.497340,-0.024274,27.576201,0.695760,420883.725978,0.967241,20.085018,17.568953,3.248008,0.062789,0.024087,184.027764,32.000000,198.650847,182.393311,184.867959,163.323006,32.000000,157.311151,68.797987,71.744373,97.944175,97.625056,38.711353,49.113924,0.000000,48.544769,26.341772,0.000000,35.026018,29.338218,39.945711,59.533406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849207,60.037413,161.711291,166.545863,100.408297,97.535820,28.696286,14.243499,160.825330,1.320285,58.100940,-5.463153,153.091746,161.792964,151.418284,161.365970,91.848903,159.794563,-0.000529,0.030164,32.000000,-235.766664,161.400711,-0.024324,27.600460,0.694050,420835.810060,0.989670,19.983564,17.556405,3.240728,0.080137,0.030542,184.024477,32.000000,198.522367,305.978862,185.229727,162.228030,32.000000,157.837996,68.802207,71.758931,97.945004,97.625056,38.724842,49.113924,0.000000,48.613007,26.341772,0.000000,35.028792,28.696286,39.812696,59.530200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.029299,60.016804,161.356194,173.106596,100.431221,97.538682,29.389283,14.252204,160.851849,1.320371,58.231767,-5.374691,153.159981,161.657629,151.367096,161.261242,91.921306,159.772089,-0.000528,0.030189,32.000000,-235.757139,161.324574,-0.024317,27.599227,0.691897,420782.280490,0.962376,19.778572,17.591016,3.232621,0.071498,0.032703,183.512921,32.000000,199.054431,200.914339,182.293765,162.198677,32.000000,158.360778,68.792713,71.777627,97.922511,97.625056,38.660303,49.113924,0.000000,48.673251,26.341772,0.000000,35.015027,29.389283,39.860825,59.533210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.799277,60.033840,161.532089,177.774949,100.459982,97.539018,28.911148,14.252775,160.876936,1.320375,58.184732,-5.415704,153.046956,161.751019,151.390481,161.381113,91.937264,159.805961,-0.000529,0.030190,32.000000,-235.756568,161.375724,-0.024295,27.597733,0.693619,420896.063836,0.986947,19.925767,17.604441,3.244009,0.074845,0.019427,182.893077,32.000000,199.685263,259.341373,180.127595,162.227592,32.000000,157.964242,68.797534,71.786987,97.947203,97.625056,38.669375,49.113924,0.000000,48.587320,26.341772,0.000000,35.018376,28.911148,39.842337,59.528794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.959401,60.040710,161.566044,178.876609,100.447754,97.542829,29.370345,14.248494,160.792407,1.320514,58.056961,-5.363620,153.044836,161.723247,151.448331,161.470544,91.950736,159.808699,-0.000530,0.030196,32.000000,-235.758391,161.316785,-0.024304,27.589760,0.689827,420636.640156,0.959837,19.719124,17.522407,3.225234,0.080648,0.036476,183.055497,32.000000,199.622652,180.216252,180.857000,163.224352,32.000000,157.103998,68.793962,71.776388,97.923223,97.625056,38.682313,49.113924,0.000000,48.709182,26.341772,0.000000,35.041532,29.370345,39.857450,59.527348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.208614,60.040710,161.466301,178.876609,100.443581,97.546600,28.893926,14.250920,160.896001,1.320631,57.936276,-5.325132,153.111389,161.754057,151.473649,161.401749,91.954096,159.835121,-0.000533,0.030176,32.000000,-235.760063,161.398506,-0.024304,27.597234,0.691885,420674.317529,0.962036,19.815174,17.508666,3.233947,0.057586,0.024286,183.622565,32.000000,198.858109,188.584060,183.958055,163.062841,32.000000,157.107550,68.804227,71.761358,97.926561,97.625056,38.772662,49.113924,0.000000,48.623223,26.341772,0.000000,35.055807,28.893926,40.001177,59.539484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709430,60.024223,161.648358,176.871500,100.422866,97.550371,29.495601,14.252489,160.872401,1.320813,58.064035,-5.418589,153.183108,161.818268,151.515914,161.379198,91.926844,159.806165,-0.000532,0.030139,32.000000,-235.754887,161.349986,-0.024280,27.599804,0.691885,420674.317529,0.962036,19.815174,17.508666,3.233947,0.075444,0.035486,184.085404,32.000000,198.494690,302.439594,185.513482,162.987893,32.000000,157.515072,68.811438,71.745769,97.950512,97.625056,38.716990,49.113924,0.000000,48.633346,26.341772,0.000000,35.046943,29.495601,39.915704,59.529669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.040993,60.020376,161.374307,169.816361,100.410517,97.554155,29.076204,14.252489,160.847885,1.320883,58.184687,-5.383827,153.139818,161.657914,151.411420,161.369256,91.919022,159.849587,-0.000532,0.030108,32.000000,-235.753412,161.438907,-0.024244,27.602270,0.687908,420530.572911,0.972599,19.558311,17.516628,3.215908,0.071534,0.031735,183.972402,32.000000,198.713115,191.783769,184.102653,162.062368,32.000000,158.272950,68.787213,71.748545,97.934304,97.625056,38.837449,49.113924,0.000000,48.748875,26.341772,0.000000,35.051771,29.076204,39.821354,59.529099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.913285,60.050877,161.659757,160.225605,100.393924,97.555436,29.447022,14.243356,160.882553,1.321470,58.149958,-5.348452,153.053137,161.757423,151.354918,161.316934,91.917770,159.807316,-0.000533,0.030117,32.000000,-235.763364,161.376258,-0.024241,27.619054,0.695430,420885.180301,0.963279,20.057319,17.531473,3.251865,0.072414,0.032180,183.026971,32.000000,199.427721,155.082167,181.037036,162.279215,32.000000,158.384717,68.773565,71.754406,97.922213,97.625056,38.747889,49.113924,0.000000,48.582365,26.341772,0.000000,35.052126,29.447022,39.847546,59.527211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.792747,60.050877,161.356317,160.225605,100.382792,97.556655,29.360305,14.244212,160.845656,1.321558,58.109043,-5.394703,153.033137,161.744251,151.432812,161.312086,91.947338,159.827435,-0.000532,0.030107,32.000000,-235.767589,161.357862,-0.024271,27.603712,0.689771,420706.222339,0.970086,19.710635,17.557899,3.224842,0.073827,0.030790,182.941996,32.000000,199.712145,172.534681,179.559209,163.034143,32.000000,157.555915,68.814371,71.802108,97.920651,97.625056,38.873137,49.113924,0.000000,48.619139,26.341772,0.000000,35.089622,29.360305,39.826636,59.522854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.977198,60.054724,161.661210,151.764789,100.400690,97.560477,29.033786,14.247637,160.924098,1.321843,57.936965,-5.428963,153.098347,161.799387,151.479178,161.345499,91.961233,159.767033,-0.000533,0.030096,32.000000,-235.758100,161.391797,-0.024244,27.621074,0.692237,420830.902985,0.960656,19.872980,17.541039,3.238812,0.056193,0.029305,183.064681,32.000000,199.328229,200.319381,182.268388,163.393425,32.000000,157.048837,68.821084,71.803000,97.912358,97.625056,38.765359,49.113924,0.000000,48.692250,26.341772,0.000000,35.103723,29.033786,39.831625,59.526817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.712648,60.021200,161.414329,144.880458,100.404744,97.564232,29.512222,14.244070,160.821324,1.321680,57.945876,-5.422622,153.119654,161.752101,151.495595,161.294667,91.882092,159.761506,-0.000533,0.030092,32.000000,-235.761339,161.424124,-0.024223,27.616117,0.693191,420857.217139,0.966069,19.997659,17.520091,3.240559,0.077559,0.044351,183.945812,32.000000,198.710481,168.003319,184.812256,163.324650,32.000000,156.929059,68.817449,71.773292,97.897618,97.625056,38.903495,49.113924,0.000000,48.576665,26.341772,0.000000,35.114630,29.512222,39.864054,59.522814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.090750,60.001416,161.547617,138.622950,100.398191,97.564197,28.607953,14.241501,160.935940,1.321847,58.001792,-5.443547,153.177587,161.770576,151.459519,161.349467,91.904237,159.813460,-0.000534,0.030076,32.000000,-235.764892,161.414866,-0.024246,27.638042,0.691350,420737.558037,0.973019,19.810812,17.480313,3.234699,0.080258,0.043708,184.028453,32.000000,198.400719,253.410297,185.189229,162.546247,32.000000,157.727032,68.817014,71.766233,97.932875,97.625056,38.836552,49.113924,0.000000,48.608110,26.341772,0.000000,35.086562,28.607953,39.766695,59.529679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.036318,60.001416,161.500048,138.622950,100.400728,97.564170,29.497308,14.243356,160.876833,1.322278,58.072377,-5.364209,153.170201,161.712400,151.398976,161.368435,91.946238,159.864777,-0.000535,0.030084,32.000000,-235.763692,161.453922,-0.024251,27.624457,0.694205,421021.534960,0.962797,20.050961,17.557085,3.246947,0.071796,0.023205,183.565026,32.000000,199.055292,218.569988,182.260021,162.022719,32.000000,158.191691,68.812236,71.770995,97.889425,97.625056,38.894939,49.113924,0.000000,48.505464,26.341772,0.000000,35.069100,29.497308,39.818492,59.528351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.752477,60.005812,161.568290,138.232543,100.427201,97.566783,29.470262,14.246068,160.891639,1.322797,58.121662,-5.419650,153.110794,161.758503,151.407385,161.310518,91.990283,159.898667,-0.000536,0.030067,32.000000,-235.763112,161.463323,-0.024283,27.613101,0.689781,420678.036360,0.956385,19.696497,17.537192,3.227657,0.073077,0.026211,182.807720,32.000000,199.465209,173.875921,179.766228,162.424269,32.000000,157.945359,68.830998,71.805012,97.876532,97.625056,38.917628,49.113924,0.000000,48.588250,26.341772,0.000000,35.074003,29.470262,39.854883,59.527919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.743633,60.003339,161.650722,140.466370,100.435145,97.573181,29.033643,14.242928,160.918735,1.322971,57.946766,-5.484028,153.081137,161.779670,151.461553,161.357250,91.994977,159.778158,-0.000537,0.030077,32.000000,-235.764284,161.406014,-0.024259,27.591019,0.694287,420785.444477,0.980873,19.995778,17.507052,3.247507,0.074771,0.032059,182.910270,32.000000,199.739146,163.579258,180.480202,163.033580,32.000000,157.219235,68.824227,71.790812,97.833784,97.625056,38.882387,49.113924,0.000000,48.580194,26.341772,0.000000,35.072615,29.033643,39.671097,59.536583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.840936,60.005812,161.398396,145.818687,100.420106,97.571889,29.290200,14.246210,160.885244,1.323315,57.948398,-5.590716,153.098561,161.791108,151.503305,161.363140,91.950859,159.733284,-0.000539,0.030053,32.000000,-235.761658,161.380091,-0.024261,27.584515,0.695305,420810.274878,0.978041,20.000988,17.451337,3.249677,0.066486,0.026865,183.512949,32.000000,198.691760,233.354301,183.532691,163.568913,32.000000,156.810318,68.805944,71.789984,97.831335,97.625056,38.993091,49.113924,0.000000,48.692897,26.341772,0.000000,35.073281,29.290200,39.830965,59.532315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.110036,60.005812,161.468547,145.818687,100.402377,97.569330,29.186682,14.248494,160.737982,1.323735,58.108233,-5.550098,153.134110,161.665337,151.489585,161.258509,91.917841,159.778173,-0.000539,0.030035,32.000000,-235.761341,161.296716,-0.024297,27.582653,0.693177,420827.657383,0.967388,19.902722,17.476220,3.238270,0.074616,0.033946,184.201113,32.000000,198.494437,219.741431,185.390217,162.791782,32.000000,157.541965,68.835386,71.750586,97.840720,97.625056,38.947477,49.113924,0.000000,48.673260,26.341772,0.000000,35.076822,29.186682,39.855029,59.523739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.693935,60.043458,161.464972,153.345197,100.403299,97.566791,29.048256,14.250206,160.817818,1.323696,58.294593,-5.468466,153.171437,161.734584,151.393762,161.344808,91.899603,159.744952,-0.000542,0.030035,32.000000,-235.760940,161.392408,-0.024298,27.599018,0.689736,420711.144558,0.965063,19.624899,17.528480,3.222280,0.065538,0.027728,183.885984,32.000000,198.565227,223.515934,183.975567,162.248728,32.000000,158.143798,68.817747,71.767378,97.835861,97.625056,38.959388,49.113924,0.000000,48.478488,26.341772,0.000000,35.116745,29.048256,39.772491,59.522726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.961531,60.087973,161.300354,171.970976,100.390192,97.566670,28.965456,14.248494,160.798454,1.323945,58.193169,-5.503316,153.048130,161.750163,151.436828,161.268614,91.989508,159.793028,-0.000543,0.030043,32.000000,-235.759866,161.404890,-0.024369,27.582049,0.695150,421039.524997,0.978663,20.092618,17.532478,3.249189,0.066670,0.020609,182.681118,32.000000,199.702389,166.186831,179.566255,162.730644,32.000000,157.431095,68.805055,71.797379,97.858485,97.625056,39.007055,49.113924,0.000000,48.366366,26.341772,0.000000,35.187633,28.965456,39.705800,59.529512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.059636,60.087973,161.335348,171.970976,100.384811,97.571767,29.260951,14.245497,160.947617,1.323507,57.968601,-5.547897,153.061558,161.678490,151.487482,161.288760,91.968784,159.809946,-0.000544,0.030056,32.000000,-235.764174,161.301877,-0.024376,27.580581,0.691333,420763.648178,0.975798,19.860236,17.463178,3.228491,0.065032,0.023102,183.290494,32.000000,199.408598,221.535449,182.265693,163.124766,32.000000,157.156257,68.814384,71.809159,97.797311,97.625056,38.989507,49.113924,0.000000,48.612717,26.341772,0.000000,35.196541,29.260951,39.851067,59.520788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.898654,60.042634,161.457916,174.188607,100.380574,97.579381,28.881000,14.243642,160.860938,1.322621,57.922803,-5.535132,153.157521,161.719211,151.462944,161.356008,91.932974,159.821803,-0.000546,0.030057,32.000000,-235.765210,161.448823,-0.024398,27.563691,0.690175,420763.213046,0.963913,19.759006,17.491152,3.222863,0.073902,0.043399,183.745693,32.000000,198.604742,196.949531,184.739702,163.210458,32.000000,157.107378,68.777548,71.763344,97.799100,97.625056,38.959886,49.113924,0.000000,48.484959,26.341772,0.000000,35.167386,28.881000,39.802425,59.527692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.055156,60.018178,161.460250,178.855847,100.410192,97.582501,29.428383,14.248065,160.813389,1.322576,58.086989,-5.496597,153.130858,161.724450,151.438501,161.302248,91.917102,159.813005,-0.000548,0.030034,32.000000,-235.762097,161.461078,-0.024354,27.568071,0.693243,420904.915717,0.980018,19.879857,17.532043,3.235717,0.080623,0.031164,184.089048,32.000000,198.489623,289.992711,185.041213,162.422768,32.000000,158.343795,68.771981,71.771047,97.821503,97.625056,39.012980,49.113924,0.000000,48.558402,26.341772,0.000000,35.150700,29.428383,39.793988,59.527722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.967567,60.045656,161.510254,177.613098,100.425742,97.582566,28.754488,14.246924,160.891678,1.322538,58.137543,-5.485231,153.181687,161.785786,151.375944,161.356031,91.943774,159.813332,-0.000548,0.030028,32.000000,-235.764878,161.370199,-0.024359,27.595713,0.690943,420819.695397,0.958451,19.693831,17.544144,3.225647,0.070216,0.029563,183.311523,32.000000,198.949639,169.083282,182.523193,162.062025,32.000000,158.176491,68.769987,71.789349,97.812241,97.625056,39.031283,49.113924,0.000000,48.477796,26.341772,0.000000,35.154323,28.754488,39.825389,59.521762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.012366,60.016804,161.419372,173.402307,100.446863,97.583867,29.506826,14.255629,160.913131,1.322300,58.195726,-5.529643,153.110633,161.882090,151.431518,161.429438,91.998048,159.817140,-0.000549,0.030043,32.000000,-235.749944,161.434868,-0.024388,27.584121,0.691701,420860.154012,0.982877,19.811688,17.517613,3.232302,0.075026,0.042710,182.924842,32.000000,199.593573,241.551728,179.869259,162.372511,32.000000,158.188553,68.777218,71.824297,97.832013,97.625056,39.023430,49.113924,0.000000,48.601388,26.341772,0.000000,35.189893,29.506826,39.783129,59.520946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.961402,60.016804,161.667322,173.402307,100.457870,97.585107,29.191055,14.246496,160.933907,1.322157,58.062999,-5.412562,153.110179,161.720107,151.498626,161.352506,91.982864,159.851756,-0.000548,0.030039,32.000000,-235.763995,161.480719,-0.024411,27.600381,0.690993,420700.877550,0.956813,19.736595,17.464972,3.227589,0.076190,0.024852,182.740965,32.000000,199.591562,230.336692,180.490462,163.069523,32.000000,157.030122,68.803315,71.841604,97.803264,97.625056,39.042854,49.113924,0.000000,48.495995,26.341772,0.000000,35.167365,29.191055,39.699637,59.531095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.932523,60.021750,161.646022,164.172391,100.472475,97.587689,29.158813,14.244498,160.995486,1.322112,57.918295,-5.414235,153.125482,161.802446,151.466516,161.384733,91.989276,159.898730,-0.000549,0.030049,32.000000,-235.765829,161.536479,-0.024253,27.634790,0.690993,420700.877550,0.956813,19.736595,17.464972,3.227589,0.069144,0.031116,183.614470,32.000000,198.860256,289.294582,183.496462,163.440117,32.000000,156.941478,68.796418,71.838045,97.762219,97.625056,39.132346,49.113924,0.000000,48.563380,26.341772,0.000000,35.175807,29.158813,39.898903,59.528676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.018999,60.008835,161.436826,149.196751,100.485263,97.587687,29.276634,14.248494,160.948653,1.321797,57.882550,-5.520859,153.175442,161.839393,151.526829,161.418554,91.966833,159.951698,-0.000550,0.030018,32.000000,-235.763308,161.545370,-0.024244,27.611606,0.692214,420766.492563,0.968260,19.789200,17.494986,3.235844,0.081244,0.027277,184.011458,32.000000,198.408738,195.459860,185.489291,162.801843,32.000000,157.453632,68.812999,71.798670,97.805819,97.625056,39.176513,49.113924,0.000000,48.523039,26.341772,0.000000,35.180142,29.276634,39.839475,59.531272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.680294,59.968992,161.569392,141.259210,100.482289,97.590263,28.736219,14.246924,160.982549,1.321328,58.043691,-5.585130,153.179382,161.650065,151.443479,161.452677,91.957310,159.904094,-0.000550,0.030011,32.000000,-235.761600,161.469889,-0.024254,27.618110,0.691701,420790.634526,0.969986,19.823976,17.508698,3.237289,0.072303,0.035938,184.111629,32.000000,198.536130,212.472402,184.058223,162.271179,32.000000,158.054759,68.818153,71.853905,97.825288,97.625056,39.217222,49.113924,0.000000,48.488973,26.341772,0.000000,35.169462,28.736219,39.821941,59.534085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
