OSU 80 Ton Compressor Load Stand
49.882803,59.968992,161.626304,141.259210,100.486986,97.590285,29.297069,14.249493,160.920070,1.320919,58.109593,-5.580124,153.113991,161.847080,151.416662,161.403581,92.002465,159.884462,-0.000551,0.030006,32.000000,-235.760834,161.476048,-0.024466,27.609298,0.690285,420763.234080,0.964213,19.721781,17.553827,3.227510,0.064539,0.027649,182.947633,32.000000,199.353709,165.311002,181.048411,161.993805,32.000000,158.375617,68.832428,71.860262,97.844036,97.625056,39.193696,49.113924,0.000000,48.658791,26.341772,0.000000,35.127547,29.297069,39.816952,59.524791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.870274,60.003614,161.365600,137.813462,100.503707,97.590286,29.342002,14.248208,160.975171,1.320488,58.056050,-5.661328,153.044049,161.821490,151.438812,161.375406,92.020220,159.888402,-0.000551,0.029968,32.000000,-235.764413,161.509026,-0.024385,27.605364,0.692874,420741.533942,0.966357,19.822602,17.489398,3.240121,0.079685,0.033658,182.795952,32.000000,199.589906,108.798583,179.526623,162.708377,32.000000,157.478119,68.832574,71.837636,97.841186,97.625056,39.180573,49.113924,0.000000,48.520311,26.341772,0.000000,35.157260,29.342002,39.848646,59.529355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.915566,60.011033,161.616424,146.360823,100.532457,97.591635,28.563254,14.250063,160.825030,1.320033,57.980391,-5.636894,153.108766,161.758095,151.479371,161.331627,91.989895,159.974979,-0.000552,0.029951,32.000000,-235.759608,161.503050,-0.024353,27.622647,0.692221,420758.029567,0.985533,19.866489,17.474858,3.235547,0.066215,0.025778,183.094444,32.000000,199.368147,177.092894,181.850344,163.303084,32.000000,156.844704,68.852873,71.890985,97.803420,97.625056,39.285340,49.113924,0.000000,48.340237,26.341772,0.000000,35.165620,28.563254,39.899563,59.526227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849185,60.004988,161.631764,156.159572,100.556267,97.598017,29.260750,14.243642,160.906537,1.319691,57.932905,-5.573630,153.132270,161.826874,151.474457,161.464389,91.961350,159.793073,-0.000552,0.029930,32.000000,-235.763734,161.472481,-0.024313,27.613573,0.692221,420758.029567,0.985533,19.866489,17.474858,3.235547,0.073958,0.032025,183.923373,32.000000,198.622148,191.796635,184.555961,163.306463,32.000000,157.314506,68.844170,71.854988,97.825686,97.625056,39.276452,49.113924,0.000000,48.510468,26.341772,0.000000,35.167819,29.260750,39.785184,59.525903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.862046,60.001141,161.546669,170.183347,100.574813,97.600562,28.658543,14.250634,160.959129,1.319718,57.975511,-5.573947,153.126458,161.855073,151.436368,161.409449,91.933409,159.957593,-0.000552,0.029945,32.000000,-235.756742,161.516510,-0.024419,27.639432,0.692135,420804.624174,0.990592,19.830779,17.540733,3.237796,0.061977,0.034729,184.079239,32.000000,198.555995,212.751084,185.088205,162.348044,32.000000,157.555795,68.825328,71.837041,97.827258,97.625056,39.249411,49.113924,0.000000,48.425501,26.341772,0.000000,35.162990,28.658543,39.880561,59.525440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.975211,60.001141,161.546792,170.183347,100.593541,97.600572,29.310481,14.250634,160.825601,1.319767,58.138145,-5.595551,153.167536,161.803852,151.356067,161.374246,91.999355,159.892297,-0.000554,0.029921,32.000000,-235.761168,161.470010,-0.024531,27.642710,0.693380,420916.017768,0.968442,19.893364,17.491356,3.242415,0.065630,0.048619,183.433092,32.000000,198.923140,126.504667,182.468308,162.059373,32.000000,158.423708,68.829673,71.869524,97.858224,97.625056,39.291207,49.113924,0.000000,48.535147,26.341772,0.000000,35.159767,29.310481,40.030964,59.537154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.911596,59.989325,161.507752,177.276506,100.589945,97.604986,28.984643,14.239503,160.990982,1.319774,58.088074,-5.590276,153.051141,161.798104,151.416311,161.345350,92.052412,159.942381,-0.000554,0.029922,32.000000,-235.770004,161.491511,-0.024397,27.660964,0.692252,420967.929145,0.988528,19.876215,17.589774,3.239872,0.068802,0.029290,182.848446,32.000000,199.605245,155.865179,180.017338,162.060599,32.000000,157.983934,68.829550,71.864433,97.864334,97.625056,39.341363,49.113924,0.000000,48.591936,26.341772,0.000000,35.147827,28.984643,39.727590,59.532738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825241,59.984654,161.496967,180.020565,100.602445,97.610054,28.938892,14.240645,160.942765,1.319733,57.941455,-5.679775,153.028092,161.807075,151.431932,161.392289,92.047262,159.889163,-0.000554,0.029934,32.000000,-235.767551,161.422005,-0.024425,27.623093,0.690596,420774.743139,0.964135,19.759280,17.495863,3.232538,0.072157,0.029197,182.797746,32.000000,199.729188,216.279099,180.452359,163.150063,32.000000,157.216038,68.837093,71.843795,97.854395,97.625056,39.324126,49.113924,0.000000,48.493653,26.341772,0.000000,35.145700,28.938892,39.828617,59.528460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.084513,59.971190,161.597499,174.812956,100.599394,97.616346,29.142029,14.256342,160.954214,1.319674,57.859596,-5.599914,153.127638,161.858498,151.463742,161.455413,92.040876,159.922981,-0.000553,0.029949,32.000000,-235.749558,161.545550,-0.024367,27.609744,0.690890,420721.227512,0.976353,19.813175,17.464256,3.235876,0.080384,0.037188,183.529722,32.000000,198.993025,275.387261,183.639207,162.932660,32.000000,157.194707,68.850723,71.863588,97.862112,97.625056,39.371672,49.113924,0.000000,48.547222,26.341772,0.000000,35.138141,29.142029,39.783203,59.526080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.260597,59.971190,161.718719,174.812956,100.598201,97.620245,28.649111,14.253631,160.965394,1.319486,57.890790,-5.577610,153.135916,161.860680,151.467862,161.396800,91.966715,159.958304,-0.000553,0.029976,32.000000,-235.753745,161.504823,-0.024513,27.612367,0.693023,420799.929029,0.979799,19.897803,17.446613,3.241268,0.078762,0.030239,184.004365,32.000000,198.488135,430.365429,185.210501,163.020505,32.000000,157.526739,68.826979,71.810116,97.835034,97.625056,39.393619,49.113924,0.000000,48.393395,26.341772,0.000000,35.120323,28.649111,39.865521,59.532551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.064241,59.973113,161.362100,165.025490,100.604078,97.621586,29.411951,14.251348,160.962457,1.319509,58.023386,-5.795936,153.170290,161.798366,151.459418,161.373982,92.028250,159.903784,-0.000553,0.029966,32.000000,-235.757995,161.488997,-0.024488,27.615330,0.690149,420660.816543,0.967460,19.616578,17.467484,3.226496,0.067126,0.023837,184.008839,32.000000,198.832669,204.853485,184.167573,162.127172,32.000000,158.294278,68.840588,71.846864,97.844344,97.625056,39.350143,49.113924,0.000000,48.542281,26.341772,0.000000,35.116562,29.411951,39.732506,59.538776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.922667,59.969816,161.543839,156.541091,100.618572,97.625367,28.681236,14.247067,160.890513,1.319210,58.121534,-5.725333,153.102341,161.766517,151.400433,161.491282,92.050008,159.822453,-0.000553,0.029968,32.000000,-235.761129,161.461221,-0.024458,27.621152,0.688124,420706.143458,0.980352,19.435334,17.556773,3.217604,0.068656,0.034253,182.975078,32.000000,199.471744,91.474201,181.096558,162.208799,32.000000,158.311769,68.822556,71.874026,97.823371,97.625056,39.346547,49.113924,0.000000,48.389211,26.341772,0.000000,35.111203,28.681236,39.912256,59.530908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.764659,59.990974,161.480852,147.567484,100.624871,97.626665,29.251820,14.250349,160.914879,1.319116,58.162895,-5.689401,153.034785,161.759359,151.433705,161.294101,92.058886,159.789496,-0.000552,0.029959,32.000000,-235.756863,161.495014,-0.024466,27.632928,0.689464,420721.478527,0.959065,19.639400,17.471889,3.223101,0.067089,0.026374,182.874582,32.000000,199.825317,178.364205,179.511311,162.727714,32.000000,157.735158,68.841111,71.901622,97.830988,97.625056,39.333840,49.113924,0.000000,48.485349,26.341772,0.000000,35.102011,29.251820,39.870216,59.530053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.026366,59.990974,161.512265,147.567484,100.628735,97.627970,28.595056,14.246353,160.954357,1.318770,58.034972,-5.684625,153.050260,161.767435,151.427575,161.396367,92.042693,159.900259,-0.000552,0.029957,32.000000,-235.763318,161.450229,-0.024431,27.636521,0.691969,420780.306798,0.986596,19.782224,17.415289,3.235882,0.072865,0.042077,183.037610,32.000000,199.569676,126.987839,181.886422,163.314307,32.000000,156.887325,68.815703,71.882930,97.763865,97.625056,39.418233,49.113924,0.000000,48.546913,26.341772,0.000000,35.119188,28.595056,39.763173,59.521890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.021232,60.047030,161.639652,145.534106,100.633069,97.628933,29.406291,14.251776,160.985440,1.318894,57.942315,-5.750512,153.127437,161.816412,151.490490,161.455084,92.030706,159.818837,-0.000552,0.029960,32.000000,-235.761993,161.477678,-0.024641,27.635550,0.693689,420894.163101,0.970796,19.966842,17.392287,3.244890,0.070642,0.033858,183.972097,32.000000,198.790368,238.639433,184.488238,163.366739,32.000000,157.140848,68.843024,71.887795,97.786913,97.625056,39.411121,49.113924,0.000000,48.521256,26.341772,0.000000,35.175113,29.406291,39.755910,59.528302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.955644,60.003614,161.550854,141.497305,100.635795,97.632496,28.566079,14.241786,160.955184,1.318998,57.980987,-5.723303,153.150221,161.900710,151.473847,161.429775,91.989258,159.915118,-0.000552,0.029989,32.000000,-235.768540,161.628563,-0.024531,27.635813,0.690090,420768.556118,0.987396,19.696320,17.455936,3.228543,0.073444,0.026783,183.841374,32.000000,198.630282,218.953942,185.218874,162.546516,32.000000,157.744649,68.808599,71.876680,97.787919,97.625056,39.509707,49.113924,0.000000,48.391934,26.341772,0.000000,35.184486,28.566079,39.777333,59.536986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.853621,59.974212,161.651477,143.455401,100.632385,97.637616,29.477882,14.255486,161.022818,1.319089,58.034453,-5.716426,153.157114,161.865309,151.396868,161.495628,92.023186,159.968158,-0.000552,0.029967,32.000000,-235.751890,161.611752,-0.024579,27.609534,0.690769,420867.807500,0.960417,19.757672,17.433041,3.231421,0.071016,0.035498,183.734319,32.000000,199.146627,198.351850,182.452937,162.022669,32.000000,158.216518,68.814084,71.893323,97.752517,97.625056,39.499867,49.113924,0.000000,48.393741,26.341772,0.000000,35.143384,29.477882,39.733680,59.533475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.287897,59.974212,161.553429,143.455401,100.633405,97.642647,28.602576,14.247067,161.016033,1.319118,58.009269,-5.798105,153.065433,161.853626,151.407858,161.482808,92.078889,159.967085,-0.000550,0.029978,32.000000,-235.763752,161.559443,-0.024514,27.603397,0.693710,420933.308537,0.961527,19.858000,17.504522,3.242522,0.077209,0.028493,182.806660,32.000000,199.631230,100.699064,179.932704,162.265857,32.000000,157.893331,68.821128,71.923112,97.773716,97.625056,39.555043,49.113924,0.000000,48.482134,26.341772,0.000000,35.111874,28.602576,39.794134,59.534528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.893380,59.943987,161.686987,147.227842,100.655341,97.640133,29.217954,14.251776,161.028097,1.318990,57.994304,-5.670918,153.057290,161.814618,151.460810,161.387285,92.078566,159.835161,-0.000551,0.029998,32.000000,-235.757895,161.501499,-0.024595,27.603345,0.693710,420933.308537,0.961527,19.858000,17.504522,3.242522,0.074515,0.037540,182.995551,32.000000,199.876297,234.803578,180.314350,162.983481,32.000000,157.405395,68.820090,71.918351,97.762947,97.625056,39.579305,49.113924,0.000000,48.462536,26.341772,0.000000,35.075610,29.217954,39.816805,59.528863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.002143,59.977235,161.468803,158.150164,100.663160,97.642653,29.063113,14.242357,160.975531,1.318752,57.852304,-5.715585,153.144864,161.936027,151.496945,161.505968,92.073857,159.886958,-0.000551,0.030000,32.000000,-235.770592,161.500402,-0.024673,27.609639,0.693399,420777.064182,0.969178,19.786662,17.392175,3.240650,0.062483,0.022676,183.507857,32.000000,198.928203,173.983573,183.353111,163.356993,32.000000,157.063498,68.845520,71.928371,97.751837,97.625056,39.620247,49.113924,0.000000,48.439624,26.341772,0.000000,35.064446,29.063113,39.837054,59.531213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.046673,59.938491,161.569886,168.763433,100.681850,97.651640,28.880740,14.242500,160.975020,1.318544,57.836353,-5.736722,153.178592,161.908927,151.525431,161.474818,92.056408,159.980474,-0.000550,0.029999,32.000000,-235.768974,161.579024,-0.024673,27.624483,0.691015,420771.475049,0.972122,19.707574,17.419074,3.229238,0.067897,0.037249,184.169737,32.000000,198.667600,185.489101,185.222498,162.880067,32.000000,157.499078,68.845957,71.897342,97.772672,97.625056,39.555244,49.113924,0.000000,48.424756,26.341772,0.000000,35.091937,28.880740,39.822307,59.537665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.753626,59.938491,161.566472,168.763433,100.704853,97.660507,29.273369,14.248922,160.904136,1.318211,57.961404,-5.832474,153.173612,161.871957,151.424790,161.410996,92.040678,159.965512,-0.000549,0.029988,32.000000,-235.759602,161.531930,-0.024678,27.624719,0.691015,420771.475049,0.972122,19.707574,17.419074,3.229238,0.060824,0.028132,183.864232,32.000000,198.619385,121.475994,184.090384,162.189889,32.000000,158.105076,68.804343,71.893554,97.746592,97.625056,39.616705,49.113924,0.000000,48.337001,26.341772,0.000000,35.044930,29.273369,39.832065,59.531302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.968497,59.912936,161.564797,175.622155,100.719844,97.668170,28.707494,14.251919,160.985256,1.318449,58.029148,-5.803812,153.128597,161.862067,151.373222,161.377486,92.085178,159.981405,-0.000550,0.029965,32.000000,-235.756277,161.499684,-0.024645,27.644861,0.694497,421016.874938,0.970519,19.925787,17.485896,3.247331,0.064756,0.037790,183.255479,32.000000,199.547592,219.230288,181.118766,162.157451,32.000000,158.415120,68.811470,71.927151,97.766303,97.625056,39.664002,49.113924,0.000000,48.195008,26.341772,0.000000,35.006356,28.707494,39.830158,59.531803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.887676,59.940964,161.470821,180.000922,100.730519,97.673249,29.353171,14.244498,160.976037,1.318455,57.987846,-5.866786,153.074755,161.936536,151.463887,161.402661,92.074342,159.857593,-0.000550,0.029953,32.000000,-235.764845,161.550674,-0.024742,27.647038,0.691005,420801.370513,0.984983,19.678008,17.448202,3.233333,0.070947,0.034504,182.618087,32.000000,199.765771,187.764899,179.562889,162.583867,32.000000,157.570988,68.835508,71.917154,97.751516,97.625056,39.657322,49.113924,0.000000,48.372278,26.341772,0.000000,34.989004,29.353171,39.856203,59.523818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.943813,59.933820,161.346780,180.704743,100.733012,97.678355,28.877422,14.249921,160.982604,1.318680,57.852998,-5.777708,153.080379,161.837068,151.479013,161.352345,92.095554,160.007811,-0.000551,0.029946,32.000000,-235.762373,161.569802,-0.024726,27.622674,0.691005,420801.370513,0.984983,19.678008,17.448202,3.233333,0.062690,0.023278,183.291779,32.000000,199.529996,247.999679,182.042446,163.195239,32.000000,157.304866,68.837523,71.958905,97.740448,97.625056,39.678206,49.113924,0.000000,48.432752,26.341772,0.000000,35.004237,28.877422,39.834486,59.526680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.726328,59.951680,161.535696,178.172163,100.766050,97.679477,28.777930,14.248636,160.912839,1.319145,57.911345,-5.810830,153.158369,161.915879,151.468349,161.385449,92.029058,159.885728,-0.000551,0.029941,32.000000,-235.762182,161.563623,-0.024727,27.610190,0.691219,420868.164931,0.979875,19.724381,17.449130,3.230566,0.075681,0.037512,184.261774,32.000000,198.457412,182.093833,185.286276,162.452130,32.000000,158.245510,68.829589,71.878135,97.703297,97.625056,39.734242,49.113924,0.000000,48.312946,26.341772,0.000000,34.980242,28.777930,39.861486,59.522913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.818316,59.951680,161.572982,178.172163,100.770893,97.683035,29.431400,14.246210,160.933622,1.319115,58.050721,-5.845581,153.159771,161.848692,151.390420,161.428331,92.035688,159.888036,-0.000552,0.029952,32.000000,-235.765428,161.562339,-0.024739,27.621677,0.690508,420914.105730,0.962571,19.611964,17.453225,3.230028,0.067926,0.042488,183.392201,32.000000,199.038514,228.680104,182.751103,162.058668,32.000000,158.296750,68.816167,71.900367,97.701849,97.625056,39.707257,49.113924,0.000000,48.499993,26.341772,0.000000,34.986631,29.431400,39.763834,59.530358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.081222,59.958550,161.390075,176.140370,100.755033,97.684275,28.626426,14.246496,160.924755,1.319113,58.050306,-5.865438,153.071765,161.868226,151.419138,161.484681,92.127883,159.837717,-0.000552,0.029942,32.000000,-235.760553,161.493772,-0.024714,27.598047,0.693889,421098.099675,0.964186,19.871995,17.457705,3.243245,0.071032,0.026430,182.951374,32.000000,199.732576,212.490479,180.059155,162.471424,32.000000,158.466130,68.808959,71.898568,97.723954,97.625056,39.776076,49.113924,0.000000,48.325749,26.341772,0.000000,34.984074,28.626426,39.850701,59.524752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785649,59.963496,161.503804,167.780980,100.767406,97.685563,29.436677,14.250063,160.931918,1.319072,57.973096,-5.899718,153.047371,161.751733,151.439104,161.426969,92.091210,159.841937,-0.000553,0.029906,32.000000,-235.758788,161.400749,-0.024709,27.620707,0.690181,420777.309557,0.985609,19.607329,17.343953,3.222567,0.068396,0.033063,182.774808,32.000000,199.805494,270.538576,180.298715,163.041486,32.000000,157.098522,68.817935,71.886396,97.675047,97.625056,39.703052,49.113924,0.000000,48.278037,26.341772,0.000000,34.975813,29.436677,39.850260,59.528017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.214584,59.967343,161.466419,156.645349,100.765799,97.688170,28.752099,14.251776,160.997371,1.319037,57.887601,-5.864219,153.071463,161.842186,151.457932,161.438134,92.057448,159.878094,-0.000554,0.029889,32.000000,-235.754453,161.529073,-0.024723,27.589917,0.694154,421040.828697,0.964764,19.917627,17.382433,3.243983,0.070608,0.032196,183.619466,32.000000,198.981126,177.829353,183.441010,163.559454,32.000000,157.075544,68.825665,71.869670,97.668015,97.625056,39.797609,49.113924,0.000000,48.399165,26.341772,0.000000,34.973302,28.752099,39.740943,59.526473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.804198,59.967343,161.508766,156.645349,100.746985,97.690703,29.200238,14.241501,160.932998,1.319034,57.951422,-5.952788,153.131955,161.856380,151.482491,161.369676,92.020105,159.870757,-0.000554,0.029860,32.000000,-235.768826,161.368203,-0.024744,27.597759,0.688864,420853.217273,0.978496,19.478802,17.431687,3.215528,0.075376,0.034087,183.905095,32.000000,198.559133,152.245429,185.416037,162.903336,32.000000,157.351216,68.825957,71.851330,97.716101,97.625056,39.763247,49.113924,0.000000,48.198152,26.341772,0.000000,34.970244,29.200238,39.851434,59.523306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.979516,59.954428,161.381723,147.077981,100.739077,97.691960,29.143400,14.252775,160.865659,1.319346,58.044188,-5.853149,153.132126,161.797836,151.407886,161.423161,92.054843,159.772660,-0.000554,0.029871,32.000000,-235.759847,161.407214,-0.024694,27.569880,0.694532,421188.427208,0.972239,19.902270,17.465886,3.242875,0.080980,0.041834,184.033754,32.000000,198.721460,119.963347,184.111111,162.334192,32.000000,158.076568,68.794564,71.837026,97.729325,97.625056,39.764982,49.113924,0.000000,48.410224,26.341772,0.000000,34.950436,29.143400,39.798536,59.522854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.718553,59.997019,161.365391,140.023440,100.757282,97.690655,28.980883,14.244926,160.975975,1.319372,58.091443,-6.007841,153.108207,161.823428,151.380499,161.332683,92.045563,159.810682,-0.000555,0.029905,32.000000,-235.766384,161.458265,-0.024654,27.549109,0.692310,421002.707037,0.970358,19.708122,17.389115,3.228957,0.074057,0.032825,183.078127,32.000000,199.437584,86.398853,181.050755,161.956386,32.000000,158.357662,68.775803,71.875470,97.710859,97.625056,39.804429,49.113924,0.000000,48.249583,26.341772,0.000000,34.982184,28.980883,39.801618,59.532423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.967592,60.005538,161.389094,136.379783,100.736979,97.690731,29.094591,14.250063,160.823068,1.319694,58.083233,-6.012775,153.046466,161.838842,151.433642,161.441311,92.072396,159.751176,-0.000557,0.029927,32.000000,-235.758132,161.430444,-0.024620,27.521310,0.691318,420996.419540,0.964827,19.629833,17.421273,3.223365,0.073684,0.042396,182.912276,32.000000,199.694418,279.733258,179.484657,162.764418,32.000000,157.549537,68.787440,71.887063,97.716629,97.625056,39.778160,49.113924,0.000000,48.459647,26.341772,0.000000,34.981590,29.094591,39.859505,59.526778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774519,60.003889,161.344389,137.822657,100.726860,97.689424,29.414843,14.248636,160.877700,1.319816,58.059662,-6.049775,153.079933,161.780974,151.449339,161.294507,92.116716,159.727385,-0.000558,0.029951,32.000000,-235.761198,161.352170,-0.024677,27.505968,0.693821,421036.672718,0.972360,19.771542,17.362353,3.229875,0.065028,0.028253,183.107555,32.000000,199.559332,149.453846,181.828750,163.173083,32.000000,157.131661,68.798390,71.900044,97.716874,97.625056,39.839470,49.113924,0.000000,48.381410,26.341772,0.000000,34.990899,29.414843,39.782249,59.525775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.912890,60.003889,161.364770,137.822657,100.735894,97.685628,29.258530,14.250206,160.785294,1.319952,57.972064,-6.009708,153.112262,161.700654,151.471487,161.267067,92.028345,159.836203,-0.000557,0.029979,32.000000,-235.754547,161.373645,-0.024774,27.489314,0.696720,421067.291315,0.965859,19.969546,17.307834,3.241506,0.074676,0.036195,183.938695,32.000000,198.755095,108.839767,184.389283,163.245887,32.000000,157.120004,68.818066,71.853818,97.730719,97.625056,39.795138,49.113924,0.000000,48.424397,26.341772,0.000000,34.990196,29.258530,39.849380,59.526335,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.647399,60.011308,161.494348,140.551670,100.743174,97.679269,29.111373,14.243927,160.755316,1.320011,58.060857,-6.080150,153.077530,161.685403,151.429470,161.208472,92.049133,159.871388,-0.000556,0.029978,32.000000,-235.766236,161.366060,-0.024738,27.470510,0.695254,421129.814135,0.968023,19.826401,17.442843,3.232928,0.074573,0.029860,184.205400,32.000000,198.683181,174.827857,185.392878,162.292702,32.000000,157.669911,68.811129,71.868850,97.771872,97.625056,39.865464,49.113924,0.000000,48.180535,26.341772,0.000000,34.990971,29.111373,39.679755,59.527771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.856359,59.989051,161.219334,147.232307,100.724609,97.675511,28.651473,14.252061,160.786332,1.319897,58.183685,-5.962045,153.163569,161.654060,151.374867,161.335091,92.043416,159.737176,-0.000557,0.029983,32.000000,-235.757282,161.340094,-0.024709,27.488291,0.699902,421238.583917,0.978591,20.108739,17.437128,3.252826,0.080739,0.035895,183.502236,32.000000,199.032040,170.308096,182.593225,161.826641,32.000000,158.449059,68.793324,71.890442,97.760966,97.625056,39.876490,49.113924,0.000000,48.487002,26.341772,0.000000,35.000371,28.651473,39.695602,59.535226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784377,59.992348,161.293495,150.835399,100.729847,97.671751,29.501722,14.251348,160.747864,1.319868,58.223748,-6.078577,153.056927,161.633445,151.370485,161.349046,92.099161,159.756541,-0.000557,0.029994,32.000000,-235.757668,161.354228,-0.024718,27.483702,0.695430,421073.211743,0.989623,19.870007,17.385332,3.233676,0.077993,0.036629,182.905722,32.000000,199.798264,154.320496,180.107961,162.079959,32.000000,158.296638,68.774814,71.895599,97.776180,97.625056,39.830327,49.113924,0.000000,48.275784,26.341772,0.000000,34.976748,29.501722,39.839402,59.530604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881742,59.992348,161.350422,150.835399,100.701982,97.665221,28.582659,14.246924,160.772859,1.319799,58.100724,-6.151387,153.044086,161.666214,151.439988,161.267207,92.075164,159.656458,-0.000557,0.029994,32.000000,-235.768156,161.233472,-0.024808,27.471926,0.696813,421003.222299,0.962601,19.947797,17.337888,3.239842,0.072607,0.036687,182.772348,32.000000,199.917019,161.523599,180.394550,163.059775,32.000000,157.551513,68.823473,71.934143,97.786087,97.625056,39.816756,49.113924,0.000000,48.405154,26.341772,0.000000,34.978181,28.582659,39.861486,59.527014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825096,60.003614,161.156806,155.678866,100.671078,97.656415,29.260381,14.249778,160.685332,1.319485,58.103592,-6.196777,153.075225,161.628776,151.460183,161.258816,92.111499,159.714487,-0.000557,0.029983,32.000000,-235.762843,161.333080,-0.024818,27.477303,0.695915,420957.120297,0.991355,19.847055,17.318977,3.234659,0.075699,0.030053,183.567851,32.000000,199.223042,213.086420,183.476366,163.202863,32.000000,156.984641,68.808600,71.928432,97.769556,97.625056,39.807618,49.113924,0.000000,48.560925,26.341772,0.000000,34.988257,29.260381,39.705433,59.531459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.702867,60.043733,161.290591,161.124572,100.680078,97.645020,28.839289,14.246353,160.594632,1.319154,58.215860,-6.035815,153.152249,161.599740,151.469047,161.196719,92.026022,159.732447,-0.000556,0.029957,32.000000,-235.758564,161.310728,-0.024802,27.467101,0.695807,420902.266049,0.969546,19.916913,17.307523,3.234450,0.069777,0.032012,183.993576,32.000000,198.726855,230.281752,185.390819,163.016757,32.000000,157.599912,68.817473,71.892974,97.828066,97.625056,39.774613,49.113924,0.000000,48.387509,26.341772,0.000000,34.988977,28.839289,39.847766,59.531587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.714251,60.084401,161.198002,169.658088,100.709627,97.638663,29.172021,14.248065,160.663680,1.319104,58.251491,-6.181271,153.153197,161.707975,151.395979,161.185882,92.052410,159.730731,-0.000557,0.029957,32.000000,-235.759802,161.239835,-0.024750,27.468307,0.698277,421138.573589,0.986351,20.083632,17.400699,3.245096,0.083942,0.041464,184.034851,32.000000,198.887890,211.680753,184.326836,161.948150,32.000000,158.353918,68.781530,71.896908,97.806069,97.625056,39.825840,49.113924,0.000000,48.397047,26.341772,0.000000,35.036340,29.172021,39.838889,59.525755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.094200,60.084401,161.351630,169.658088,100.710578,97.632340,29.010383,14.243213,160.669125,1.319087,58.235801,-6.103930,153.110190,161.733301,151.352877,161.135070,92.032781,159.647687,-0.000557,0.029965,32.000000,-235.774161,161.273488,-0.024710,27.473605,0.697776,421106.599326,0.974897,20.112500,17.373577,3.242491,0.074140,0.030259,183.095567,32.000000,199.537715,325.193225,181.259870,162.168622,32.000000,158.360759,68.757202,71.904962,97.801833,97.625056,39.797462,49.113924,0.000000,48.449283,26.341772,0.000000,35.089636,29.010383,39.700298,59.535265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.674185,60.040985,161.196496,178.264176,100.705510,97.624744,29.089677,14.254059,160.737174,1.319112,58.206068,-6.154648,153.011667,161.575800,151.419269,161.167918,92.081246,159.647106,-0.000556,0.029938,32.000000,-235.757579,161.264755,-0.024712,27.447143,0.692859,420878.228935,0.972095,19.719805,17.357600,3.220964,0.063496,0.024845,182.879109,32.000000,199.872372,195.542188,179.519746,162.564785,32.000000,157.887437,68.765472,71.906578,97.817044,97.625056,39.842176,49.113924,0.000000,48.531859,26.341772,0.000000,35.064473,29.089677,39.753709,59.529374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825941,60.038512,161.213830,176.264883,100.704296,97.617108,29.035819,14.250491,160.706639,1.319327,58.058109,-6.099088,153.071518,161.751019,151.483039,161.174129,92.107936,159.692184,-0.000556,0.029983,32.000000,-235.757049,161.247156,-0.024687,27.473395,0.692859,420878.228935,0.972095,19.719805,17.357600,3.220964,0.085879,0.032212,182.994312,32.000000,199.615093,107.214028,181.939214,163.261162,32.000000,156.861773,68.775862,71.971989,97.804590,97.625056,39.812890,49.113924,0.000000,48.170798,26.341772,0.000000,35.070094,29.035819,39.714237,59.532039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.662190,60.062968,161.212385,176.017262,100.680903,97.609558,29.148416,14.252489,160.624957,1.319454,58.048184,-6.144197,153.137085,161.628225,151.465997,161.229747,92.048195,159.653698,-0.000558,0.030018,32.000000,-235.757018,161.205590,-0.024643,27.464662,0.698683,420962.129026,0.978271,20.110628,17.308884,3.245076,0.073017,0.027736,183.975866,32.000000,198.868019,142.735058,184.462908,163.345393,32.000000,157.048051,68.777982,71.911589,97.802685,97.625056,39.811831,49.113924,0.000000,48.379185,26.341772,0.000000,35.077770,29.148416,39.749674,59.535216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.106430,60.050328,161.000395,170.518696,100.627053,97.601217,29.070166,14.246068,160.599249,1.319489,58.195585,-6.200325,153.128242,161.489671,151.460172,161.125212,92.022175,159.597488,-0.000558,0.030013,32.000000,-235.763275,161.176326,-0.024687,27.454669,0.698398,420992.654401,0.976464,20.145052,17.344763,3.246180,0.073440,0.029149,184.005889,32.000000,198.642397,163.170247,185.210938,162.559049,32.000000,157.834919,68.794460,71.921796,97.862014,97.625056,39.777000,49.113924,0.000000,48.409625,26.341772,0.000000,35.113879,29.070166,39.843731,59.534754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.492652,60.050328,161.198145,170.518696,100.593173,97.587265,29.499094,14.248208,160.595670,1.319377,58.413471,-6.129636,153.172178,161.571906,151.393745,161.090519,92.040131,159.588365,-0.000559,0.030026,32.000000,-235.756381,161.179772,-0.024721,27.461331,0.691581,420712.225902,0.969439,19.673129,17.346676,3.213168,0.069264,0.036851,183.676173,32.000000,199.110993,181.219697,182.565139,162.033083,32.000000,158.370944,68.771189,71.942082,97.837665,97.625056,39.729184,49.113924,0.000000,48.214864,26.341772,0.000000,35.112572,29.499094,39.825609,59.529069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.017493,60.125070,161.018896,160.755347,100.570788,97.572038,28.664990,14.246496,160.613406,1.319371,58.426615,-6.192100,153.078870,161.479985,151.396270,161.173881,92.047191,159.613914,-0.000560,0.030028,32.000000,-235.762192,161.173328,-0.024721,27.456427,0.691581,420712.225902,0.969439,19.673129,17.346676,3.213168,0.070074,0.033575,182.699762,32.000000,199.580102,244.598692,180.128654,162.298497,32.000000,158.121773,68.773953,71.949803,97.834635,97.625056,39.782678,49.113924,0.000000,48.370612,26.341772,0.000000,35.199568,28.664990,39.705653,59.533957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.757046,60.131939,161.161869,150.351491,100.520789,97.561867,29.368438,14.253488,160.586731,1.319348,58.237551,-6.286631,153.053360,161.538199,151.426126,161.054240,92.053075,159.613071,-0.000560,0.030009,32.000000,-235.756674,161.183257,-0.024692,27.443759,0.700627,421000.059782,0.968234,20.308522,17.324805,3.257012,0.066006,0.036129,182.909781,32.000000,199.842341,361.981461,180.397842,163.016981,32.000000,157.172356,68.799157,71.960837,97.832849,97.625056,39.727444,49.113924,0.000000,48.263743,26.341772,0.000000,35.224495,29.368438,39.794795,59.517032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.534826,60.131939,161.103737,150.351491,100.472303,97.550420,28.710802,14.249207,160.568067,1.319539,58.148782,-6.191338,153.142580,161.471441,151.490103,161.109446,92.072729,159.663475,-0.000561,0.030012,32.000000,-235.759316,161.183871,-0.024708,27.455456,0.692781,420690.038008,0.984965,19.839571,17.328706,3.219252,0.073317,0.039918,183.336501,32.000000,198.857747,195.970436,183.404523,163.394399,32.000000,157.004155,68.788997,71.967688,97.845547,97.625056,39.922657,49.113924,0.000000,48.352314,26.341772,0.000000,35.257409,28.710802,39.684377,59.531007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677459,60.122047,161.212271,144.578347,100.445273,97.538972,29.297640,14.250777,160.573723,1.319682,58.171268,-6.230702,153.130991,161.563383,151.505817,161.060492,91.995816,159.597137,-0.000561,0.030038,32.000000,-235.757091,161.154441,-0.024712,27.462800,0.697209,420806.070480,0.966822,20.115693,17.322459,3.238976,0.072746,0.040782,184.161708,32.000000,198.540872,198.541598,185.220547,162.880325,32.000000,157.540828,68.777529,71.903685,97.873994,97.625056,39.763901,49.113924,0.000000,48.543326,26.341772,0.000000,35.273519,29.297640,39.857084,59.531558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.684041,60.117650,161.107807,141.717287,100.436441,97.525028,29.395550,14.246638,160.573180,1.319773,58.282288,-6.313623,153.179983,161.474581,151.460023,161.097261,91.994461,159.597243,-0.000560,0.030047,32.000000,-235.764999,161.198108,-0.024787,27.481210,0.699734,420859.300456,0.993726,20.346282,17.324422,3.252333,0.078040,0.047225,183.916341,32.000000,198.546554,279.838691,184.454762,162.182476,32.000000,158.090093,68.753573,71.911283,97.891531,97.625056,39.778349,49.113924,0.000000,48.159556,26.341772,0.000000,35.297843,29.395550,39.853562,59.525411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849523,60.106934,161.060534,142.557141,100.416821,97.513768,29.116878,14.250634,160.521280,1.319965,58.367934,-6.204530,153.146331,161.534530,151.409216,161.139394,92.019110,159.567284,-0.000559,0.030056,32.000000,-235.757234,161.095398,-0.024775,27.470982,0.696788,420781.936855,0.967088,20.177071,17.374284,3.242647,0.081011,0.045747,183.216334,32.000000,199.430629,258.814950,181.120001,162.016776,32.000000,158.417889,68.747817,71.939497,97.881871,97.625056,39.763600,49.113924,0.000000,48.448191,26.341772,0.000000,35.317056,29.116878,39.759505,59.537694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.812199,60.122322,161.149998,147.315192,100.400378,97.502325,29.336838,14.246781,160.630853,1.319956,58.317916,-6.221865,153.042962,161.528556,151.444555,161.005158,92.087975,159.531926,-0.000560,0.030062,32.000000,-235.760267,161.217503,-0.024606,27.478483,0.694462,420571.012271,0.972643,19.994960,17.336784,3.230934,0.061383,0.028044,182.589265,32.000000,199.656242,204.684414,179.569459,162.610812,32.000000,157.745900,68.739132,71.970173,97.892438,97.625056,39.701361,49.113924,0.000000,48.345791,26.341772,0.000000,35.328045,29.336838,39.815998,59.529060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.860453,60.107758,161.143758,154.125500,100.379511,97.485797,29.300023,14.248779,160.610786,1.319955,58.074844,-6.259827,153.144931,161.532838,151.479932,161.140309,92.015351,159.504051,-0.000559,0.030075,32.000000,-235.760564,161.082937,-0.024488,27.484672,0.695066,420437.269555,0.966072,20.048967,17.252749,3.235151,0.069336,0.031368,183.680852,32.000000,198.583634,256.889641,184.614333,163.249772,32.000000,157.122402,68.774539,71.948730,97.923939,97.625056,39.723103,49.113924,0.000000,48.417135,26.341772,0.000000,35.374352,29.300023,39.884230,59.526129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.834923,60.107758,161.287106,154.125500,100.340755,97.478032,28.543340,14.250491,160.635380,1.319907,58.123162,-6.241546,153.185628,161.556572,151.492629,161.127680,91.960191,159.569917,-0.000559,0.030071,32.000000,-235.757704,161.149587,-0.024487,27.506912,0.695313,420492.719348,0.990675,20.125508,17.327239,3.237994,0.072351,0.024902,184.146601,32.000000,198.528505,217.322625,185.287356,162.490768,32.000000,158.046459,68.745222,71.934841,97.955516,97.625056,39.749108,49.113924,0.000000,48.347035,26.341772,0.000000,35.382767,28.543340,39.856056,59.522038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.688634,60.074234,161.207414,161.637050,100.310714,97.466546,29.339740,14.254773,160.534408,1.319633,58.332211,-6.268778,153.178716,161.469829,151.392706,161.083230,92.023360,159.570607,-0.000558,0.030082,32.000000,-235.755882,161.086157,-0.024500,27.498047,0.694339,420535.809644,0.992145,20.010888,17.396833,3.236427,0.064557,0.022327,183.411520,32.000000,199.006017,124.069532,182.661792,162.088855,32.000000,158.187593,68.761325,71.978207,97.965241,97.625056,39.739764,49.113924,0.000000,48.405015,26.341772,0.000000,35.404244,29.339740,39.787825,59.523798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732892,60.087973,161.027241,174.506801,100.303681,97.460190,28.709520,14.245497,160.548667,1.319647,58.388726,-6.367232,153.138398,161.502476,151.457444,161.139472,92.025888,159.589245,-0.000558,0.030103,32.000000,-235.762863,161.143939,-0.024458,27.499804,0.696163,420418.257306,0.968137,20.128892,17.333958,3.244352,0.067330,0.047387,182.917792,32.000000,199.673368,112.092418,180.389637,162.341411,32.000000,158.639321,68.786902,71.980918,97.997884,97.625056,39.767156,49.113924,0.000000,48.451579,26.341772,0.000000,35.386745,28.709520,39.833239,59.532974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.680161,60.087973,161.255013,174.506801,100.283222,97.451287,29.372572,14.251348,160.636563,1.319636,58.213695,-6.247350,153.075465,161.569500,151.465738,161.142226,92.038485,159.573058,-0.000557,0.030121,32.000000,-235.756356,161.251765,-0.024439,27.522857,0.694811,420376.515680,0.988394,20.096753,17.339426,3.237842,0.082851,0.031361,182.711347,32.000000,199.716425,217.094535,180.544872,163.103095,32.000000,157.331403,68.779776,71.960158,97.961787,97.625056,39.727952,49.113924,0.000000,48.180139,26.341772,0.000000,35.417514,29.372572,39.835000,59.529473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
