OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
2:37:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.628802,60.023948,160.934451,177.530631,100.438728,97.486120,29.075328,14.246638,160.518428,1.317692,58.233915,-6.632325,153.151656,161.471971,151.345845,160.978450,92.036617,159.621566,-0.000534,0.030075,32.000000,-235.762213,161.067907,-0.024600,27.433977,0.695893,420413.369535,0.981177,19.932749,17.350406,3.235805,0.080244,0.037521,183.077713,32.000000,199.395341,373.989319,181.198033,161.992990,32.000000,158.494635,68.797292,71.812416,98.061971,97.625056,39.688289,49.113924,0.000000,48.295824,26.341772,0.000000,35.173329,29.075328,39.769923,59.534233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774916,60.033016,160.949288,168.043381,100.409335,97.483254,29.276825,14.254344,160.492466,1.317363,57.974992,-6.726143,153.098855,161.423399,151.457673,161.046784,92.095066,159.568709,-0.000534,0.030100,32.000000,-235.754179,161.153766,-0.024471,27.447588,0.697653,420452.681464,0.978302,20.140679,17.342561,3.242763,0.070076,0.036113,183.075707,32.000000,199.463310,245.016466,181.804474,163.162622,32.000000,157.110949,68.822472,71.791547,98.069020,97.625056,39.648322,49.113924,0.000000,48.256575,26.341772,0.000000,35.245412,29.276825,39.839842,59.528165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.615143,60.033016,161.068148,168.043381,100.409445,97.479166,28.620587,14.244355,160.483948,1.317216,57.935673,-6.758223,153.146087,161.493831,151.457558,161.034513,92.006489,159.410497,-0.000533,0.030082,32.000000,-235.764824,161.038703,-0.024329,27.436259,0.697653,420452.681464,0.978302,20.140679,17.342561,3.242763,0.072291,0.024529,183.993465,32.000000,198.740639,328.916079,184.409920,163.170928,32.000000,157.190241,68.826502,71.747945,98.081452,97.625056,39.609087,49.113924,0.000000,48.307868,26.341772,0.000000,35.242380,28.620587,39.688926,59.531105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732547,59.984379,161.003339,163.381538,100.374275,97.475358,29.581603,14.251348,160.491267,1.317334,58.067084,-6.753018,153.195268,161.411593,151.414229,160.953171,91.978728,159.486051,-0.000534,0.030087,32.000000,-235.755045,161.026116,-0.024410,27.446880,0.694150,420225.362281,0.976466,19.931892,17.234705,3.229863,0.074902,0.038874,184.072277,32.000000,198.409635,223.951824,185.377837,162.389568,32.000000,158.002497,68.816467,71.769415,98.125780,97.625056,39.605966,49.113924,0.000000,48.417324,26.341772,0.000000,35.248961,29.581603,39.804259,59.531499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.584594,59.994821,160.853837,148.927641,100.339692,97.471337,29.049569,14.254915,160.424720,1.317741,58.239114,-6.676353,153.177656,161.348931,151.337739,160.963258,91.973306,159.491251,-0.000533,0.030073,32.000000,-235.755575,161.071942,-0.024401,27.439826,0.698251,420495.621535,0.994099,20.163925,17.282118,3.246351,0.078469,0.031449,183.634152,32.000000,199.049022,392.245059,182.808887,161.982806,32.000000,158.268474,68.797145,71.755543,98.099908,97.625056,39.608410,49.113924,0.000000,48.335641,26.341772,0.000000,35.198995,29.049569,39.671391,59.526463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.462180,59.994821,160.974429,148.927641,100.323174,97.463512,29.207729,14.246781,160.449764,1.317990,58.272420,-6.785036,153.118569,161.347485,151.379876,160.866952,92.013623,159.369991,-0.000532,0.030065,32.000000,-235.760595,160.960365,-0.024271,27.405417,0.695976,420396.440421,0.959149,19.993515,17.342309,3.237384,0.074564,0.034177,182.783689,32.000000,199.517444,410.108636,180.398060,162.358990,32.000000,158.263930,68.805871,71.769207,98.109829,97.625056,39.542447,49.113924,0.000000,48.321791,26.341772,0.000000,35.207328,29.207729,39.820914,59.533997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782329,60.023948,160.856122,144.384480,100.306464,97.453280,29.182804,14.252775,160.378452,1.317859,58.090195,-6.811205,153.057320,161.347443,151.409977,160.873272,91.995830,159.407980,-0.000533,0.030045,32.000000,-235.760830,160.968806,-0.024163,27.402244,0.697662,420494.693466,0.979905,20.157452,17.349964,3.244029,0.077992,0.024437,182.965149,32.000000,199.742347,274.873828,180.640231,162.851935,32.000000,157.389318,68.786465,71.736618,98.088539,97.625056,39.565424,49.113924,0.000000,48.495954,26.341772,0.000000,35.236289,29.182804,39.687825,59.540468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.655682,60.020376,160.936416,143.091730,100.277830,97.445649,29.067789,14.251062,160.447834,1.317408,58.038152,-6.808857,153.101050,161.275097,151.465186,160.896984,92.011802,159.403492,-0.000533,0.030017,32.000000,-235.760576,160.964483,-0.024092,27.413049,0.700656,420461.116087,0.977170,20.284717,17.257592,3.254495,0.072844,0.030670,183.405788,32.000000,198.888077,201.747560,183.439333,163.359006,32.000000,156.896077,68.805350,71.748813,98.090345,97.625056,39.498990,49.113924,0.000000,48.305766,26.341772,0.000000,35.237384,29.067789,39.794134,59.528607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.612530,60.051152,160.956930,141.527974,100.275823,97.440581,29.191495,14.246496,160.304019,1.317143,58.089396,-6.821545,153.183184,161.270857,151.504603,160.832279,91.961492,159.338200,-0.000534,0.029997,32.000000,-235.760716,160.869690,-0.024358,27.442763,0.695786,420288.188343,0.971069,19.981518,17.291697,3.231189,0.068016,0.023769,184.110652,32.000000,198.548373,313.116958,185.227772,162.902714,32.000000,157.429432,68.798639,71.704028,98.127538,97.625056,39.513991,49.113924,0.000000,48.390322,26.341772,0.000000,35.241445,29.191495,39.679608,59.542592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828402,60.043733,160.877258,143.339102,100.275945,97.433410,28.937742,14.250920,160.387874,1.317240,58.136168,-6.793568,153.176328,161.333027,151.439658,160.915910,91.935164,159.275859,-0.000535,0.030012,32.000000,-235.755145,160.911640,-0.024458,27.464399,0.697526,420299.444985,0.977559,20.109212,17.273797,3.241047,0.072953,0.026052,183.820869,32.000000,198.635241,228.237239,184.072996,162.251351,32.000000,157.985084,68.782806,71.705642,98.131916,97.625056,39.428784,49.113924,0.000000,48.339635,26.341772,0.000000,35.281286,28.937742,39.817025,59.533761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.409948,60.043733,160.929436,143.339102,100.260481,97.425778,29.144334,14.249493,160.357845,1.317221,58.187030,-6.795482,153.160022,161.325565,151.378905,160.837720,91.980738,159.351808,-0.000537,0.030026,32.000000,-235.759195,160.860776,-0.024373,27.462118,0.697469,420435.236657,0.974375,20.184774,17.296071,3.244280,0.075144,0.037392,183.168540,32.000000,199.385003,392.412071,181.423434,162.168900,32.000000,158.592032,68.793174,71.719287,98.132596,97.625056,39.451136,49.113924,0.000000,48.300332,26.341772,0.000000,35.283348,29.144334,39.724729,59.523995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.691313,60.040985,160.851553,147.737731,100.229697,97.418207,29.136767,14.252632,160.354774,1.317184,58.195408,-6.804688,153.071939,161.359209,151.428043,160.838578,92.017960,159.319850,-0.000537,0.030018,32.000000,-235.754252,160.851352,-0.024200,27.486770,0.693541,420308.356779,0.978150,19.953611,17.295622,3.228626,0.081715,0.038563,182.645171,32.000000,199.590830,442.521698,179.689645,162.663552,32.000000,157.442492,68.805411,71.726098,98.180010,97.625056,39.430247,49.113924,0.000000,48.393966,26.341772,0.000000,35.289235,29.136767,39.830231,59.534085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.725079,60.032192,160.814579,146.909706,100.210478,97.406772,29.283796,14.250206,160.314921,1.316893,58.041423,-6.875825,153.107904,161.279787,151.477368,160.814313,92.016180,159.385169,-0.000536,0.030006,32.000000,-235.763890,160.937032,-0.024192,27.473552,0.699608,420452.421220,0.980179,20.388005,17.282669,3.257025,0.068429,0.033956,183.288728,32.000000,199.389276,273.251980,181.836079,163.374068,32.000000,156.957279,68.807052,71.750094,98.144502,97.625056,39.407504,49.113924,0.000000,48.385757,26.341772,0.000000,35.297404,29.283796,39.603233,59.524585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733915,60.045381,160.821416,148.236219,100.194645,97.393482,28.986375,14.251633,160.364725,1.316703,58.028149,-6.794154,153.122542,161.345975,151.478752,160.793249,91.971796,159.277715,-0.000536,0.029992,32.000000,-235.758857,160.859816,-0.024517,27.496159,0.694686,420172.408525,0.974255,20.092865,17.231722,3.237016,0.072189,0.037372,183.803797,32.000000,198.630568,310.863732,184.388815,163.350046,32.000000,156.822142,68.792777,71.694459,98.140584,97.625056,39.369229,49.113924,0.000000,48.387044,26.341772,0.000000,35.295349,28.986375,39.849233,59.524388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.550890,60.045381,160.741803,148.236219,100.167474,97.380516,29.265470,14.256485,160.303058,1.316574,58.090556,-6.833485,153.170815,161.289166,151.466777,160.789952,91.932283,159.326152,-0.000535,0.029994,32.000000,-235.749252,160.912474,-0.024378,27.496080,0.694313,420095.213896,0.968504,20.049068,17.261554,3.234074,0.069531,0.036676,184.182258,32.000000,198.506849,96.046697,185.239361,162.539303,32.000000,157.769832,68.794627,71.673526,98.169221,97.625056,39.350115,49.113924,0.000000,48.368967,26.341772,0.000000,35.316223,29.265470,39.896555,59.514701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.887036,60.042359,160.897834,153.378441,100.168883,97.369102,28.602815,14.250349,160.311631,1.316333,58.190138,-6.856027,153.155476,161.312066,151.388773,160.806307,91.914185,159.371273,-0.000535,0.030003,32.000000,-235.758339,160.836342,-0.024366,27.496080,0.695744,420260.703918,0.972625,20.243028,17.320107,3.243974,0.067129,0.026565,183.491730,32.000000,198.877903,469.131432,182.768093,161.933302,32.000000,157.995249,68.778628,71.694852,98.163297,97.625056,39.308609,49.113924,0.000000,48.379227,26.341772,0.000000,35.322156,28.602815,39.849967,59.517346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.705681,60.036588,160.764680,159.769461,100.165779,97.357726,29.604326,14.254773,160.303634,1.316318,58.129781,-6.799299,153.076369,161.248629,151.410845,160.770312,91.949609,159.316931,-0.000533,0.029994,32.000000,-235.754243,160.834566,-0.024253,27.487137,0.695744,420260.703918,0.972625,20.243028,17.320107,3.243974,0.069820,0.018369,183.111144,32.000000,199.521532,362.241525,180.149105,162.190533,32.000000,158.395565,68.779105,71.695328,98.184019,97.625056,39.330242,49.113924,0.000000,48.285579,26.341772,0.000000,35.330598,29.604326,39.717759,59.528253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.477653,60.045107,160.716853,164.841033,100.160710,97.343762,29.601916,14.246781,160.224547,1.316301,57.999029,-7.013099,153.109531,161.165762,151.457363,160.729562,91.966271,159.305348,-0.000534,0.029994,32.000000,-235.765021,160.783174,-0.024457,27.482417,0.693708,420023.165411,0.957957,20.073570,17.298818,3.234332,0.063854,0.030046,183.677775,32.000000,198.879511,275.505110,183.372519,163.130739,32.000000,157.014724,68.792631,71.694314,98.155582,97.625056,39.257940,49.113924,0.000000,48.403363,26.341772,0.000000,35.334762,29.601916,39.687458,59.517966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.558580,60.075883,160.778182,171.175723,100.108870,97.332723,28.593724,14.251062,160.322968,1.316586,57.997002,-6.932959,153.190794,161.196796,151.490215,160.694076,91.879785,159.417041,-0.000533,0.029997,32.000000,-235.752216,160.777666,-0.024495,27.473185,0.693708,420023.165411,0.957957,20.073570,17.298818,3.234332,0.064914,0.028050,183.911357,32.000000,198.304950,244.817086,185.242147,162.807465,32.000000,157.324235,68.796185,71.673422,98.148815,97.625056,39.186392,49.113924,0.000000,48.344891,26.341772,0.000000,35.351958,28.593724,39.880048,59.529158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.602231,60.075883,160.680702,171.175723,100.068267,97.318049,29.522903,14.247637,160.282606,1.316602,58.177952,-6.962374,153.159964,161.105120,151.442238,160.784038,91.910077,159.236337,-0.000531,0.029996,32.000000,-235.760722,160.822210,-0.024370,27.470982,0.696069,420186.268034,0.994897,20.265539,17.411632,3.244205,0.067748,0.020133,184.237067,32.000000,198.623413,397.483427,184.158069,162.233104,32.000000,158.130371,68.796849,71.707213,98.180505,97.625056,39.199667,49.113924,0.000000,48.485755,26.341772,0.000000,35.394684,29.522903,39.824509,59.533780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707405,60.080829,160.780404,175.148286,100.030339,97.302776,28.949384,14.249350,160.251631,1.316380,58.340496,-6.961636,153.162407,161.146472,151.353584,160.686659,91.886600,159.171121,-0.000530,0.030008,32.000000,-235.759501,160.799449,-0.024302,27.493720,0.695050,420037.371720,0.962508,20.220198,17.303729,3.239385,0.071588,0.031643,183.017008,32.000000,199.319965,494.936342,181.394910,161.972372,32.000000,158.320189,68.790803,71.720237,98.152771,97.625056,39.160277,49.113924,0.000000,48.502811,26.341772,0.000000,35.414901,28.949384,39.899417,59.523503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.395143,60.082477,160.660695,176.686676,100.006379,97.287585,29.486018,14.245211,160.141912,1.316269,58.192267,-6.960414,153.047847,161.150327,151.424398,160.712183,91.914223,159.216934,-0.000530,0.030017,32.000000,-235.766263,160.730699,-0.024119,27.486823,0.695050,420037.371720,0.962508,20.220198,17.303729,3.239385,0.081203,0.026714,182.911859,32.000000,199.678714,495.084053,179.534752,162.638583,32.000000,157.543001,68.820535,71.695205,98.170163,97.625056,39.148382,49.113924,0.000000,48.408884,26.341772,0.000000,35.431011,29.486018,39.662073,59.525067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767079,60.093194,160.754815,177.973553,99.992309,97.275871,29.100961,14.256342,160.185404,1.316233,58.028147,-6.964065,153.101445,161.130627,151.472793,160.619334,91.932565,159.264957,-0.000530,0.030022,32.000000,-235.751034,160.690762,-0.024463,27.461934,0.693277,419954.955343,0.979154,20.116025,17.299181,3.234536,0.071548,0.032598,183.063251,32.000000,199.548662,521.964371,181.831905,163.194299,32.000000,157.203186,68.819080,71.711148,98.158255,97.625056,39.082006,49.113924,0.000000,48.487837,26.341772,0.000000,35.449037,29.100961,39.764274,59.535403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.705781,60.093194,160.691741,177.973553,99.975921,97.265339,29.142055,14.252775,160.215505,1.316184,58.055694,-6.964059,153.162806,161.124449,151.486838,160.608269,91.890868,159.242291,-0.000529,0.029999,32.000000,-235.758207,160.789494,-0.024409,27.444520,0.697275,420034.351800,0.967864,20.442169,17.291245,3.252561,0.083112,0.035173,183.940186,32.000000,198.691017,1002.676615,184.459247,163.411033,32.000000,157.107309,68.840273,71.720673,98.166248,97.625056,39.076515,49.113924,0.000000,48.395416,26.341772,0.000000,35.477223,29.142055,39.771024,59.519598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628370,60.078356,160.737893,178.410896,99.959826,97.256451,29.022921,14.247780,160.128791,1.315952,58.107444,-7.049460,153.146690,161.082914,151.426658,160.618757,91.828098,159.192078,-0.000529,0.029997,32.000000,-235.756646,160.730657,-0.024403,27.461488,0.693972,419803.003501,0.972373,20.130073,17.325496,3.232858,0.074983,0.039663,184.103364,32.000000,198.498516,697.201116,185.348444,162.425962,32.000000,157.749858,68.829241,71.690216,98.150505,97.625056,39.020792,49.113924,0.000000,48.552400,26.341772,0.000000,35.480517,29.022921,39.682102,59.534587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.953602,60.067914,160.641473,177.247897,99.960276,97.248790,29.234190,14.249350,160.124477,1.315827,58.247039,-7.020763,153.186989,160.950557,151.368351,160.684052,91.870971,159.105661,-0.000529,0.029999,32.000000,-235.759829,160.756048,-0.024262,27.474627,0.693972,419803.003501,0.972373,20.130073,17.325496,3.232858,0.067961,0.033417,183.624943,32.000000,198.994232,1027.580411,182.548582,162.081534,32.000000,158.615511,68.825667,71.693694,98.152513,97.625056,39.016757,49.113924,0.000000,48.477583,26.341772,0.000000,35.496134,29.234190,39.805947,59.530889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.629290,60.066265,160.603159,174.551377,99.928110,97.237308,29.458304,14.260338,160.174200,1.315789,58.219979,-6.950973,153.113757,161.049634,151.412632,160.701559,91.908281,159.125138,-0.000530,0.030008,32.000000,-235.748349,160.711726,-0.024337,27.485905,0.694700,419908.696535,0.977910,20.195535,17.366689,3.238831,0.072369,0.026871,182.929639,32.000000,199.687251,693.269290,180.339573,162.237160,32.000000,158.075638,68.837157,71.745312,98.160246,97.625056,38.965310,49.113924,0.000000,48.571559,26.341772,0.000000,35.499611,29.458304,39.730965,59.525755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.833757,60.066265,160.564442,174.551377,99.901210,97.225849,28.568330,14.246210,160.166446,1.315653,58.080674,-7.068086,153.073227,161.090806,151.433889,160.607898,91.865291,159.143985,-0.000530,0.030009,32.000000,-235.762641,160.716035,-0.024614,27.486796,0.689405,419580.531221,0.963795,19.848367,17.286670,3.215814,0.064159,0.032567,182.954190,32.000000,199.739258,658.025293,180.114304,162.970297,32.000000,157.426089,68.820952,71.740757,98.125985,97.625056,38.902157,49.113924,0.000000,48.489098,26.341772,0.000000,35.511339,28.568330,39.672198,59.524486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.710384,60.075608,160.706820,168.368528,99.874193,97.212596,28.656965,14.253346,160.121772,1.315889,57.921422,-7.016443,153.111617,161.085054,151.484125,160.665393,91.847919,159.099210,-0.000530,0.030008,32.000000,-235.756817,160.851576,-0.024584,27.480135,0.693410,419661.395221,0.963217,20.182488,17.257733,3.236056,0.067554,0.027485,183.480752,32.000000,198.900062,577.227978,183.404768,163.368023,32.000000,156.837970,68.809463,71.705290,98.104314,97.625056,38.895842,49.113924,0.000000,48.430864,26.341772,0.000000,35.539189,28.656965,39.793914,59.524545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.619068,60.065990,160.789981,160.540816,99.869707,97.198643,29.543920,14.251919,160.249297,1.315813,57.946883,-6.992854,153.172560,161.095698,151.492438,160.708296,91.849497,159.155733,-0.000531,0.030045,32.000000,-235.755785,160.775259,-0.024503,27.495346,0.690310,419564.686287,0.988629,19.970603,17.308825,3.222002,0.070825,0.025629,184.164725,32.000000,198.501496,285.946887,185.423066,163.189239,32.000000,157.517621,68.833938,71.683716,98.127170,97.625056,38.836543,49.113924,0.000000,48.368612,26.341772,0.000000,35.544355,29.543920,39.708295,59.518507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.545288,60.045931,160.644646,154.007596,99.873039,97.184736,28.601798,14.250063,160.066517,1.315955,58.060528,-6.975380,153.217706,161.178506,151.445828,160.665208,91.849033,159.185546,-0.000531,0.030048,32.000000,-235.753051,160.785804,-0.024330,27.477565,0.692646,419626.878003,0.988150,20.107715,17.306948,3.232862,0.080095,0.020361,184.073128,32.000000,198.665826,358.926793,184.306917,162.246210,32.000000,157.953908,68.821556,71.710302,98.164868,97.625056,38.863518,49.113924,0.000000,48.499371,26.341772,0.000000,35.557507,28.601798,39.749894,59.523169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.885532,60.034665,160.726327,147.581159,99.888546,97.173321,29.208541,14.241501,160.079201,1.315685,58.150356,-7.066948,153.175173,161.146780,151.412310,160.639044,91.861938,159.221875,-0.000532,0.030041,32.000000,-235.766859,160.793068,-0.024411,27.499778,0.693733,419608.973363,0.960260,20.192824,17.329670,3.240488,0.068024,0.027432,183.159433,32.000000,199.342375,431.605377,181.327019,162.325611,32.000000,158.547353,68.841791,71.730882,98.143944,97.625056,38.790822,49.113924,0.000000,48.505281,26.341772,0.000000,35.547338,29.208541,39.815851,59.532236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.430980,60.034665,160.708297,147.581159,99.911588,97.165677,28.581543,14.248922,160.229466,1.315599,58.002299,-6.980257,153.065426,161.156158,151.443153,160.743111,91.914434,159.251333,-0.000532,0.030038,32.000000,-235.762224,160.772262,-0.024397,27.494638,0.694537,419570.781507,0.993318,20.249400,17.342948,3.242380,0.075319,0.026111,182.748988,32.000000,199.783822,361.673622,179.562818,162.529375,32.000000,157.386089,68.811979,71.706969,98.151896,97.625056,38.786324,49.113924,0.000000,48.346318,26.341772,0.000000,35.544143,28.581543,39.888338,59.526217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.056801,60.020101,160.758519,146.231074,99.932184,97.160625,29.330116,14.249350,160.199331,1.315473,57.870273,-6.998834,153.140840,161.158217,151.502022,160.650315,91.884992,159.148267,-0.000530,0.030019,32.000000,-235.760649,160.783133,-0.024349,27.497103,0.689428,419273.872006,0.965254,19.885455,17.345655,3.221903,0.076848,0.032379,183.135514,32.000000,199.444831,311.893761,182.023316,163.464534,32.000000,156.976996,68.850247,71.740138,98.141534,97.625056,38.730949,49.113924,0.000000,48.548975,26.341772,0.000000,35.536055,29.330116,39.698757,59.528538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.598933,59.972839,160.761648,143.434205,99.956213,97.153543,29.105801,14.250634,160.263212,1.315324,57.790414,-6.994139,153.145784,161.146125,151.497108,160.679306,91.848189,159.129799,-0.000531,0.030006,32.000000,-235.755758,160.729922,-0.024327,27.495556,0.695779,419426.357579,0.996322,20.357035,17.305816,3.251165,0.066340,0.027162,183.792165,32.000000,198.717798,248.098899,184.514677,163.203947,32.000000,157.171765,68.832402,71.700820,98.152381,97.625056,38.737618,49.113924,0.000000,48.259966,26.341772,0.000000,35.540061,29.105801,39.831112,59.538678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.599602,59.946460,160.769973,143.404642,99.959892,97.149754,29.077941,14.241501,160.273365,1.315407,57.926363,-7.089364,153.186992,161.088217,151.492858,160.694130,91.820746,159.289620,-0.000532,0.030023,32.000000,-235.765219,160.787358,-0.024283,27.482338,0.687126,419051.175625,0.957475,19.694057,17.290966,3.211522,0.067370,0.019689,184.249981,32.000000,198.393119,236.828314,185.385727,162.538762,32.000000,157.750811,68.831904,71.666780,98.157262,97.625056,38.688854,49.113924,0.000000,48.519629,26.341772,0.000000,35.489119,29.077941,39.707194,59.516737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.755491,59.946460,160.664310,143.404642,100.002809,97.143380,29.054336,14.255343,160.267268,1.315012,58.020885,-6.980820,153.170120,161.179871,151.411421,160.781802,91.809461,159.241758,-0.000532,0.030031,32.000000,-235.752852,160.839216,-0.024280,27.479873,0.693393,419311.642224,0.974456,20.120578,17.319829,3.241232,0.081741,0.027553,183.586294,32.000000,199.056889,336.902015,182.800676,161.928238,32.000000,158.154150,68.807160,71.694713,98.157704,97.625056,38.689664,49.113924,0.000000,48.526701,26.341772,0.000000,35.454789,29.054336,39.795015,59.527899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.646287,59.958000,160.845579,147.216121,100.031906,97.135743,29.390965,14.246781,160.280933,1.315024,57.965516,-7.024632,153.152110,161.184848,151.445754,160.813821,91.859435,159.293431,-0.000532,0.030033,32.000000,-235.763709,160.696048,-0.024284,27.512970,0.693672,419314.503457,0.975270,20.093504,17.415951,3.241356,0.074878,0.041157,182.928618,32.000000,199.534662,248.335649,180.261730,162.348291,32.000000,158.197026,68.814827,71.723887,98.204920,97.625056,38.663233,49.113924,0.000000,48.295090,26.341772,0.000000,35.456003,29.390965,39.837201,59.528833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.891699,59.926126,160.735355,152.225349,100.017153,97.130764,29.088157,14.247209,160.268613,1.315268,57.776283,-7.096976,153.087758,161.212682,151.482231,160.674251,91.842206,159.175673,-0.000532,0.030006,32.000000,-235.760495,160.812482,-0.024322,27.485721,0.691120,419210.676369,0.972638,19.931825,17.406674,3.229077,0.067409,0.040841,182.994278,32.000000,199.786983,524.621270,180.258468,163.006569,32.000000,157.190936,68.809883,71.698668,98.172949,97.625056,38.663718,49.113924,0.000000,48.500101,26.341772,0.000000,35.447632,29.088157,39.642778,59.530545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.665106,59.906342,160.802664,158.462189,100.010439,97.133343,29.162184,14.252061,160.237999,1.315321,57.744464,-7.104956,153.135995,161.171369,151.505897,160.740220,91.820731,159.240761,-0.000530,0.030005,32.000000,-235.755643,160.778502,-0.024289,27.514203,0.689220,418985.279108,0.968414,19.770540,17.345531,3.221685,0.072825,0.040624,183.467795,32.000000,198.838810,347.698716,183.477287,163.281063,32.000000,156.918031,68.815015,71.700056,98.172911,97.625056,38.619973,49.113924,0.000000,48.411116,26.341772,0.000000,35.402203,29.162184,39.761779,59.531302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.463794,59.906342,160.728033,158.462189,100.020985,97.133341,29.316945,14.248494,160.262216,1.315593,57.841597,-7.062229,153.172544,161.101082,151.540245,160.723451,91.808716,159.288288,-0.000530,0.030015,32.000000,-235.760686,160.880335,-0.024257,27.494769,0.689220,418985.279108,0.968414,19.770540,17.345531,3.221685,0.076239,0.025582,184.112952,32.000000,198.594405,400.155147,185.386376,162.898917,32.000000,157.559895,68.832674,71.633589,98.205564,97.625056,38.597275,49.113924,0.000000,48.493238,26.341772,0.000000,35.365793,29.316945,39.824582,59.524506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.108177,59.941788,160.787008,169.292815,100.047977,97.133106,28.642533,14.248208,160.232185,1.315696,57.915166,-7.028403,153.192638,161.298669,151.454487,160.870009,91.817195,159.249641,-0.000527,0.029994,32.000000,-235.762118,160.819518,-0.024210,27.496080,0.694907,419299.586970,0.969970,20.194559,17.427409,3.249408,0.077818,0.034796,184.008521,32.000000,198.618929,344.529990,184.120070,162.285152,32.000000,158.241054,68.806103,71.667984,98.218401,97.625056,38.580433,49.113924,0.000000,48.460407,26.341772,0.000000,35.383627,28.642533,39.711816,59.518054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727379,59.949207,160.785315,177.206666,100.073373,97.130313,29.488027,14.246638,160.244671,1.315618,57.935255,-7.156511,153.132436,161.236090,151.394911,160.784343,91.844314,159.303736,-0.000525,0.029972,32.000000,-235.762213,160.930038,-0.024249,27.502007,0.686201,418928.748312,0.978874,19.562790,17.402328,3.208798,0.069869,0.034010,183.314496,32.000000,199.364865,897.912674,181.224921,162.123639,32.000000,158.176527,68.782439,71.675045,98.189101,97.625056,38.545272,49.113924,0.000000,48.239764,26.341772,0.000000,35.372025,29.488027,39.713430,59.535088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.692811,59.907166,160.797988,176.542803,100.066634,97.129029,28.617835,14.252917,160.313056,1.315241,57.912700,-7.067876,153.070696,161.236986,151.465514,160.786058,91.886398,159.202276,-0.000524,0.029964,32.000000,-235.754623,160.873664,-0.024313,27.511475,0.686201,418928.748312,0.978874,19.562790,17.402328,3.208798,0.064843,0.043076,182.726046,32.000000,199.709229,875.723235,179.681767,162.789508,32.000000,157.668665,68.823993,71.729294,98.211613,97.625056,38.505718,49.113924,0.000000,48.512654,26.341772,0.000000,35.369049,28.617835,39.803305,59.533023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.702603,59.907166,160.749775,176.542803,100.075925,97.125461,29.546334,14.248351,160.233798,1.315081,57.796091,-7.156910,153.110393,161.273201,151.488592,160.750363,91.896552,159.372214,-0.000524,0.029971,32.000000,-235.761648,160.857839,-0.024365,27.517560,0.691316,419111.888477,0.958807,19.963700,17.398447,3.233336,0.076866,0.039322,183.279233,32.000000,199.636815,526.681638,181.727708,163.166994,32.000000,157.078367,68.814353,71.714305,98.163056,97.625056,38.496758,49.113924,0.000000,48.485152,26.341772,0.000000,35.312841,29.546334,39.609102,59.518684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.716307,59.905243,160.800207,177.823758,100.076330,97.121963,28.765360,14.255629,160.274091,1.314929,57.787355,-7.109348,153.179385,161.290267,151.533817,160.772146,91.845634,159.291668,-0.000524,0.029982,32.000000,-235.748633,160.813070,-0.024332,27.512262,0.691021,418958.192421,0.957284,19.947339,17.375617,3.234232,0.066593,0.024393,183.742769,32.000000,198.784987,558.530025,184.531298,163.576038,32.000000,157.011102,68.815248,71.694077,98.179567,97.625056,38.466326,49.113924,0.000000,48.361974,26.341772,0.000000,35.292358,28.765360,39.849527,59.524496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.528273,59.920630,160.744611,178.956288,100.082936,97.123511,29.122319,14.240359,160.216654,1.315062,57.824905,-7.125430,153.142533,161.248897,151.445646,160.726562,91.784479,159.311659,-0.000524,0.029983,32.000000,-235.764558,160.815258,-0.024364,27.484016,0.691021,418958.192421,0.957284,19.947339,17.375617,3.234232,0.084333,0.025595,184.229887,32.000000,198.595592,359.496325,185.443391,162.209194,32.000000,157.867341,68.806398,71.652127,98.181096,97.625056,38.448288,49.113924,0.000000,48.471719,26.341772,0.000000,35.273472,29.122319,39.886651,59.522578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707108,59.929698,160.764697,172.789598,100.095844,97.118661,29.073067,14.251348,160.275367,1.315078,57.972097,-7.284513,153.198418,161.265758,151.416628,160.752708,91.828186,159.383046,-0.000525,0.029979,32.000000,-235.759634,160.786109,-0.024352,27.481630,0.694295,419279.614470,0.974994,20.141784,17.461685,3.245512,0.060947,0.036546,183.398793,32.000000,199.020765,571.753451,182.648416,162.091733,32.000000,158.186713,68.812029,71.667678,98.176700,97.625056,38.455882,49.113924,0.000000,48.354958,26.341772,0.000000,35.267203,29.073067,39.682396,59.519284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.666828,59.959099,160.794042,169.348837,100.094963,97.117397,29.261114,14.251062,160.360395,1.314768,58.030604,-7.217225,153.101098,161.253564,151.412093,160.800338,91.873872,159.368396,-0.000527,0.029956,32.000000,-235.757789,160.882414,-0.024379,27.484174,0.694295,419279.614470,0.974994,20.141784,17.461685,3.245512,0.076955,0.028970,183.064678,32.000000,199.764760,486.140878,180.127723,162.353860,32.000000,158.235033,68.841554,71.656520,98.198773,97.625056,38.380899,49.113924,0.000000,48.558484,26.341772,0.000000,35.261927,29.261114,39.527077,59.529050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.862061,59.959099,160.782663,169.348837,100.082980,97.113586,28.792459,14.244355,160.336691,1.314467,57.929670,-7.226369,153.079035,161.237396,151.480702,160.793468,91.878548,159.314349,-0.000525,0.029957,32.000000,-235.761874,160.923512,-0.024376,27.482495,0.691917,419085.375089,0.970842,19.964757,17.448818,3.234220,0.074692,0.033355,182.657421,32.000000,199.823943,388.227476,180.558769,163.165614,32.000000,156.976976,68.861395,71.682093,98.188153,97.625056,38.368346,49.113924,0.000000,48.508410,26.341772,0.000000,35.280145,28.792459,39.869042,59.520661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.942404,59.990425,160.889718,163.521735,100.099028,97.110920,29.369902,14.254773,160.301509,1.314104,57.861836,-7.235119,153.127084,161.263473,151.485581,160.712454,91.859844,159.309585,-0.000526,0.029925,32.000000,-235.751620,160.871930,-0.024406,27.476988,0.692572,419052.560436,0.967433,20.036374,17.396657,3.237453,0.084202,0.025572,183.619237,32.000000,199.064721,298.721660,183.511826,163.263021,32.000000,156.947051,68.831001,71.647245,98.140257,97.625056,38.371169,49.113924,0.000000,48.608824,26.341772,0.000000,35.304250,29.369902,39.794501,59.531223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.659618,59.965694,160.718063,156.076564,100.127822,97.108206,28.593792,14.246638,160.248593,1.313670,57.876786,-7.217913,153.194712,161.268879,151.526783,160.803574,91.803119,159.359564,-0.000527,0.029911,32.000000,-235.761721,160.873748,-0.024431,27.508984,0.689825,418906.345698,0.978911,19.834157,17.368771,3.224549,0.074064,0.032334,183.843860,32.000000,198.619780,643.255609,185.410223,162.895144,32.000000,157.373536,68.855331,71.600676,98.181530,97.625056,38.358709,49.113924,0.000000,48.355398,26.341772,0.000000,35.302341,28.593792,39.726857,59.528922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.594124,59.962397,160.940686,151.686869,100.134857,97.108925,29.347156,14.245497,160.350581,1.313544,57.952272,-7.264212,153.175302,161.299384,151.427243,160.787275,91.793635,159.349934,-0.000528,0.029919,32.000000,-235.760896,160.909317,-0.024456,27.482417,0.689288,418918.702357,0.958021,19.782443,17.385430,3.221505,0.072733,0.047377,184.186742,32.000000,198.693750,387.854714,184.117587,162.230808,32.000000,158.173677,68.858552,71.615482,98.143192,97.625056,38.274112,49.113924,0.000000,48.480114,26.341772,0.000000,35.271681,29.347156,39.759432,59.534390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.725856,59.962397,160.854576,151.686869,100.157061,97.112776,28.706541,14.250491,160.318475,1.313446,57.929320,-7.269776,153.162121,161.329010,151.402646,160.815576,91.849493,159.330279,-0.000528,0.029932,32.000000,-235.755901,160.810869,-0.024477,27.469776,0.691711,419155.570315,0.990093,20.050448,17.463620,3.236393,0.069358,0.036201,182.957480,32.000000,199.407569,497.699994,181.368605,162.089017,32.000000,157.940458,68.852403,71.641242,98.157291,97.625056,38.330824,49.113924,0.000000,48.556140,26.341772,0.000000,35.261229,28.706541,39.710716,59.519569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.453197,59.920081,160.929028,146.991750,100.144613,97.119138,29.259551,14.249207,160.292838,1.313301,57.888976,-7.284867,153.067714,161.326747,151.431020,160.838413,91.851314,159.344503,-0.000529,0.029901,32.000000,-235.762103,160.871585,-0.024486,27.460806,0.694117,419212.417766,0.966075,20.115131,17.468968,3.245156,0.066653,0.028118,182.947360,32.000000,199.798726,433.706113,179.689130,162.747085,32.000000,157.622633,68.845236,71.636998,98.121744,97.625056,38.285390,49.113924,0.000000,48.445762,26.341772,0.000000,35.210160,29.259551,39.831992,59.522932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709775,59.916234,160.810421,144.227439,100.135075,97.118493,28.530565,14.253916,160.328764,1.312899,57.736736,-7.333600,153.074097,161.298179,151.493973,160.788361,91.872308,159.259756,-0.000530,0.029905,32.000000,-235.755754,160.900279,-0.024438,27.452388,0.692304,419044.717595,0.984798,19.978468,17.404669,3.234828,0.081050,0.033556,182.978609,32.000000,199.491639,387.472809,181.973997,163.242192,32.000000,156.780026,68.844344,71.653917,98.112468,97.625056,38.287609,49.113924,0.000000,48.647440,26.341772,0.000000,35.194231,28.530565,39.789659,59.530230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.411860,59.912662,160.769903,144.091042,100.133410,97.118495,29.447313,14.247209,160.275151,1.312835,57.732283,-7.357038,153.177330,161.383475,151.508985,160.802352,91.838880,159.364053,-0.000530,0.029912,32.000000,-235.761970,160.885414,-0.024576,27.428994,0.696586,419184.330011,0.971994,20.219324,17.408955,3.254168,0.078813,0.036764,184.049192,32.000000,198.794669,820.448852,184.276842,163.254550,32.000000,156.907958,68.879475,71.643792,98.115019,97.625056,38.250308,49.113924,0.000000,48.521829,26.341772,0.000000,35.173830,29.447313,39.841603,59.533072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.011064,59.912662,160.815668,144.091042,100.113503,97.120972,28.542878,14.245639,160.347618,1.313001,57.893536,-7.294283,153.147087,161.252057,151.449830,160.692239,91.792223,159.327060,-0.000530,0.029895,32.000000,-235.764359,160.951718,-0.024545,27.430332,0.692754,418978.186096,0.991162,19.948973,17.351561,3.234986,0.075265,0.035148,183.886172,32.000000,198.515895,877.926205,185.207383,162.190922,32.000000,157.727948,68.861671,71.615278,98.100819,97.625056,38.191221,49.113924,0.000000,48.678590,26.341772,0.000000,35.153220,28.542878,39.816732,59.522932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.608573,59.922554,160.791403,145.751446,100.110285,97.122277,28.921638,14.246210,160.340344,1.313034,58.052146,-7.291438,153.166839,161.264536,151.403958,160.749526,91.837282,159.403864,-0.000529,0.029887,32.000000,-235.763788,160.874462,-0.024510,27.414596,0.697366,419221.476408,0.966659,20.254941,17.429785,3.253670,0.085043,0.031597,183.570397,32.000000,199.084383,1027.060075,182.603290,162.091894,32.000000,158.408110,68.838465,71.633977,98.114638,97.625056,38.184291,49.113924,0.000000,48.607452,26.341772,0.000000,35.145999,28.921638,39.698170,59.528381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.705191,59.932446,160.751092,149.450518,100.122018,97.126112,28.900451,14.255201,160.366005,1.312817,58.040339,-7.370326,153.102790,161.320180,151.421381,160.749716,91.842037,159.285527,-0.000530,0.029896,32.000000,-235.752667,160.876110,-0.024500,27.423224,0.695098,419131.807789,0.980006,20.060283,17.448477,3.241202,0.067145,0.033367,182.841748,32.000000,199.574036,956.575507,180.191852,162.274570,32.000000,157.904344,68.846318,71.655056,98.082404,97.625056,38.152990,49.113924,0.000000,48.571485,26.341772,0.000000,35.130564,28.900451,39.583130,59.523464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
