OSU 80 Ton Compressor Load Stand
49.511674,59.935194,160.772065,155.608161,100.123586,97.130879,28.739356,14.245069,160.413893,1.312727,57.934697,-7.218508,153.100556,161.274813,151.486705,160.718070,91.867637,159.255642,-0.000529,0.029882,32.000000,-235.760177,160.844278,-0.024474,27.418661,0.695098,419131.807789,0.980006,20.060283,17.448477,3.241202,0.075519,0.041123,182.960741,32.000000,199.763253,1003.512713,180.570770,163.055532,32.000000,157.354116,68.858825,71.648472,98.055609,97.625056,38.132702,49.113924,0.000000,48.524643,26.341772,0.000000,35.126629,28.739356,39.801251,59.525539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.730098,59.935194,160.741724,155.608161,100.132700,97.134672,29.195229,14.255914,160.247572,1.312616,57.838516,-7.277348,153.123093,161.312085,151.468676,160.799323,91.832431,159.325255,-0.000529,0.029874,32.000000,-235.754904,160.882045,-0.024469,27.429676,0.693424,419090.569058,0.978694,19.969937,17.392903,3.234091,0.075946,0.032468,183.472551,32.000000,198.816946,897.131677,183.650436,163.171815,32.000000,156.968876,68.834934,71.635013,98.026266,97.625056,38.096643,49.113924,0.000000,48.635832,26.341772,0.000000,35.116177,29.195229,39.780635,59.525450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.689398,59.963221,160.898071,162.413962,100.116885,97.137238,28.578319,14.252061,160.337369,1.312561,57.927214,-7.297607,153.175267,161.235641,151.527412,160.852349,91.810244,159.274878,-0.000528,0.029838,32.000000,-235.757446,160.981961,-0.024496,27.428365,0.692943,419133.621772,0.968372,19.946867,17.419573,3.232282,0.065208,0.036005,184.136767,32.000000,198.614583,1017.189176,185.390274,162.866507,32.000000,157.515621,68.870979,71.599706,98.043999,97.625056,38.118778,49.113924,0.000000,48.573621,26.341772,0.000000,35.132122,28.578319,39.819960,59.528401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.670347,59.980258,160.713408,168.769595,100.093068,97.139682,29.431601,14.251205,160.333244,1.312522,57.977613,-7.376433,153.182634,161.296283,151.408020,160.767559,91.781345,159.287081,-0.000527,0.029872,32.000000,-235.757155,160.899362,-0.024493,27.398703,0.694197,419245.449007,0.990266,20.017087,17.420121,3.238077,0.073203,0.036468,183.941369,32.000000,198.654651,834.795800,184.481943,162.078079,32.000000,158.146997,68.812994,71.611904,97.995613,97.625056,38.095014,49.113924,0.000000,48.547540,26.341772,0.000000,35.124792,29.431601,39.758184,59.534331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.582476,59.995371,160.734230,175.312033,100.088206,97.142268,28.679892,14.250634,160.342643,1.312678,58.146235,-7.327298,153.115120,161.278258,151.383631,160.870317,91.817100,159.328790,-0.000529,0.029854,32.000000,-235.757889,160.849191,-0.024486,27.386220,0.694197,419245.449007,0.990266,20.017087,17.420121,3.238077,0.091872,0.040416,183.207689,32.000000,199.425757,943.081828,181.357979,162.079318,32.000000,158.543582,68.821201,71.596062,97.993362,97.625056,38.083663,49.113924,0.000000,48.672614,26.341772,0.000000,35.137268,28.679892,39.692080,59.533033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.722456,59.995371,160.882593,175.312033,100.041177,97.142303,29.396709,14.257484,160.377114,1.312329,58.095431,-7.329382,153.074345,161.335187,151.439943,160.869018,91.878356,159.393590,-0.000529,0.029858,32.000000,-235.746450,160.868278,-0.024479,27.394900,0.696260,419361.964341,0.989232,20.160201,17.436422,3.241755,0.071674,0.037918,182.629636,32.000000,199.707403,-12169.722635,179.768876,162.612747,32.000000,157.498929,68.836305,71.639279,97.997159,97.625056,37.994672,49.113924,0.000000,48.616039,26.341772,0.000000,35.149900,29.396709,39.885844,59.533672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.550998,60.022299,160.731960,178.337676,100.010336,97.139823,28.556263,14.253774,160.360819,1.312426,57.919310,-7.427144,153.070651,161.338981,151.507220,160.795063,91.848302,159.365720,-0.000530,0.029883,32.000000,-235.755733,160.919226,-0.024460,27.394533,0.696260,419361.964341,0.989232,20.160201,17.436422,3.241755,0.069869,0.021547,183.222460,32.000000,199.496502,997.609862,182.170481,163.426486,32.000000,157.196434,68.830176,71.626129,97.953245,97.625056,37.989863,49.113924,0.000000,48.556234,26.341772,0.000000,35.176707,28.556263,39.904039,59.526011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.674449,60.007186,160.862818,181.340723,100.006841,97.139841,29.500715,14.249635,160.352594,1.312585,57.918453,-7.383688,153.162957,161.314778,151.532536,160.790599,91.791251,159.317833,-0.000531,0.029874,32.000000,-235.756102,160.945598,-0.024452,27.405679,0.694629,419163.595699,0.962126,20.014964,17.402991,3.235612,0.064422,0.033654,183.795192,32.000000,198.693267,-30821.961677,184.678713,163.286227,32.000000,156.707705,68.860798,71.608196,97.948002,97.625056,37.944872,49.113924,0.000000,48.645411,26.341772,0.000000,35.181152,29.500715,39.692447,59.527034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.497267,60.026421,160.703535,180.834403,99.994295,97.137275,29.388306,14.246496,160.411071,1.312375,58.111646,-7.380493,153.163713,161.221592,151.410315,160.849717,91.800615,159.261314,-0.000530,0.029846,32.000000,-235.760061,160.916027,-0.024449,27.439353,0.694961,419356.686095,0.959758,20.076556,17.457565,3.238341,0.074186,0.019858,183.468262,32.000000,199.052633,770.265707,182.671931,162.102950,32.000000,158.059632,68.833374,71.594942,97.909493,97.625056,37.977766,49.113924,0.000000,48.480399,26.341772,0.000000,35.168503,29.388306,39.715191,59.533505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854818,60.034940,160.910891,181.102994,99.970603,97.139841,28.962655,14.249635,160.390021,1.312580,58.127861,-7.416338,153.103850,161.326523,151.420165,160.854813,91.843001,159.261841,-0.000531,0.029864,32.000000,-235.756757,160.914598,-0.024459,27.440560,0.694961,419356.686095,0.959758,20.076556,17.457565,3.238341,0.081308,0.040516,182.914399,32.000000,199.556418,855.614006,180.446579,162.426000,32.000000,157.930132,68.837924,71.635094,97.923472,97.625056,37.907662,49.113924,0.000000,48.532549,26.341772,0.000000,35.192298,28.962655,39.856277,59.530869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628663,60.034940,160.826692,181.102994,99.944310,97.139812,29.156479,14.249778,160.383790,1.312562,57.961803,-7.493678,153.089095,161.230747,151.483192,160.891136,91.867167,159.311773,-0.000532,0.029882,32.000000,-235.756615,160.882272,-0.024476,27.440875,0.695963,419505.496347,0.993329,20.274620,17.451996,3.246489,0.071200,0.040816,182.859833,32.000000,199.729974,480.617995,180.751197,162.887152,32.000000,156.944034,68.856641,71.618962,97.889621,97.625056,37.934766,49.113924,0.000000,48.478309,26.341772,0.000000,35.206901,29.156479,39.641090,59.520543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.731138,60.023673,160.977610,181.505763,99.964634,97.141049,28.897573,14.253774,160.301491,1.312585,57.921855,-7.498454,153.166970,161.402600,151.529726,160.885028,91.857236,159.302872,-0.000531,0.029891,32.000000,-235.758192,160.889694,-0.024544,27.463508,0.691790,419184.195103,0.973773,19.917489,17.381764,3.227590,0.068069,0.034775,183.619809,32.000000,198.845412,-7155.012175,183.454921,163.517765,32.000000,156.966037,68.844010,71.637433,97.879354,97.625056,37.890380,49.113924,0.000000,48.506418,26.341772,0.000000,35.202264,28.897573,39.699491,59.529836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.632294,60.004988,160.796242,177.536241,99.975933,97.137207,28.787816,14.245639,160.340917,1.312846,57.985942,-7.450872,153.220921,161.326279,151.533312,160.772261,91.805179,159.398396,-0.000532,0.029906,32.000000,-235.762556,160.821680,-0.024622,27.454669,0.694629,419280.126992,0.972145,20.151814,17.379047,3.240601,0.065925,0.031086,183.925530,32.000000,198.554693,-99481.129358,185.513989,162.696875,32.000000,157.460522,68.862479,71.581708,97.897955,97.625056,37.917999,49.113924,0.000000,48.555465,26.341772,0.000000,35.206982,28.787816,39.854516,59.528007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.689610,60.015979,160.862399,178.470371,99.975698,97.134663,29.105046,14.255486,160.343409,1.312858,58.063966,-7.398142,153.146252,161.359942,151.424320,160.876146,91.774700,159.335927,-0.000534,0.029925,32.000000,-235.752382,160.959607,-0.024618,27.496684,0.693168,419225.955870,0.978617,20.034271,17.385154,3.236958,0.075931,0.030201,184.083137,32.000000,198.540758,-574.329523,184.319144,162.217777,32.000000,157.966449,68.821281,71.594899,97.897010,97.625056,37.855707,49.113924,0.000000,48.607354,26.341772,0.000000,35.189976,29.105046,39.734120,59.532453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.002664,60.015979,160.835283,178.470371,99.951206,97.134637,28.832649,14.248779,160.427083,1.313100,58.172662,-7.468200,153.124225,161.389449,151.397691,160.864713,91.852380,159.347829,-0.000535,0.029919,32.000000,-235.756794,160.939194,-0.024592,27.511921,0.694036,419343.612086,0.984411,20.118094,17.478233,3.239750,0.068710,0.033714,183.036658,32.000000,199.502069,-8376.058524,181.436675,161.802362,32.000000,158.408871,68.850719,71.597321,97.913905,97.625056,37.837075,49.113924,0.000000,48.585763,26.341772,0.000000,35.203019,28.832649,39.734487,59.532885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.654988,60.006362,160.857395,171.572495,99.938148,97.137236,29.282609,14.252204,160.376737,1.313046,58.116360,-7.539984,153.083602,161.273792,151.465920,160.908231,91.875554,159.274694,-0.000536,0.029921,32.000000,-235.757631,160.950288,-0.024619,27.510374,0.692429,419366.591404,0.972450,20.069626,17.481887,3.237345,0.084277,0.038704,182.867097,32.000000,199.714255,-95313.282941,179.915383,162.686641,32.000000,157.332539,68.857263,71.588520,97.945362,97.625056,37.845860,49.113924,0.000000,48.714388,26.341772,0.000000,35.196300,29.282609,39.694061,59.529109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.794368,59.986028,160.887375,166.201779,99.937473,97.137263,28.935250,14.252061,160.359923,1.313306,57.922665,-7.371191,153.117123,161.268918,151.509379,160.738264,91.847908,159.234231,-0.000535,0.029935,32.000000,-235.755971,160.918818,-0.024649,27.519054,0.687602,419030.591588,0.974883,19.745782,17.409319,3.216534,0.077693,0.042615,183.172427,32.000000,199.582322,-78944.400037,182.255468,163.004065,32.000000,156.946536,68.841265,71.559734,97.890579,97.625056,37.799413,49.113924,0.000000,48.607292,26.341772,0.000000,35.197568,28.935250,39.814604,59.525735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.649272,59.983555,160.921309,162.482510,99.941167,97.137010,29.236095,14.252061,160.321679,1.313477,57.958887,-7.467679,153.192912,161.238087,151.504483,160.804596,91.818642,159.216601,-0.000536,0.029942,32.000000,-235.759577,160.871992,-0.024645,27.528837,0.692548,419200.783878,0.967295,20.095920,17.354732,3.239501,0.069967,0.045729,183.924531,32.000000,198.802855,32.000000,184.556015,163.198503,32.000000,157.045917,68.859589,71.538653,97.938648,97.625056,37.817028,49.113924,0.000000,48.572472,26.341772,0.000000,35.175196,29.236095,39.703452,59.535836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811603,59.983555,160.867064,162.482510,99.956021,97.137060,28.800643,14.252775,160.355244,1.313612,58.121307,-7.601951,153.181870,161.365224,151.472922,160.799280,91.795808,159.266613,-0.000535,0.029913,32.000000,-235.756077,160.891306,-0.024649,27.519369,0.690458,419139.137885,0.975844,19.931132,17.364993,3.231036,0.073002,0.028898,184.095705,32.000000,198.754627,32.000000,185.423339,162.269409,32.000000,157.994924,68.841659,71.503383,97.950921,97.625056,37.788604,49.113924,0.000000,48.614691,26.341772,0.000000,35.169700,28.800643,39.834560,59.532777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.671005,59.995920,160.724566,158.224534,99.938067,97.134583,29.449949,14.249207,160.328304,1.313338,58.275064,-7.525925,153.184426,161.232134,151.390457,160.796690,91.820842,159.229908,-0.000535,0.029901,32.000000,-235.759972,160.856085,-0.024664,27.524509,0.692352,419278.192656,0.968896,20.079042,17.386685,3.241161,0.074410,0.039173,183.506155,32.000000,199.138559,-9516.462786,182.786767,161.950851,32.000000,158.350600,68.817869,71.495822,97.934807,97.625056,37.770013,49.113924,0.000000,48.558328,26.341772,0.000000,35.179156,29.449949,39.836394,59.526748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727560,60.050602,160.830758,154.903111,99.926784,97.134606,28.600607,14.248065,160.361485,1.313325,58.258012,-7.477848,153.114734,161.243390,151.405261,160.748122,91.833460,159.322466,-0.000536,0.029899,32.000000,-235.759966,160.926733,-0.024702,27.507672,0.690129,419221.115065,0.980023,19.910818,17.431007,3.229510,0.084593,0.031115,183.030115,32.000000,199.842396,-776.416451,180.310826,162.240572,32.000000,158.005551,68.830335,71.507834,97.936091,97.625056,37.678960,49.113924,0.000000,48.605155,26.341772,0.000000,35.178343,28.600607,39.752829,59.521959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.545127,60.047305,160.837087,150.458154,99.920270,97.132056,29.412248,14.248494,160.336416,1.313320,58.091144,-7.399937,153.089223,161.294550,151.492050,160.864753,91.861670,159.262495,-0.000536,0.029898,32.000000,-235.761177,160.910846,-0.024739,27.522097,0.691433,419266.350982,0.961405,20.068862,17.390201,3.235782,0.077091,0.036816,182.813237,32.000000,199.852089,721.036715,180.469744,163.046579,32.000000,157.368124,68.858028,71.539167,97.912286,97.625056,37.719972,49.113924,0.000000,48.574282,26.341772,0.000000,35.241104,29.412248,39.835440,59.532266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.787358,60.047305,160.959042,150.458154,99.923696,97.132062,28.579727,14.258198,160.440260,1.313339,57.819694,-7.415411,153.143160,161.336390,151.507384,160.977134,91.797639,159.323784,-0.000536,0.029874,32.000000,-235.750654,160.975045,-0.024691,27.515697,0.691567,419278.029598,0.988862,20.064906,17.417345,3.234238,0.082312,0.046101,183.643590,32.000000,199.094695,159.438057,183.594095,163.118486,32.000000,157.191821,68.836172,71.516552,97.867564,97.625056,37.680054,49.113924,0.000000,48.678998,26.341772,0.000000,35.247574,28.579727,39.545346,59.525735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.486530,60.007461,160.792040,150.371595,99.917776,97.132068,29.626211,14.249921,160.381318,1.313339,57.913013,-7.550226,153.188514,161.287984,151.538410,160.821198,91.763741,159.375253,-0.000535,0.029891,32.000000,-235.760078,160.984715,-0.024677,27.499909,0.693747,419322.943952,0.965431,20.250940,17.363375,3.246275,0.072073,0.018938,183.945222,32.000000,198.630025,430.810212,185.454375,162.914368,32.000000,157.602583,68.850194,71.485382,97.869651,97.625056,37.693994,49.113924,0.000000,48.350449,26.341772,0.000000,35.215974,29.626211,39.868822,59.534685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.888891,59.972839,160.879928,144.400380,99.902189,97.137111,28.550811,14.249778,160.376109,1.313593,58.019970,-7.597638,153.245834,161.279196,151.453142,160.880543,91.793206,159.368091,-0.000535,0.029908,32.000000,-235.757926,160.983593,-0.024814,27.491255,0.690986,419291.969878,0.988243,19.999667,17.453733,3.232930,0.073771,0.033927,184.091869,32.000000,198.887771,663.654266,184.114972,161.964174,32.000000,158.314976,68.835796,71.508722,97.881240,97.625056,37.627118,49.113924,0.000000,48.713695,26.341772,0.000000,35.217461,28.550811,39.729571,59.526512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.551123,59.992348,160.847575,144.361607,99.902135,97.144712,29.591256,14.245211,160.339018,1.313720,58.134391,-7.525697,153.165522,161.234011,151.465648,160.795465,91.835973,159.400253,-0.000536,0.029878,32.000000,-235.765935,160.868732,-0.024844,27.493589,0.694888,419491.188007,0.959604,20.272024,17.509733,3.249208,0.078302,0.026167,183.079875,32.000000,199.487859,456.071036,181.292480,162.202211,32.000000,158.403519,68.859043,71.549705,97.863857,97.625056,37.621295,49.113924,0.000000,48.479793,26.341772,0.000000,35.178695,29.591256,39.770437,59.528804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.683138,59.992348,160.856173,144.361607,99.887969,97.142166,28.867564,14.254915,160.378958,1.314092,58.093826,-7.576907,153.049731,161.305050,151.454754,160.949731,91.823010,159.406692,-0.000535,0.029855,32.000000,-235.755411,160.942557,-0.024805,27.467022,0.689790,419165.660880,0.986888,19.820154,17.477194,3.224765,0.075501,0.048353,182.898784,32.000000,199.923937,460.309945,179.746174,162.650464,32.000000,157.653001,68.856258,71.551071,97.875087,97.625056,37.604776,49.113924,0.000000,48.678465,26.341772,0.000000,35.194667,28.867564,39.710202,59.528401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.594953,60.014056,160.828854,142.854129,99.908492,97.139545,29.748924,14.247637,160.368575,1.314017,57.987105,-7.645262,153.098972,161.283417,151.472213,160.878728,91.849987,159.361216,-0.000536,0.029871,32.000000,-235.763181,160.871321,-0.024746,27.464032,0.694404,419354.080743,0.959448,20.189753,17.448236,3.246093,0.073060,0.025398,183.036321,32.000000,199.581921,341.841703,182.233332,163.366728,32.000000,156.873278,68.845454,71.563081,97.819517,97.625056,37.580249,49.113924,0.000000,48.409981,26.341772,0.000000,35.215496,29.748924,39.871977,59.525726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746262,60.034665,160.895869,143.966921,99.919028,97.142105,28.820360,14.253916,160.379103,1.314031,57.927362,-7.536322,153.182810,161.233581,151.531556,160.917603,91.784500,159.363741,-0.000535,0.029870,32.000000,-235.753296,160.888858,-0.024752,27.422359,0.693248,419284.993353,0.980605,20.052705,17.463963,3.237641,0.076459,0.029771,183.966300,32.000000,198.915546,428.499191,184.338323,163.078356,32.000000,157.119383,68.861803,71.517665,97.841253,97.625056,37.555886,49.113924,0.000000,48.655351,26.341772,0.000000,35.218297,28.820360,39.794134,59.526847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.893926,60.022849,160.807400,149.554652,99.924230,97.145914,29.710489,14.251633,160.359005,1.314167,57.987539,-7.564758,153.203849,161.269143,151.503678,160.851432,91.739578,159.356234,-0.000534,0.029884,32.000000,-235.757874,161.044349,-0.024748,27.427657,0.694475,419305.534274,0.953441,20.165928,17.417461,3.242847,0.071445,0.036193,183.847506,32.000000,198.672133,463.323271,185.487079,162.364232,32.000000,157.892597,68.855383,71.495525,97.854088,97.625056,37.588843,49.113924,0.000000,48.598862,26.341772,0.000000,35.245059,29.710489,39.731405,59.533741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.781166,60.022849,160.992546,149.554652,99.949942,97.149752,28.715503,14.254202,160.361574,1.314285,58.086045,-7.630900,153.214263,161.348381,151.460217,160.877144,91.749548,159.458379,-0.000534,0.029889,32.000000,-235.756453,161.042839,-0.024801,27.440271,0.693725,419369.139988,0.980951,20.029590,17.484031,3.234331,0.078379,0.039757,183.538799,32.000000,199.227940,363.641906,182.597728,162.032150,32.000000,158.402417,68.848111,71.527625,97.861179,97.625056,37.512758,49.113924,0.000000,48.486235,26.341772,0.000000,35.239016,28.715503,39.698390,59.530574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.637050,59.996745,160.865980,153.775427,99.977339,97.153585,29.350712,14.248494,160.472560,1.314401,58.032245,-7.512668,153.120389,161.322119,151.491018,160.947546,91.770702,159.417411,-0.000534,0.029892,32.000000,-235.758883,160.910846,-0.024756,27.443025,0.693172,419431.748904,0.983821,19.981623,17.559613,3.234005,0.080502,0.031102,182.814376,32.000000,199.710041,626.072328,180.283816,162.337350,32.000000,157.895383,68.856067,71.547567,97.862101,97.625056,37.523477,49.113924,0.000000,48.687335,26.341772,0.000000,35.216689,29.350712,39.768456,59.532108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.755746,59.989875,160.967418,155.570992,100.011103,97.159721,28.798186,14.251205,160.431143,1.314556,57.911134,-7.664598,153.070768,161.333476,151.473178,160.894682,91.753024,159.412124,-0.000535,0.029862,32.000000,-235.758630,160.997910,-0.024488,27.444284,0.693172,419431.748904,0.983821,19.981623,17.559613,3.234005,0.081036,0.026921,182.905401,32.000000,199.925683,722.934101,180.537284,163.132139,32.000000,157.234606,68.846925,71.524372,97.812396,97.625056,37.498640,49.113924,0.000000,48.640167,26.341772,0.000000,35.216040,28.798186,39.858991,59.538855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.729167,59.970640,160.797931,154.023521,100.004435,97.164828,28.786358,14.248065,160.500243,1.314662,57.825816,-7.677483,153.143777,161.262149,151.550131,160.950378,91.784956,159.398537,-0.000537,0.029887,32.000000,-235.760622,160.962302,-0.024514,27.405627,0.694625,419464.938143,0.965572,20.104915,17.520873,3.240845,0.067467,0.032310,183.411714,32.000000,198.931548,1002.237331,183.604813,163.257693,32.000000,156.888097,68.883385,71.569000,97.820811,97.625056,37.539266,49.113924,0.000000,48.559604,26.341772,0.000000,35.207404,28.786358,39.878507,59.524486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.621860,59.970640,160.861993,154.023521,100.010108,97.165786,29.542110,14.250777,160.428754,1.314533,57.940163,-7.698325,153.194207,161.331743,151.570303,160.878119,91.737424,159.336441,-0.000537,0.029907,32.000000,-235.761353,160.964198,-0.024545,27.382967,0.693337,419442.047967,0.981562,19.974975,17.536282,3.235152,0.078170,0.025962,184.181976,32.000000,198.718829,-1221.211341,185.377553,162.901910,32.000000,157.633808,68.879292,71.505276,97.784442,97.625056,37.446187,49.113924,0.000000,48.585753,26.341772,0.000000,35.184302,29.542110,39.860679,59.530486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.754560,59.967892,160.814237,153.626240,100.058592,97.170926,29.592177,14.245069,160.404414,1.314341,58.032006,-7.613393,153.133397,161.281664,151.464579,160.838674,91.722334,159.379705,-0.000538,0.029907,32.000000,-235.762471,160.931568,-0.024509,27.406099,0.696382,419553.948676,0.959693,20.094576,17.519385,3.241757,0.075427,0.016700,183.930748,32.000000,198.715071,843.604440,184.090298,162.233352,32.000000,157.859554,68.851224,71.511261,97.788741,97.625056,37.452727,49.113924,0.000000,48.532168,26.341772,0.000000,35.173487,29.592177,39.843951,59.525273,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.783459,59.982456,161.031461,170.494042,100.076634,97.177317,28.660952,14.253774,160.395141,1.314112,58.104405,-7.673887,153.146729,161.317938,151.419484,160.840046,91.774597,159.354946,-0.000538,0.029893,32.000000,-235.752291,160.961647,-0.024531,27.425139,0.696382,419553.948676,0.959693,20.094576,17.519385,3.241757,0.065755,0.026945,183.224954,32.000000,199.560898,-8063.218346,181.160687,161.870075,32.000000,158.566491,68.862109,71.550691,97.764712,97.625056,37.415587,49.113924,0.000000,48.691444,26.341772,0.000000,35.182085,28.660952,39.750774,59.531636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779791,59.992623,160.941984,176.944141,100.076707,97.181123,29.616585,14.252204,160.408934,1.314150,58.057669,-7.660837,153.093361,161.337574,151.470006,160.921921,91.794089,159.287754,-0.000536,0.029905,32.000000,-235.752386,160.975577,-0.024546,27.404027,0.693796,419519.103800,0.955305,19.954222,17.553052,3.232151,0.075043,0.032845,182.741424,32.000000,199.809093,1004.609367,179.580071,162.777331,32.000000,157.485949,68.895390,71.577654,97.791711,97.625056,37.463208,49.113924,0.000000,48.566465,26.341772,0.000000,35.178588,29.616585,39.848573,59.532207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.745712,59.987127,160.924786,176.691724,100.085451,97.186247,28.762177,14.253203,160.411404,1.314261,57.941769,-7.780367,153.096731,161.347056,151.526141,160.842897,91.783473,159.392737,-0.000537,0.029917,32.000000,-235.755812,161.076593,-0.024588,27.399359,0.693784,419450.509296,0.985817,19.938855,17.490158,3.234638,0.073244,0.043888,183.281229,32.000000,199.587099,770.578790,182.072479,163.390460,32.000000,157.160564,68.855045,71.573884,97.732943,97.625056,37.431482,49.113924,0.000000,48.508298,26.341772,0.000000,35.186912,28.762177,39.836101,59.528499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.615008,59.987127,160.821633,176.691724,100.084826,97.187484,29.568154,14.253203,160.457166,1.314427,57.919504,-7.613056,153.172578,161.272344,151.511055,160.860336,91.751009,159.311933,-0.000538,0.029929,32.000000,-235.757615,160.994850,-0.024596,27.441478,0.694092,419445.843904,0.954149,19.952820,17.441806,3.233079,0.065733,0.023345,183.789497,32.000000,198.731658,770.993827,184.643742,163.311291,32.000000,156.995623,68.897945,71.540853,97.750521,97.625056,37.395544,49.113924,0.000000,48.589238,26.341772,0.000000,35.179417,29.568154,39.734267,59.525549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762185,59.991799,161.019750,174.183842,100.074438,97.188765,28.854015,14.251776,160.360128,1.314508,57.997118,-7.575498,153.218216,161.319365,151.520353,160.961748,91.722149,159.384617,-0.000537,0.029955,32.000000,-235.755109,161.021813,-0.024625,27.424142,0.694640,419502.979605,0.983270,19.982623,17.497509,3.234948,0.077874,0.035339,184.373579,32.000000,198.574664,-18116.540738,185.476187,162.419912,32.000000,157.987356,68.879455,71.519522,97.733102,97.625056,37.381887,49.113924,0.000000,48.533042,26.341772,0.000000,35.181662,28.854015,39.783496,59.523818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.661423,59.981632,160.911879,165.988730,100.069161,97.190053,29.569439,14.256770,160.421999,1.314877,58.135394,-7.655134,153.209997,161.367752,151.392171,160.859992,91.743102,159.450337,-0.000537,0.029940,32.000000,-235.751589,161.048507,-0.024614,27.433374,0.695032,419647.604888,0.959249,20.118177,17.495273,3.241391,0.076162,0.030161,183.312206,32.000000,199.109887,32.000000,182.617401,162.045456,32.000000,158.422931,68.880825,71.529172,97.736236,97.625056,37.398950,49.113924,0.000000,48.577491,26.341772,0.000000,35.180027,29.569439,39.781735,59.534557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.663856,59.983555,160.898166,161.613271,100.081741,97.192626,28.957234,14.253631,160.456941,1.314903,58.112153,-7.660385,153.126009,161.286801,151.439335,160.853919,91.824970,159.310075,-0.000536,0.029911,32.000000,-235.754892,160.993483,-0.024603,27.461462,0.694170,419622.203263,0.979821,19.970230,17.555347,3.235785,0.061614,0.027067,183.116231,32.000000,199.695031,32.000000,180.189941,162.370980,32.000000,158.144798,68.892979,71.568209,97.756890,97.625056,37.348685,49.113924,0.000000,48.614475,26.341772,0.000000,35.166573,28.957234,39.834560,59.525519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.808960,59.983555,160.803028,161.613271,100.092082,97.197713,29.373866,14.252917,160.386766,1.314886,58.032398,-7.769931,153.114532,161.430617,151.480974,160.865592,91.807659,159.444688,-0.000536,0.029892,32.000000,-235.759048,161.003701,-0.024582,27.439904,0.694927,419639.736807,0.958234,20.064513,17.562607,3.240179,0.071580,0.024685,182.781382,32.000000,199.729806,1011.235016,180.787169,162.932375,32.000000,157.150275,68.904487,71.561043,97.711963,97.625056,37.323002,49.113924,0.000000,48.640766,26.341772,0.000000,35.165020,29.373866,39.832946,59.529453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.460967,59.995645,160.979158,151.009090,100.072470,97.198980,29.197550,14.251633,160.344786,1.314869,57.990532,-7.655398,153.151916,161.350054,151.484655,160.970080,91.780497,159.381699,-0.000535,0.029917,32.000000,-235.753940,161.006496,-0.024623,27.455640,0.694160,419498.792437,0.978470,20.063911,17.420515,3.239744,0.073168,0.029773,183.678759,32.000000,198.908804,538.564815,183.737328,163.269053,32.000000,157.291587,68.888990,71.579971,97.688996,97.625056,37.333672,49.113924,0.000000,48.567777,26.341772,0.000000,35.174193,29.197550,39.845565,59.527181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.586898,60.015979,160.835232,147.672981,100.063984,97.202812,28.657235,14.254630,160.376711,1.314594,57.950709,-7.687163,153.228516,161.319609,151.528777,160.913427,91.740752,159.350415,-0.000535,0.029911,32.000000,-235.752091,160.977024,-0.024616,27.445281,0.692364,419465.035712,0.961555,19.913554,17.495626,3.228396,0.081028,0.039237,183.907042,32.000000,198.648014,496.096254,185.527658,162.883448,32.000000,157.490407,68.908205,71.523745,97.737116,97.625056,37.317755,49.113924,0.000000,48.762140,26.341772,0.000000,35.173325,28.657235,39.881588,59.523208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.885748,60.004164,160.831974,151.131961,100.065110,97.205404,29.003236,14.250634,160.485324,1.314343,58.113572,-7.745737,153.168996,161.307947,151.439143,160.797139,91.735737,159.416450,-0.000535,0.029919,32.000000,-235.754283,161.086261,-0.024656,27.448375,0.697513,419749.865225,0.974886,20.286803,17.495746,3.254671,0.080426,0.031465,183.991100,32.000000,198.708542,204.683840,184.192501,162.101567,32.000000,158.279130,68.896508,71.541906,97.747003,97.625056,37.288514,49.113924,0.000000,48.470182,26.341772,0.000000,35.196097,29.003236,39.617246,59.524181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.478014,60.004164,160.948765,151.131961,100.077986,97.205413,28.780215,14.244355,160.394874,1.314302,58.150333,-7.668361,153.134018,161.331030,151.447361,160.939985,91.796796,159.439881,-0.000536,0.029923,32.000000,-235.764660,161.016023,-0.024683,27.467861,0.695542,419786.974524,0.990588,20.176218,17.522058,3.243503,0.072176,0.032477,183.015893,32.000000,199.503949,232.651987,181.543991,162.063058,32.000000,158.089321,68.887638,71.570340,97.759842,97.625056,37.231078,49.113924,0.000000,48.516742,26.341772,0.000000,35.186330,28.780215,39.774252,59.528942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.130894,59.998393,160.874365,150.364056,100.110315,97.206656,29.586180,14.247780,160.440139,1.314422,58.068448,-7.728287,153.087637,161.336250,151.485147,160.939173,91.760835,159.427635,-0.000536,0.029925,32.000000,-235.762546,160.959732,-0.024690,27.465711,0.691281,419608.206650,0.972325,19.854729,17.555426,3.224006,0.060921,0.020988,182.865027,32.000000,199.664777,168.014815,180.060239,162.887946,32.000000,157.871673,68.908640,71.547373,97.762693,97.625056,37.248059,49.113924,0.000000,48.708835,26.341772,0.000000,35.181218,29.586180,39.858331,59.521595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.793023,59.988226,160.863187,151.183624,100.128304,97.207911,28.795323,14.249635,160.395742,1.314533,57.884734,-7.720909,153.143259,161.272202,151.551511,160.897350,91.794629,159.414145,-0.000536,0.029941,32.000000,-235.758888,161.001398,-0.024676,27.466996,0.687601,419409.098666,0.948040,19.595995,17.535129,3.209086,0.064940,0.018177,183.084579,32.000000,199.499143,124.311961,182.421748,163.100298,32.000000,156.956926,68.884064,71.599497,97.751661,97.625056,37.210841,49.113924,0.000000,48.384988,26.341772,0.000000,35.180898,28.795323,39.864934,59.527211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881035,59.997019,160.929283,161.692160,100.113930,97.211718,29.374307,14.247495,160.425635,1.314401,57.918284,-7.765121,153.152121,161.344773,151.523195,160.940517,91.719895,159.377887,-0.000536,0.029941,32.000000,-235.761357,161.023405,-0.024636,27.483518,0.692207,419548.441706,0.981334,19.934722,17.495544,3.230637,0.065444,0.025900,183.945813,32.000000,198.733401,371.490180,184.526443,163.343096,32.000000,157.114795,68.916636,71.549132,97.767432,97.625056,37.254504,49.113924,0.000000,48.528317,26.341772,0.000000,35.168757,29.374307,39.832139,59.529197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.634321,59.997019,160.937232,161.692160,100.124644,97.212945,29.080320,14.251633,160.455923,1.314493,58.004906,-7.703804,153.178766,161.359352,151.505490,161.000231,91.714313,159.490744,-0.000536,0.029965,32.000000,-235.754760,161.098844,-0.024638,27.472110,0.692207,419548.441706,0.981334,19.934722,17.495544,3.230637,0.083593,0.037198,184.043325,32.000000,198.644428,541.294181,185.352549,162.156861,32.000000,157.777830,68.901825,71.530225,97.790417,97.625056,37.202398,49.113924,0.000000,48.517715,26.341772,0.000000,35.176049,29.080320,39.752095,59.534990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.110104,60.000592,160.823220,169.736243,100.150119,97.216705,29.374215,14.251348,160.392715,1.314773,58.107568,-7.807887,153.244664,161.337044,151.462598,160.904278,91.723859,159.466625,-0.000536,0.029988,32.000000,-235.755209,161.020242,-0.024666,27.457895,0.690850,419658.594542,0.960186,19.852459,17.554712,3.226262,0.081386,0.035095,183.538980,32.000000,199.060078,703.314638,182.474047,162.263467,32.000000,158.013839,68.885619,71.537264,97.758510,97.625056,37.219086,49.113924,0.000000,48.613751,26.341772,0.000000,35.179134,29.374215,39.815484,59.524113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.773194,59.997844,160.963844,173.948642,100.184138,97.220570,28.932613,14.252917,160.444786,1.314768,58.135633,-7.717302,153.141893,161.359005,151.482961,160.934695,91.780953,159.389513,-0.000536,0.030001,32.000000,-235.756426,161.063581,-0.024668,27.492671,0.687974,419536.969265,0.955421,19.619608,17.588841,3.209397,0.073956,0.028052,182.790944,32.000000,199.648383,771.953397,180.418069,162.119180,32.000000,158.079696,68.904170,71.558656,97.783483,97.625056,37.133012,49.113924,0.000000,48.387982,26.341772,0.000000,35.179252,28.932613,39.785110,59.519156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.942091,60.001965,160.971313,179.520811,100.196835,97.224376,29.241062,14.250920,160.500482,1.315109,57.913869,-7.768031,153.101005,161.375277,151.517519,160.942801,91.766187,159.546022,-0.000536,0.030016,32.000000,-235.757768,161.092094,-0.024645,27.474365,0.692311,419651.805243,0.977257,19.964872,17.498645,3.233946,0.069505,0.033882,182.966697,32.000000,199.565269,404.911676,180.958292,163.019804,32.000000,157.120483,68.905853,71.529684,97.772833,97.625056,37.183833,49.113924,0.000000,48.607311,26.341772,0.000000,35.176175,29.241062,39.706681,59.535698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.615620,60.001965,161.069296,179.520811,100.191573,97.228123,29.100138,14.248208,160.488128,1.315131,57.801124,-7.826946,153.155622,161.377949,151.559344,161.006748,91.757833,159.418921,-0.000537,0.030050,32.000000,-235.763430,161.083672,-0.024664,27.482626,0.692311,419651.805243,0.977257,19.964872,17.498645,3.233946,0.073215,0.026098,183.627255,32.000000,198.917780,737.015827,183.818143,163.090795,32.000000,156.948498,68.904273,71.531423,97.764935,97.625056,37.156679,49.113924,0.000000,48.482786,26.341772,0.000000,35.180263,29.100138,39.869923,59.527456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.792587,59.958550,160.989896,183.122167,100.212514,97.233210,29.113837,14.247495,160.427596,1.315617,57.858741,-7.859334,153.196753,161.483920,151.580066,160.963334,91.738740,159.410372,-0.000537,0.030088,32.000000,-235.761521,161.077411,-0.024675,27.508590,0.695214,419830.255747,0.975109,20.132380,17.534390,3.246343,0.068148,0.039154,183.958163,32.000000,198.526347,869.280248,185.294720,162.783133,32.000000,157.456324,68.918648,71.484037,97.784544,97.625056,37.159279,49.113924,0.000000,48.730322,26.341772,0.000000,35.133194,29.113837,39.627077,59.529148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.901917,59.939040,161.092713,175.854056,100.239581,97.231934,28.747555,14.245069,160.542682,1.315480,58.039616,-7.690226,153.185068,161.367306,151.518637,160.946892,91.707045,159.450389,-0.000535,0.030098,32.000000,-235.767717,161.124259,-0.024645,27.527001,0.691753,419717.942622,0.970080,19.906678,17.549324,3.233261,0.067100,0.026158,183.972006,32.000000,198.725570,426.268517,184.302024,162.161995,32.000000,158.177716,68.888379,71.516407,97.794047,97.625056,37.157398,49.113924,0.000000,48.645375,26.341772,0.000000,35.104843,28.747555,39.770143,59.532118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.567516,59.958825,161.013548,165.817122,100.247161,97.230664,29.062064,14.250491,160.513292,1.315407,58.036961,-7.808743,153.160791,161.475172,151.477228,161.018484,91.781332,159.507396,-0.000535,0.030104,32.000000,-235.758524,161.170961,-0.024654,27.532403,0.691753,419717.942622,0.970080,19.906678,17.549324,3.233261,0.071912,0.036899,183.022800,32.000000,199.313979,363.865275,181.304045,161.952277,32.000000,158.174885,68.867979,71.513052,97.777028,97.625056,37.170318,49.113924,0.000000,48.509112,26.341772,0.000000,35.092694,29.062064,39.896335,59.530191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.472591,59.956626,161.110297,158.026589,100.247539,97.234456,28.606806,14.248636,160.558344,1.315422,57.926783,-7.903188,153.056247,161.500885,151.488233,160.938236,91.766951,159.545045,-0.000535,0.030079,32.000000,-235.759887,161.190479,-0.024677,27.532692,0.690102,419684.266238,0.980721,19.772892,17.598687,3.228187,0.074281,0.035033,182.948990,32.000000,199.718054,208.404359,179.743178,162.560726,32.000000,157.236894,68.885012,71.486540,97.765554,97.625056,37.166340,49.113924,0.000000,48.581128,26.341772,0.000000,35.103546,28.606806,39.864274,59.526453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.686972,59.956626,160.980503,158.026589,100.217789,97.235695,29.446073,14.256913,160.564823,1.315724,57.879102,-7.876881,153.140336,161.528574,151.563003,161.017572,91.769360,159.533080,-0.000533,0.030085,32.000000,-235.748988,161.156987,-0.024435,27.524981,0.694359,419774.985807,0.977342,20.139196,17.548866,3.248368,0.068448,0.035702,183.095446,32.000000,199.315319,318.062671,182.555387,163.177547,32.000000,157.238779,68.897892,71.504766,97.724146,97.625056,37.161442,49.113924,0.000000,48.763998,26.341772,0.000000,35.092929,29.446073,39.772271,59.522706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
