OSU 80 Ton Compressor Load Stand
49.760443,59.958275,161.076433,146.294135,100.210868,97.235658,28.620673,14.250920,160.563569,1.315679,57.892208,-7.916499,153.180560,161.482451,151.593062,160.991532,91.737949,159.604136,-0.000534,0.030070,32.000000,-235.757604,161.125541,-0.024502,27.552860,0.696059,419874.563063,0.995021,20.235688,17.579402,3.256557,0.066486,0.036123,184.014804,32.000000,198.643308,354.096423,184.715930,163.244329,32.000000,156.949376,68.900468,71.453486,97.694949,97.625056,37.136332,49.113924,0.000000,48.545910,26.341772,0.000000,35.085983,28.620673,39.700224,59.532462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.522340,59.981357,161.026644,142.379233,100.205453,97.238188,29.534596,14.250063,160.510740,1.315660,57.986252,-7.878857,153.214494,161.382414,151.514346,161.085855,91.712444,159.515619,-0.000535,0.030061,32.000000,-235.765672,161.278870,-0.024504,27.558079,0.692791,419742.194605,0.962092,20.013007,17.571859,3.239894,0.068847,0.025023,183.944923,32.000000,198.374946,168.207576,185.488510,162.425754,32.000000,157.929130,68.879943,71.457462,97.687293,97.625056,37.130338,49.113924,0.000000,48.603895,26.341772,0.000000,35.077667,29.534596,39.860312,59.527702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782053,59.995645,161.079775,145.358063,100.187030,97.238188,28.609621,14.254630,160.574797,1.315505,58.097550,-7.909377,153.204970,161.485020,151.422814,161.013333,91.740457,159.513166,-0.000535,0.030067,32.000000,-235.753074,161.241831,-0.024514,27.542553,0.691425,419757.078181,0.988236,19.938510,17.633754,3.237038,0.071266,0.035935,183.469835,32.000000,199.066121,238.140632,182.468768,161.801468,32.000000,158.434353,68.863261,71.460714,97.667300,97.625056,37.129656,49.113924,0.000000,48.712286,26.341772,0.000000,35.096186,28.609621,39.882395,59.521654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.687167,59.995645,161.127801,145.358063,100.158039,97.240743,29.397370,14.251633,160.614294,1.315360,58.155964,-7.891257,153.119844,161.541401,151.454413,161.113827,91.751684,159.495315,-0.000536,0.030076,32.000000,-235.753284,161.202123,-0.024494,27.567389,0.694491,419990.406791,0.962800,20.208680,17.621282,3.251596,0.074867,0.028487,182.812530,32.000000,199.425024,220.540601,180.338681,162.355632,32.000000,158.127125,68.867518,71.470343,97.651929,97.625056,37.112774,49.113924,0.000000,48.606952,26.341772,0.000000,35.108133,29.397370,39.873811,59.529040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.116186,60.004439,161.156417,152.101617,100.139936,97.237072,28.874278,14.257627,160.623557,1.315584,57.935712,-7.954462,153.080698,161.561097,151.491098,161.084455,91.753343,159.542445,-0.000535,0.030094,32.000000,-235.752044,161.222149,-0.024498,27.556977,0.692374,419845.008041,0.963832,20.051824,17.573330,3.242845,0.076347,0.031814,182.955746,32.000000,199.615824,312.929166,180.795473,162.980215,32.000000,157.308933,68.885655,71.436232,97.631875,97.625056,37.132724,49.113924,0.000000,48.622280,26.341772,0.000000,35.116320,28.874278,39.878800,59.531774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.563569,59.985753,161.129343,165.159847,100.149698,97.235800,29.076008,14.254773,160.607791,1.315554,57.878079,-8.007184,153.117989,161.586301,151.534538,161.060088,91.774033,159.571096,-0.000534,0.030078,32.000000,-235.756046,161.176384,-0.024523,27.559731,0.686793,419572.347699,0.972047,19.617189,17.591894,3.215656,0.076735,0.038104,183.431578,32.000000,198.703982,278.024335,183.727151,163.338933,32.000000,156.944565,68.890829,71.457545,97.619477,97.625056,37.132599,49.113924,0.000000,48.412649,26.341772,0.000000,35.117204,29.076008,39.860825,59.530879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.783005,60.025597,161.085031,173.368952,100.120929,97.235714,29.221967,14.252632,160.651740,1.315659,58.043967,-7.890746,153.183097,161.504881,151.564104,161.109122,91.708828,159.563569,-0.000534,0.030084,32.000000,-235.748351,161.091685,-0.024520,27.572215,0.694242,419847.413219,0.977079,20.170225,17.583496,3.250963,0.066834,0.029760,183.997894,32.000000,198.545517,16.151088,185.535912,162.607074,32.000000,157.554709,68.897435,71.400338,97.608949,97.625056,37.133831,49.113924,0.000000,48.467885,26.341772,0.000000,35.096365,29.221967,39.873298,59.526640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.742409,60.025597,161.156018,173.368952,100.094815,97.238207,29.089102,14.247637,160.662762,1.315973,58.098954,-7.903700,153.229625,161.517667,151.508634,160.993954,91.765681,159.604771,-0.000533,0.030090,32.000000,-235.759247,161.198454,-0.024534,27.571349,0.690786,419881.742351,0.967593,19.982464,17.645472,3.235743,0.074257,0.033019,183.701331,32.000000,198.585298,334.360659,184.167238,162.221443,32.000000,158.042515,68.905267,71.441286,97.609570,97.625056,37.100501,49.113924,0.000000,48.598729,26.341772,0.000000,35.137202,29.089102,39.857157,59.527279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896747,60.033566,161.056248,181.947858,100.075101,97.238219,29.103465,14.247209,160.618696,1.316171,58.141924,-7.870503,153.139010,161.563404,151.427691,161.100114,91.694812,159.628503,-0.000531,0.030088,32.000000,-235.760495,161.213526,-0.024509,27.551758,0.691652,419813.249474,0.972909,20.024514,17.606293,3.239811,0.070249,0.029129,183.016585,32.000000,199.345158,429.235605,181.302940,162.162179,32.000000,158.422880,68.864029,71.393130,97.584171,97.625056,37.116514,49.113924,0.000000,48.591843,26.341772,0.000000,35.150509,29.103465,39.872784,59.529138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.209690,60.018727,161.176482,180.658436,100.068738,97.240778,28.911334,14.256913,160.657165,1.316347,58.084306,-7.857875,153.078690,161.543256,151.497816,161.141436,91.773349,159.462396,-0.000532,0.030085,32.000000,-235.750791,161.195330,-0.024471,27.554696,0.691652,419813.249474,0.972909,20.024514,17.606293,3.239811,0.064716,0.037403,182.593697,32.000000,199.684017,655.544969,179.814087,162.904485,32.000000,157.364066,68.889685,71.416224,97.586241,97.625056,37.084158,49.113924,0.000000,48.527348,26.341772,0.000000,35.157199,28.911334,39.798316,59.528548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719569,59.995920,161.115987,170.309416,100.090861,97.243231,29.231469,14.249778,160.583674,1.316352,57.871997,-7.895386,153.144558,161.709034,151.545980,161.217256,91.800508,159.612462,-0.000533,0.030079,32.000000,-235.760057,161.134842,-0.024432,27.526608,0.685692,419511.085105,0.968886,19.535221,17.537537,3.210067,0.074165,0.025415,183.271337,32.000000,199.325398,698.046983,182.506711,163.343995,32.000000,157.001361,68.903355,71.435238,97.573840,97.625056,37.109178,49.113924,0.000000,48.692155,26.341772,0.000000,35.146637,29.231469,39.894574,59.523857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.035798,59.995920,161.209419,170.309416,100.110555,97.249547,28.593445,14.251490,160.732153,1.316346,57.830667,-7.890750,153.182698,161.605041,151.584958,161.136828,91.759311,159.549531,-0.000532,0.030031,32.000000,-235.759000,161.307381,-0.024452,27.515619,0.685692,419511.085105,0.968886,19.535221,17.537537,3.210067,0.080693,0.041801,183.713928,32.000000,198.658182,711.914996,184.880531,163.314462,32.000000,156.749714,68.937299,71.374632,97.604849,97.625056,37.096986,49.113924,0.000000,48.625063,26.341772,0.000000,35.125369,28.593445,39.753049,59.532718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.684604,59.982181,161.130148,159.164305,100.120557,97.255857,29.482181,14.245497,160.704913,1.316354,58.000868,-7.860683,153.209323,161.544889,151.556606,161.084548,91.726586,159.525418,-0.000532,0.030042,32.000000,-235.764666,161.279035,-0.024644,27.485301,0.692927,419747.680223,0.968633,20.018507,17.574765,3.240494,0.063556,0.018331,184.150069,32.000000,198.611000,32.000000,185.178418,162.257801,32.000000,158.032654,68.882579,71.359013,97.629405,97.625056,37.067252,49.113924,0.000000,48.531518,26.341772,0.000000,35.110408,29.482181,39.742117,59.532807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.050420,59.989600,161.125259,150.517629,100.120230,97.258413,29.419445,14.251919,160.686002,1.316034,58.092831,-7.898931,153.139217,161.623087,151.496600,161.099445,91.833372,159.625703,-0.000532,0.030082,32.000000,-235.756277,161.265388,-0.024624,27.488947,0.694568,419941.509797,0.961229,20.041019,17.611344,3.243060,0.062506,0.022683,182.996913,32.000000,199.676333,606.434259,180.224778,162.526905,32.000000,158.167570,68.910375,71.411583,97.649098,97.625056,37.125353,49.113924,0.000000,48.685959,26.341772,0.000000,35.113313,29.419445,39.730965,59.531056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.890324,60.011033,161.179066,145.796924,100.099919,97.262217,28.966825,14.252489,160.695235,1.315704,57.984207,-7.952127,153.127001,161.613054,151.551539,161.230561,91.789747,159.602441,-0.000532,0.030088,32.000000,-235.755706,161.267427,-0.024598,27.471428,0.696311,419936.386989,0.989913,20.132541,17.609963,3.250201,0.086497,0.041857,182.728638,32.000000,199.593656,946.418924,181.007081,163.068689,32.000000,157.034944,68.896976,71.392010,97.624641,97.625056,37.089707,49.113924,0.000000,48.430334,26.341772,0.000000,35.111240,28.966825,39.816071,59.523945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.823058,60.023673,161.133940,150.363498,100.102345,97.266005,29.233981,14.253346,160.734662,1.315737,57.884140,-7.910499,153.182186,161.626471,151.527135,161.178287,91.764526,159.611949,-0.000532,0.030100,32.000000,-235.754850,161.169573,-0.024641,27.481263,0.696311,419936.386989,0.989913,20.132541,17.609963,3.250201,0.076945,0.047755,183.680788,32.000000,198.860228,933.924122,183.650923,163.273956,32.000000,156.943336,68.900175,71.370757,97.628518,97.625056,37.116810,49.113924,0.000000,48.544749,26.341772,0.000000,35.134086,29.233981,39.711156,59.533357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.931362,60.023673,161.255083,150.363498,100.119103,97.269764,29.143803,14.253631,160.654373,1.315498,57.926180,-7.957483,153.218828,161.603266,151.555125,161.212635,91.739266,159.736623,-0.000531,0.030119,32.000000,-235.754729,161.183074,-0.024647,27.440848,0.692908,419883.034608,0.966637,19.939081,17.610526,3.234124,0.069095,0.026818,183.908633,32.000000,198.495446,554.114960,185.556103,162.614203,32.000000,157.604491,68.900901,71.350768,97.662500,97.625056,37.087763,49.113924,0.000000,48.557112,26.341772,0.000000,35.150141,29.143803,39.879314,59.531833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.556428,60.011033,161.186019,162.229866,100.126076,97.271029,28.944982,14.251205,160.675645,1.315844,58.099372,-7.958285,153.255413,161.659403,151.482100,161.144039,91.765277,159.564590,-0.000531,0.030137,32.000000,-235.755679,161.315417,-0.024648,27.462065,0.692899,419881.042506,0.967353,19.827098,17.689246,3.229535,0.083574,0.030880,184.133764,32.000000,198.711089,32.000000,183.888076,162.214588,32.000000,158.383156,68.906552,71.352259,97.667846,97.625056,37.116020,49.113924,0.000000,48.516873,26.341772,0.000000,35.141843,28.944982,39.874618,59.521349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.940103,60.000866,161.307382,170.611712,100.110226,97.274853,29.169047,14.248636,160.679778,1.315712,58.094356,-7.928853,153.185063,161.594030,151.453727,161.233553,91.827567,159.644458,-0.000530,0.030127,32.000000,-235.762018,161.250358,-0.024601,27.477067,0.692899,419881.042506,0.967353,19.827098,17.689246,3.229535,0.062026,0.019651,182.983534,32.000000,199.455930,32.000000,181.253008,162.107942,32.000000,158.530104,68.912887,71.386747,97.669051,97.625056,37.108828,49.113924,0.000000,48.704576,26.341772,0.000000,35.144042,29.169047,39.739329,59.531735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.768539,60.001691,161.245763,188.258391,100.116518,97.282448,28.862825,14.252917,160.653006,1.315521,58.078454,-8.014238,153.123818,161.623433,151.515709,161.215670,91.822696,159.587034,-0.000529,0.030135,32.000000,-235.753311,161.274708,-0.024608,27.484121,0.697326,420051.794933,0.982079,20.202925,17.589460,3.252575,0.081844,0.032895,182.948186,32.000000,199.596613,605.995783,180.049883,162.902180,32.000000,157.478309,68.921321,71.382314,97.693950,97.625056,37.094720,49.113924,0.000000,48.618659,26.341772,0.000000,35.134420,28.862825,39.706607,59.531430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.587863,60.001691,161.138041,188.258391,100.086752,97.284924,29.231693,14.252775,160.719219,1.315464,57.974697,-8.017629,153.170936,161.635362,151.542050,161.105353,91.833128,159.584933,-0.000529,0.030145,32.000000,-235.756240,161.181075,-0.024611,27.502453,0.694088,419852.843792,0.980354,19.973540,17.541670,3.239914,0.071505,0.044460,183.164500,32.000000,199.282798,770.393747,182.460134,163.219294,32.000000,156.884934,68.930213,71.404850,97.659305,97.625056,37.130195,49.113924,0.000000,48.587402,26.341772,0.000000,35.135497,29.231693,39.726563,59.537055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.578020,59.999767,161.128763,185.796740,100.098069,97.288727,28.646318,14.255914,160.733799,1.315403,58.018990,-8.041779,153.162888,161.577003,151.521839,161.121205,91.795090,159.660388,-0.000529,0.030145,32.000000,-235.753101,161.142120,-0.024625,27.527132,0.694088,419852.843792,0.980354,19.973540,17.541670,3.239914,0.086528,0.036803,184.007547,32.000000,198.624535,228.128510,184.622321,163.340809,32.000000,157.394323,68.937587,71.372849,97.675363,97.625056,37.059042,49.113924,0.000000,48.589085,26.341772,0.000000,35.133853,28.646318,39.805800,59.528479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762312,60.006362,161.174947,182.165971,100.121859,97.292523,29.538376,14.248494,160.625047,1.315487,58.038346,-8.008103,153.212844,161.546581,151.510794,161.148662,91.751931,159.668802,-0.000529,0.030153,32.000000,-235.760358,161.217258,-0.024632,27.527919,0.695760,419955.988265,0.971884,20.160927,17.530337,3.249546,0.083147,0.048859,184.011335,32.000000,198.551941,297.123241,185.504961,162.407663,32.000000,157.823106,68.924666,71.358308,97.701606,97.625056,37.076635,49.113924,0.000000,48.707631,26.341772,0.000000,35.133807,29.538376,39.844685,59.524890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817228,59.997294,161.250000,169.072933,100.121815,97.298902,28.608344,14.249778,160.779962,1.315164,58.141049,-8.051164,153.259257,161.603655,151.454449,161.108876,91.823406,159.605443,-0.000528,0.030158,32.000000,-235.759893,161.280542,-0.024619,27.553148,0.692890,420037.645098,0.958176,19.984662,17.647504,3.238896,0.063877,0.020841,183.364645,32.000000,199.147771,422.821689,182.346574,162.307700,32.000000,158.501490,68.918247,71.363093,97.681795,97.625056,37.101373,49.113924,0.000000,48.434380,26.341772,0.000000,35.141427,28.608344,39.873518,59.533967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817138,59.997294,161.186584,169.072933,100.131007,97.302681,29.344616,14.249064,160.699001,1.315064,58.183302,-8.107756,153.158494,161.578309,151.476445,161.189162,91.806051,159.640642,-0.000527,0.030166,32.000000,-235.761754,161.271508,-0.024668,27.541294,0.691790,419887.472026,0.988168,19.918734,17.548856,3.236832,0.074088,0.035910,182.811208,32.000000,199.592956,396.334704,180.196723,162.350100,32.000000,157.671759,68.930691,71.371772,97.698712,97.625056,37.123650,49.113924,0.000000,48.558326,26.341772,0.000000,35.132755,29.344616,39.888338,59.527250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.861990,59.981906,161.184581,157.090073,100.104627,97.306439,28.854388,14.247923,160.652424,1.315066,58.092124,-7.989506,153.133118,161.588097,151.496182,161.195192,91.793454,159.626278,-0.000527,0.030168,32.000000,-235.757814,161.274935,-0.024685,27.562616,0.691889,419935.867786,0.963414,19.918829,17.581307,3.235565,0.071610,0.028034,182.993714,32.000000,199.584656,407.382467,180.893203,163.265674,32.000000,157.206317,68.913241,71.345258,97.655251,97.625056,37.084660,49.113924,0.000000,48.734402,26.341772,0.000000,35.116371,28.854388,39.805726,59.520385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719990,60.049228,161.111719,146.403236,100.113866,97.310229,29.247176,14.250920,160.712787,1.314806,57.914771,-7.914225,153.192449,161.543624,151.577270,161.195255,91.773127,159.581772,-0.000526,0.030161,32.000000,-235.756457,161.290984,-0.024684,27.573342,0.690715,419927.904422,0.978811,19.857038,17.587745,3.232614,0.073188,0.026919,183.587461,32.000000,198.751199,208.962908,183.876887,163.203227,32.000000,156.991800,68.908525,71.334756,97.690113,97.625056,37.100435,49.113924,0.000000,48.532412,26.341772,0.000000,35.112765,29.247176,39.852535,59.536563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.897725,60.045381,161.272269,151.387765,100.149454,97.314098,29.005543,14.250777,160.734545,1.315032,57.904340,-8.026612,153.215041,161.646251,151.580174,161.152575,91.720157,159.636968,-0.000526,0.030167,32.000000,-235.751518,161.236999,-0.024493,27.556636,0.692314,420153.936737,0.968908,20.071378,17.588981,3.240381,0.077010,0.041896,183.998632,32.000000,198.429000,200.183087,185.415428,163.032518,32.000000,157.578043,68.954497,71.330883,97.716657,97.625056,37.069993,49.113924,0.000000,48.599604,26.341772,0.000000,35.187428,29.005543,39.889219,59.526778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821614,60.006637,161.139200,154.819281,100.155836,97.319142,28.892880,14.250491,160.705495,1.314809,58.050158,-8.134106,153.232254,161.602084,151.492671,161.166795,91.743540,159.626235,-0.000525,0.030144,32.000000,-235.757049,161.253682,-0.024314,27.530332,0.690873,420154.022458,0.973184,19.883566,17.665626,3.232057,0.082237,0.036687,183.843017,32.000000,198.590875,345.395914,183.848592,162.075527,32.000000,158.139912,68.919784,71.327754,97.733457,97.625056,37.110295,49.113924,0.000000,48.515725,26.341772,0.000000,35.196037,28.892880,39.747179,59.536504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.632589,60.006637,161.251050,154.819281,100.123288,97.325496,29.213074,14.252917,160.635518,1.314755,58.126777,-8.097893,153.178058,161.568296,151.434939,161.290314,91.772382,159.590789,-0.000525,0.030129,32.000000,-235.755114,161.297877,-0.024294,27.528443,0.690668,420120.789693,0.964442,19.871763,17.646835,3.230752,0.078452,0.032756,183.160385,32.000000,199.339054,430.819788,181.100610,162.179511,32.000000,158.231109,68.901463,71.367071,97.716298,97.625056,37.079004,49.113924,0.000000,48.553057,26.341772,0.000000,35.162611,29.213074,39.708955,59.534715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894310,59.997844,161.174348,162.371435,100.139558,97.331803,29.091186,14.249493,160.669520,1.314737,58.088007,-8.053561,153.145182,161.599617,151.507133,161.134341,91.832749,159.627032,-0.000526,0.030170,32.000000,-235.760998,161.191825,-0.024329,27.512813,0.690668,420120.789693,0.964442,19.871763,17.646835,3.230752,0.075640,0.027867,182.836976,32.000000,199.574076,774.321125,179.731648,162.672099,32.000000,157.383561,68.928136,71.379167,97.768637,97.625056,37.085361,49.113924,0.000000,48.545083,26.341772,0.000000,35.154879,29.091186,39.793181,59.530722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.929993,60.011858,161.165781,175.936780,100.170190,97.335585,29.264727,14.257769,160.671423,1.314450,57.911179,-8.116594,153.172698,161.651449,151.561274,161.136099,91.828707,159.635635,-0.000525,0.030198,32.000000,-235.750098,161.258350,-0.024296,27.493300,0.695195,420221.710521,0.971959,20.119436,17.593595,3.248895,0.075608,0.031388,183.364316,32.000000,199.105239,577.183577,182.374086,163.342429,32.000000,156.911097,68.914280,71.383993,97.758995,97.625056,37.089937,49.113924,0.000000,48.512318,26.341772,0.000000,35.154449,29.264727,39.900737,59.527083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.781906,59.995096,161.229633,181.078576,100.192613,97.343209,29.179276,14.253631,160.686080,1.314527,57.934197,-8.030093,153.228185,161.623494,151.567158,161.076222,91.747427,159.609459,-0.000525,0.030202,32.000000,-235.755056,161.140163,-0.024252,27.457685,0.691689,419965.012486,0.970446,19.839558,17.548772,3.230315,0.067459,0.034443,183.950249,32.000000,198.592654,715.102001,184.663523,163.257972,32.000000,157.198569,68.922383,71.353132,97.774288,97.625056,37.056334,49.113924,0.000000,48.632447,26.341772,0.000000,35.170313,29.179276,39.816218,59.526768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.055122,59.995096,161.176697,181.078576,100.189363,97.348246,28.627104,14.254915,160.618721,1.314544,58.009470,-8.130169,153.216501,161.531470,151.520153,161.188494,91.753922,159.613845,-0.000524,0.030196,32.000000,-235.755411,161.236080,-0.024192,27.450290,0.694932,420237.091741,0.970025,19.953103,17.626557,3.238720,0.078125,0.024468,183.957991,32.000000,198.371673,-5634.571241,185.180397,162.412233,32.000000,158.204317,68.898764,71.325437,97.796813,97.625056,37.101996,49.113924,0.000000,48.578223,26.341772,0.000000,35.154302,28.627104,39.823115,59.526552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.631118,59.986028,161.140458,182.663982,100.206241,97.349464,29.536471,14.248922,160.668786,1.314474,58.162811,-8.163777,153.184195,161.508348,151.466142,161.025878,91.772064,159.641969,-0.000525,0.030218,32.000000,-235.756979,161.212302,-0.024237,27.458682,0.694932,420237.091741,0.970025,19.953103,17.626557,3.238720,0.072768,0.038911,183.373500,32.000000,199.101002,652.758634,182.235364,162.136510,32.000000,158.216210,68.909027,71.346028,97.807200,97.625056,37.082373,49.113924,0.000000,48.626732,26.341772,0.000000,35.143987,29.536471,39.849087,59.526965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.840024,59.996195,161.188792,171.996477,100.216981,97.355777,28.585983,14.249921,160.663738,1.314770,58.094434,-8.090331,153.154465,161.506900,151.485691,161.143244,91.794071,159.633663,-0.000523,0.030210,32.000000,-235.761225,161.257190,-0.024226,27.480109,0.691151,420077.986697,0.982854,19.670784,17.621943,3.219984,0.070978,0.025972,182.900792,32.000000,199.528373,495.078580,179.979665,162.545970,32.000000,158.026508,68.909651,71.378964,97.837099,97.625056,37.069523,49.113924,0.000000,48.658917,26.341772,0.000000,35.141202,28.585983,39.787238,59.533534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.071104,60.013232,161.286351,154.702202,100.232257,97.357493,29.472282,14.253916,160.655312,1.314643,57.995785,-8.118661,153.133349,161.663746,151.530953,161.183258,91.797714,159.578729,-0.000522,0.030211,32.000000,-235.755099,161.239323,-0.024226,27.504158,0.696711,420301.523354,0.961532,20.100356,17.615864,3.246763,0.075468,0.030359,182.979925,32.000000,199.590451,-78.546996,181.117748,163.168151,32.000000,157.279505,68.914741,71.345511,97.810983,97.625056,37.095098,49.113924,0.000000,48.520376,26.341772,0.000000,35.150238,29.472282,39.800664,59.528214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.566087,60.013232,161.197557,154.702202,100.253240,97.361745,28.760899,14.251062,160.645757,1.314359,57.865388,-8.088053,153.191469,161.538057,151.514804,161.141615,91.735462,159.641171,-0.000522,0.030236,32.000000,-235.757461,161.259474,-0.024198,27.549057,0.690084,420050.045060,0.954470,19.672442,17.563089,3.221146,0.074096,0.030677,183.534082,32.000000,198.632750,-50732.989140,183.927442,163.432553,32.000000,157.193861,68.907866,71.347770,97.817453,97.625056,37.121896,49.113924,0.000000,48.402688,26.341772,0.000000,35.168155,28.760899,39.868015,59.526925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.169895,60.026146,161.262550,152.019783,100.263979,97.365569,29.437154,14.248065,160.672996,1.314420,57.925114,-8.122237,153.279561,161.470462,151.582589,161.225812,91.691310,159.543331,-0.000522,0.030241,32.000000,-235.760458,161.143245,-0.024212,27.531407,0.690084,420050.045060,0.954470,19.672442,17.563089,3.221146,0.068860,0.025813,184.115069,32.000000,198.437231,-27703.575889,185.465985,162.621167,32.000000,157.617525,68.927227,71.319847,97.836280,97.625056,37.079816,49.113924,0.000000,48.566636,26.341772,0.000000,35.184091,29.437154,39.849820,59.527034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.702873,60.024498,161.132592,146.332641,100.291137,97.369330,29.062965,14.252489,160.659605,1.314273,58.069046,-8.153062,153.256763,161.586628,151.514198,161.079317,91.711254,159.602767,-0.000521,0.030269,32.000000,-235.751281,161.303159,-0.024257,27.543707,0.688028,420235.397384,0.953651,19.583590,17.654306,3.214329,0.079280,0.035564,183.859267,32.000000,198.614470,32.000000,184.094227,162.352239,32.000000,158.188552,68.909280,71.350837,97.846446,97.625056,37.119776,49.113924,0.000000,48.334991,26.341772,0.000000,35.189302,29.062965,39.859725,59.523778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.951741,60.023673,161.114378,158.794922,100.312130,97.369308,29.019952,14.255914,160.602722,1.314245,58.098577,-8.135505,153.200086,161.527901,151.432344,161.117783,91.797271,159.678997,-0.000521,0.030275,32.000000,-235.753593,161.201347,-0.024489,27.556295,0.688028,420235.397384,0.953651,19.583590,17.654306,3.214329,0.073178,0.025241,183.096552,32.000000,199.524048,32.000000,181.212056,162.080498,32.000000,158.553055,68.913995,71.366309,97.825812,97.625056,37.101282,49.113924,0.000000,48.601512,26.341772,0.000000,35.192596,29.019952,39.756570,59.531420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.985983,60.023673,161.095126,158.794922,100.345909,97.371815,29.260987,14.250063,160.598669,1.314080,58.126792,-8.145905,153.135681,161.584202,151.545814,161.075425,91.797070,159.655843,-0.000521,0.030254,32.000000,-235.758132,161.204143,-0.024473,27.543209,0.689901,420190.104658,0.972040,19.806047,17.606536,3.225401,0.070568,0.030596,182.762175,32.000000,199.509712,32.000000,180.062528,163.014077,32.000000,157.316577,68.951782,71.413515,97.857757,97.625056,37.057157,49.113924,0.000000,48.469238,26.341772,0.000000,35.196575,29.260987,39.706754,59.529905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709187,60.032192,161.101473,172.683376,100.354171,97.371764,29.086370,14.247067,160.596326,1.313962,57.889706,-8.145328,153.130018,161.654449,151.567466,161.051078,91.785686,159.641419,-0.000521,0.030224,32.000000,-235.762440,161.264126,-0.024525,27.556925,0.689697,420179.737377,0.963331,19.770691,17.596808,3.222806,0.080698,0.035930,183.340270,32.000000,199.340303,32.000000,182.642241,163.367663,32.000000,157.060272,68.905271,71.381224,97.801445,97.625056,37.077501,49.113924,0.000000,48.551887,26.341772,0.000000,35.210065,29.086370,39.906166,59.531794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.956113,60.057197,161.065744,175.232683,100.329224,97.371743,28.991621,14.253631,160.628550,1.313905,57.888346,-8.180510,153.167345,161.508164,151.522890,161.009889,91.711964,159.583014,-0.000518,0.030251,32.000000,-235.754401,161.261716,-0.024530,27.576621,0.693237,420382.538556,0.975069,20.065541,17.602005,3.240879,0.058971,0.021105,183.796660,32.000000,198.532695,32.000000,184.803786,163.392508,32.000000,156.972817,68.918379,71.354525,97.843937,97.625056,37.047278,49.113924,0.000000,48.597721,26.341772,0.000000,35.216481,28.991621,39.692374,59.531085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.925532,60.044282,161.155616,183.573929,100.309044,97.375554,29.016899,14.250063,160.560261,1.313819,58.066709,-8.206981,153.221240,161.579308,151.511618,161.154143,91.690384,159.622052,-0.000519,0.030255,32.000000,-235.757804,161.175427,-0.024542,27.549503,0.689233,420396.343334,0.973007,19.835056,17.650677,3.224145,0.076612,0.034110,184.298770,32.000000,198.479049,32.000000,185.096626,162.548828,32.000000,157.897423,68.941355,71.389862,97.876343,97.625056,37.046488,49.113924,0.000000,48.524405,26.341772,0.000000,35.251969,29.016899,39.811522,59.526837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592735,60.044282,161.057278,183.573929,100.301673,97.379338,29.315881,14.250206,160.606166,1.313524,58.177473,-8.148361,153.198232,161.557755,151.428588,161.160479,91.717083,159.563918,-0.000519,0.030238,32.000000,-235.763235,161.160070,-0.024529,27.524378,0.689233,420396.343334,0.973007,19.835056,17.650677,3.224145,0.082118,0.029378,183.170796,32.000000,199.083604,991.332077,182.170183,162.184954,32.000000,158.018693,68.914869,71.387066,97.878754,97.625056,37.056205,49.113924,0.000000,48.466701,26.341772,0.000000,35.249211,29.315881,39.875425,59.523001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.514362,60.051701,161.129867,179.339832,100.327842,97.382792,29.605687,14.252347,160.513023,1.313723,58.185309,-8.213957,153.142348,161.568378,151.483797,161.152026,91.780893,159.612582,-0.000519,0.030269,32.000000,-235.758963,161.174937,-0.024538,27.502296,0.695598,420628.067340,0.970038,20.198458,17.637366,3.247598,0.069377,0.033332,182.991855,32.000000,199.682756,705.544331,179.927966,162.552697,32.000000,157.892638,68.921704,71.402995,97.894724,97.625056,37.047605,49.113924,0.000000,48.638112,26.341772,0.000000,35.269112,29.605687,39.858331,59.531823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.921307,60.064616,161.147218,164.360745,100.340650,97.380242,28.640174,14.253346,160.599990,1.313761,58.044053,-8.203049,153.145397,161.429577,151.507728,161.035518,91.783341,159.511882,-0.000519,0.030269,32.000000,-235.755997,161.129272,-0.024494,27.459049,0.695598,420628.067340,0.970038,20.198458,17.637366,3.247598,0.069760,0.038131,182.824037,32.000000,199.583117,704.455899,181.139045,163.226950,32.000000,157.112272,68.917986,71.393488,97.888316,97.625056,36.988140,49.113924,0.000000,48.618338,26.341772,0.000000,35.292715,28.640174,39.883936,59.531617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850381,60.080829,161.102145,152.586784,100.335775,97.380251,29.580496,14.251919,160.626020,1.313662,57.987850,-8.198304,153.190885,161.587851,151.548377,161.004591,91.711967,159.643333,-0.000519,0.030241,32.000000,-235.754802,161.160803,-0.024474,27.453961,0.697608,420586.323516,0.995499,20.291324,17.592778,3.254380,0.082426,0.031544,183.754369,32.000000,198.900494,-37685.102187,183.831507,163.400345,32.000000,157.056933,68.899331,71.355831,97.894967,97.625056,37.031601,49.113924,0.000000,48.483968,26.341772,0.000000,35.305594,29.580496,39.862219,59.523414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.789953,60.067364,161.079070,147.665166,100.358661,97.381477,28.624832,14.252204,160.537559,1.313671,58.004424,-8.288333,153.266896,161.538872,151.580523,160.996728,91.702116,159.551224,-0.000520,0.030227,32.000000,-235.756156,161.149015,-0.024476,27.471428,0.693048,420331.489900,0.985807,19.878429,17.548783,3.228025,0.071613,0.029004,183.951347,32.000000,198.409168,32.000000,185.536357,162.781650,32.000000,157.328084,68.919149,71.365235,97.927771,97.625056,37.002712,49.113924,0.000000,48.694530,26.341772,0.000000,35.337321,28.624832,39.784010,59.529305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.098580,60.067364,161.096917,147.665166,100.363596,97.382618,29.416134,14.252347,160.620074,1.313467,58.067503,-8.280881,153.262464,161.500517,151.486131,160.999152,91.724728,159.598380,-0.000520,0.030209,32.000000,-235.757980,161.178037,-0.024473,27.449057,0.694025,420528.987180,0.956004,19.967968,17.676546,3.231713,0.076440,0.039514,184.028892,32.000000,198.847865,32.000000,183.736588,162.075692,32.000000,158.234311,68.892267,71.331802,97.927731,97.625056,36.995589,49.113924,0.000000,48.560614,26.341772,0.000000,35.338671,29.416134,39.862073,59.536622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.777353,60.040435,161.106567,161.600962,100.365165,97.381245,28.927790,14.244783,160.507911,1.313756,58.155634,-8.270089,153.223911,161.521175,151.469127,160.946933,91.773208,159.490587,-0.000521,0.030228,32.000000,-235.765052,161.152852,-0.024524,27.467442,0.694329,420571.409546,0.989216,20.017039,17.646889,3.235172,0.061730,0.028318,182.970141,32.000000,199.426517,-36.157736,181.047610,162.269709,32.000000,158.275678,68.903985,71.359642,97.930884,97.625056,37.004541,49.113924,0.000000,48.558911,26.341772,0.000000,35.324367,28.927790,39.816585,59.530751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.670787,60.051701,160.976284,158.924385,100.361797,97.377434,29.328059,14.256628,160.541329,1.313642,58.011384,-8.241513,153.153578,161.508387,151.523517,161.102524,91.774785,159.479415,-0.000522,0.030230,32.000000,-235.756485,161.220823,-0.024592,27.478693,0.690675,420344.395963,0.956099,19.698255,17.644504,3.215598,0.068017,0.033935,183.058062,32.000000,199.746346,824.888377,179.965041,162.985512,32.000000,157.594146,68.906186,71.365980,97.949325,97.625056,36.997282,49.113924,0.000000,48.555879,26.341772,0.000000,35.332426,29.328059,39.816952,59.535432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828806,60.024223,161.138944,169.564806,100.390564,97.377424,29.159178,14.248636,160.604433,1.313680,57.898988,-8.297749,153.171607,161.597782,151.567012,161.019074,91.723474,159.584875,-0.000521,0.030235,32.000000,-235.757592,161.204348,-0.024632,27.518320,0.694651,420412.539474,0.979056,20.003156,17.549777,3.236543,0.073446,0.026448,183.243210,32.000000,199.267051,768.018012,182.674256,163.380399,32.000000,157.081389,68.887739,71.378243,97.910816,97.625056,37.005090,49.113924,0.000000,48.368146,26.341772,0.000000,35.353583,29.159178,39.888852,59.528165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.509125,60.024223,161.008845,169.564806,100.401487,97.377414,28.833856,14.256485,160.598226,1.313843,57.901518,-8.282915,153.251330,161.503188,151.587696,161.028389,91.706100,159.524163,-0.000520,0.030252,32.000000,-235.750399,161.089338,-0.024649,27.536705,0.695368,420472.839977,0.967962,20.124869,17.543405,3.240864,0.073622,0.039851,184.201668,32.000000,198.730595,821.709274,184.932924,163.277189,32.000000,157.478579,68.924924,71.349451,97.931728,97.625056,36.994641,49.113924,0.000000,48.522790,26.341772,0.000000,35.333766,28.833856,39.798757,59.528371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767081,60.024773,161.141488,170.995278,100.362900,97.376116,29.356612,14.251919,160.507692,1.313694,57.966611,-8.295929,153.223987,161.541850,151.491597,161.050877,91.637205,159.479603,-0.000521,0.030256,32.000000,-235.758736,161.138451,-0.024658,27.544861,0.692706,420436.408277,0.970105,19.933682,17.639966,3.233851,0.078898,0.022906,184.055603,32.000000,198.496253,-8562.490674,185.000906,162.384958,32.000000,157.874203,68.873322,71.293025,97.925580,97.625056,36.985366,49.113924,0.000000,48.528928,26.341772,0.000000,35.339160,29.356612,39.883716,59.523582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.958396,60.014331,161.069412,175.876770,100.340040,97.374819,28.547250,14.253488,160.611573,1.313856,58.077953,-8.338704,153.215617,161.542114,151.474100,161.087650,91.698434,159.599195,-0.000522,0.030248,32.000000,-235.758477,161.106736,-0.024642,27.534974,0.692904,420627.141499,0.964883,19.998132,17.681066,3.237913,0.077925,0.028985,183.441552,32.000000,199.269697,-1144.250928,181.997873,162.114820,32.000000,158.527210,68.877435,71.313698,97.928132,97.625056,36.981649,49.113924,0.000000,48.565613,26.341772,0.000000,35.344097,28.547250,39.816291,59.536367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.187247,60.044282,161.045319,168.407737,100.327659,97.374872,29.401235,14.252632,160.530633,1.313892,58.174400,-8.271012,153.177440,161.457411,151.491636,161.017039,91.733526,159.500558,-0.000522,0.030261,32.000000,-235.753105,161.166085,-0.024640,27.538750,0.692904,420627.141499,0.964883,19.998132,17.681066,3.237913,0.079677,0.036434,182.825086,32.000000,199.625165,563.372838,180.256447,162.495313,32.000000,158.088721,68.927792,71.349824,97.955351,97.625056,36.974111,49.113924,0.000000,48.677667,26.341772,0.000000,35.336895,29.401235,39.829277,59.527181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.831807,60.044282,161.140182,168.407737,100.333220,97.374806,28.741000,14.254915,160.593061,1.313827,57.994788,-8.344912,153.138581,161.416303,151.528984,161.054526,91.726771,159.497617,-0.000522,0.030266,32.000000,-235.753280,161.108816,-0.024645,27.546093,0.686906,420209.639691,0.954590,19.583866,17.593738,3.208889,0.063721,0.024432,183.095341,32.000000,199.686004,240.940655,181.137151,163.341662,32.000000,157.477414,68.901368,71.339633,97.938197,97.625056,36.932292,49.113924,0.000000,48.325307,26.341772,0.000000,35.372583,28.741000,39.806607,59.536091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.909623,60.040710,161.009750,167.354499,100.316030,97.373511,29.121080,14.247923,160.553871,1.314002,57.885943,-8.240959,153.158199,161.513548,151.546366,160.948280,91.702357,159.513642,-0.000521,0.030242,32.000000,-235.759453,161.137718,-0.024586,27.536154,0.691994,420441.588519,0.984180,19.950636,17.599231,3.233681,0.075274,0.034406,183.578283,32.000000,198.781402,252.996388,183.853816,163.380345,32.000000,156.945103,68.889234,71.280719,97.912744,97.625056,36.951176,49.113924,0.000000,48.418567,26.341772,0.000000,35.377730,29.121080,39.864640,59.526876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774835,60.043733,161.097302,161.321502,100.309800,97.372218,28.774475,14.253346,160.592472,1.314001,57.952231,-8.284268,153.189049,161.491566,151.593979,161.016286,91.673455,159.469113,-0.000522,0.030216,32.000000,-235.755014,161.076898,-0.024580,27.546067,0.691994,420441.588519,0.984180,19.950636,17.599231,3.233681,0.079439,0.032980,184.180089,32.000000,198.675731,489.417945,185.334293,162.785669,32.000000,157.675366,68.901472,71.250247,97.952339,97.625056,36.911308,49.113924,0.000000,48.465686,26.341772,0.000000,35.385844,28.774475,39.846005,59.519205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
