OSU 80 Ton Compressor Load Stand
49.744507,60.031367,161.097027,146.340454,100.319731,97.375980,29.008887,14.254915,160.545337,1.314155,58.023756,-8.327531,153.200014,161.547130,151.521848,160.988520,91.644770,159.533367,-0.000522,0.030240,32.000000,-235.752461,161.127579,-0.024583,27.542737,0.690663,420428.646038,0.969648,19.866597,17.630521,3.226026,0.073231,0.027203,183.751756,32.000000,198.736132,282.527540,183.672581,162.197707,32.000000,158.159667,68.861979,71.233653,97.941128,97.625056,36.931014,49.113924,0.000000,48.352500,26.341772,0.000000,35.397472,29.008887,39.848353,59.532128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.725997,60.031367,161.111924,146.340454,100.350637,97.374670,29.100424,14.255058,160.612816,1.314010,58.052142,-8.289053,153.178236,161.420034,151.487498,161.072759,91.730089,159.472784,-0.000523,0.030270,32.000000,-235.752974,161.127558,-0.024627,27.538750,0.692612,420562.532461,0.984245,20.009062,17.640315,3.236521,0.081124,0.039335,183.217215,32.000000,199.573280,549.408169,180.942473,162.247132,32.000000,158.331783,68.892933,71.261205,97.947920,97.625056,36.925199,49.113924,0.000000,48.558475,26.341772,0.000000,35.392634,29.100424,39.855176,59.522195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.051917,60.018178,160.993160,143.564730,100.338101,97.372152,28.713045,14.254202,160.584175,1.314082,57.952168,-8.465342,153.108715,161.442505,151.535493,160.974279,91.725982,159.495272,-0.000522,0.030272,32.000000,-235.756289,161.148402,-0.024588,27.524195,0.693118,420635.604565,0.976951,20.028110,17.696572,3.238489,0.068216,0.024689,182.802025,32.000000,199.797886,469.577674,179.808249,162.976588,32.000000,157.224925,68.893536,71.271750,97.947056,97.625056,36.904350,49.113924,0.000000,48.589298,26.341772,0.000000,35.385303,28.713045,39.810202,59.523080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.486533,59.996195,161.169731,143.126033,100.323054,97.369646,29.327767,14.250777,160.566695,1.314151,57.849381,-8.431569,153.161098,161.503515,151.543957,160.993834,91.770944,159.552409,-0.000522,0.030287,32.000000,-235.757911,161.172551,-0.024573,27.502978,0.693520,420483.952631,0.974263,20.047293,17.585256,3.239994,0.071925,0.030609,183.499768,32.000000,199.318812,329.756947,182.692207,163.282427,32.000000,157.046205,68.886598,71.272704,97.912966,97.625056,36.871624,49.113924,0.000000,48.383325,26.341772,0.000000,35.388926,29.327767,39.834853,59.534272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.071995,60.025597,161.040945,148.964211,100.313859,97.365829,28.738037,14.250349,160.582937,1.314132,57.938579,-8.363448,153.206604,161.509612,151.567925,160.917784,91.650535,159.423674,-0.000523,0.030300,32.000000,-235.755880,161.147160,-0.024583,27.515488,0.697884,420491.890815,0.971711,20.260753,17.578568,3.256840,0.065869,0.033659,183.906301,32.000000,198.735026,170.806412,184.998759,163.218385,32.000000,156.922516,68.887907,71.232990,97.928774,97.625056,36.882034,49.113924,0.000000,48.535233,26.341772,0.000000,35.366992,28.738037,39.742704,59.527584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.781785,60.025597,161.095424,148.964211,100.311975,97.364568,29.353226,14.255772,160.555346,1.314147,58.027750,-8.368259,153.242678,161.379640,151.536898,161.025068,91.657535,159.568178,-0.000523,0.030323,32.000000,-235.749310,161.098414,-0.024581,27.502899,0.697884,420491.890815,0.971711,20.260753,17.578568,3.256840,0.071401,0.022769,184.304209,32.000000,198.583766,621.683052,185.185740,162.365516,32.000000,158.185676,68.885518,71.245110,97.939743,97.625056,36.876274,49.113924,0.000000,48.368091,26.341772,0.000000,35.398463,29.353226,39.848793,59.522165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.661016,60.038512,160.951053,158.247181,100.302534,97.364643,29.417154,14.253774,160.492059,1.314078,58.055381,-8.442054,153.140570,161.516789,151.486950,161.013944,91.721897,159.516718,-0.000522,0.030321,32.000000,-235.752619,161.234285,-0.024594,27.501247,0.693504,420532.970239,0.964568,19.983730,17.698741,3.236032,0.088544,0.044819,183.080602,32.000000,199.753364,527.990080,179.668394,162.634819,32.000000,158.121408,68.894410,71.278836,97.918088,97.625056,36.858327,49.113924,0.000000,48.509964,26.341772,0.000000,35.419422,29.417154,39.790613,59.530318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769796,60.022849,161.040862,167.671767,100.283625,97.362132,28.715993,14.250634,160.469144,1.313942,58.006827,-8.467935,153.153013,161.419362,151.566598,160.965007,91.738016,159.552103,-0.000522,0.030337,32.000000,-235.759528,161.038945,-0.024807,27.478902,0.693504,420532.970239,0.964568,19.983730,17.698741,3.236032,0.078707,0.029503,182.922294,32.000000,199.787358,689.276637,180.968895,163.095487,32.000000,157.029072,68.889778,71.278775,97.889501,97.625056,36.879167,49.113924,0.000000,48.527290,26.341772,0.000000,35.410969,28.715993,39.864640,59.534813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.686305,60.018727,161.031564,173.728588,100.258707,97.361173,29.351586,14.261622,160.551391,1.313931,57.944204,-8.451586,153.167595,161.516808,151.569064,161.032549,91.698454,159.397402,-0.000522,0.030335,32.000000,-235.750015,161.051891,-0.024796,27.501168,0.694771,420591.813969,0.991929,20.125813,17.653368,3.241168,0.080878,0.025021,183.900952,32.000000,198.859987,536.652851,183.778300,163.435340,32.000000,157.205721,68.870872,71.247079,97.846992,97.625056,36.848196,49.113924,0.000000,48.536716,26.341772,0.000000,35.415523,29.351586,39.870290,59.532767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.809017,60.046481,160.976025,176.030722,100.239244,97.357365,29.116561,14.251205,160.495864,1.313843,58.004800,-8.486694,153.216301,161.401173,151.561702,161.006648,91.649080,159.432202,-0.000521,0.030323,32.000000,-235.756171,161.145079,-0.024796,27.499673,0.694053,420378.008905,0.986202,19.993396,17.611364,3.235715,0.072514,0.041148,184.171909,32.000000,198.550589,501.234628,185.572252,162.444551,32.000000,157.762122,68.869045,71.225783,97.837730,97.625056,36.828529,49.113924,0.000000,48.610158,26.341772,0.000000,35.415285,29.116561,39.733606,59.529296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.070071,60.046481,161.017054,176.030722,100.216237,97.356113,29.382674,14.250063,160.441279,1.313768,58.147296,-8.519998,153.259210,161.410309,151.432766,160.977637,91.641757,159.425674,-0.000522,0.030324,32.000000,-235.759771,161.110164,-0.024748,27.501562,0.694602,420491.438706,0.966608,20.075801,17.584531,3.240965,0.072217,0.042589,184.082535,32.000000,198.781730,281.992372,183.291733,162.164932,32.000000,158.327281,68.838421,71.222591,97.840904,97.625056,36.802592,49.113924,0.000000,48.520569,26.341772,0.000000,35.449440,29.382674,39.892814,59.534705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.689309,60.045656,160.949268,176.036331,100.177524,97.354795,29.069303,14.254202,160.503764,1.313906,58.217971,-8.486134,153.179772,161.356048,151.454118,160.973138,91.665262,159.402551,-0.000523,0.030324,32.000000,-235.752683,161.011349,-0.024740,27.517035,0.692754,420525.284168,0.971806,19.976420,17.648846,3.231865,0.062420,0.034943,183.053002,32.000000,199.513091,489.923953,180.884563,162.001933,32.000000,158.488912,68.831462,71.244241,97.821256,97.625056,36.798709,49.113924,0.000000,48.664382,26.341772,0.000000,35.457855,29.069303,39.933532,59.529561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.007329,60.064891,160.988895,172.958605,100.159669,97.351032,29.094074,14.250920,160.546735,1.313831,58.070053,-8.540746,153.132693,161.408392,151.495377,160.950135,91.706565,159.425061,-0.000524,0.030330,32.000000,-235.757112,161.033030,-0.024727,27.488790,0.689225,420371.801396,0.957474,19.706757,17.653366,3.215834,0.080706,0.037994,182.972809,32.000000,199.722774,169.955381,179.867586,163.064652,32.000000,157.354988,68.839648,71.226301,97.831743,97.625056,36.769225,49.113924,0.000000,48.588079,26.341772,0.000000,35.466955,29.094074,39.912549,59.523778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.611211,60.046481,160.980536,164.779456,100.150190,97.347268,29.310221,14.254487,160.551447,1.313913,57.898967,-8.617585,153.170474,161.430393,151.556009,160.951910,91.708082,159.522165,-0.000525,0.030346,32.000000,-235.755675,161.040187,-0.024718,27.484436,0.693866,420556.578351,0.975935,20.099614,17.619934,3.239113,0.066950,0.028542,183.339589,32.000000,199.144715,833.481527,182.694360,163.334126,32.000000,157.047280,68.854087,71.249814,97.809542,97.625056,36.765112,49.113924,0.000000,48.588602,26.341772,0.000000,35.498417,29.310221,39.837421,59.530958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.618217,60.046481,161.029050,164.779456,100.152062,97.343461,29.154839,14.252347,160.462521,1.313890,57.930197,-8.645716,153.233401,161.408840,151.567072,160.989211,91.603990,159.446403,-0.000525,0.030340,32.000000,-235.757160,161.069210,-0.024686,27.484252,0.690309,420292.657132,0.968302,19.789879,17.588293,3.219306,0.086446,0.040246,184.034609,32.000000,198.631148,442.715056,184.865278,163.206628,32.000000,157.562640,68.851656,71.212172,97.829110,97.625056,36.750445,49.113924,0.000000,48.639361,26.341772,0.000000,35.491169,29.154839,39.766035,59.528784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821595,60.036588,161.000373,157.113554,100.168096,97.339570,29.165594,14.258340,160.462794,1.313784,58.073292,-8.565001,153.219445,161.404883,151.514753,161.045565,91.668033,159.376816,-0.000526,0.030324,32.000000,-235.748216,161.091193,-0.024674,27.469015,0.695908,420666.189217,0.974493,20.174199,17.700030,3.245361,0.078372,0.030967,184.208248,32.000000,198.612719,871.124960,184.873802,162.416494,32.000000,158.137354,68.847148,71.257396,97.859367,97.625056,36.748980,49.113924,0.000000,48.414524,26.341772,0.000000,35.490246,29.165594,39.714091,59.532374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.537420,60.053075,160.927245,152.410812,100.167910,97.333215,28.800402,14.245211,160.540863,1.313530,58.148823,-8.440058,153.183731,161.470381,151.426201,160.942797,91.667104,159.515175,-0.000526,0.030321,32.000000,-235.763312,161.056201,-0.024658,27.479296,0.695908,420666.189217,0.974493,20.174199,17.700030,3.245361,0.070626,0.026842,183.276565,32.000000,199.215295,533.356744,181.847920,162.216179,32.000000,158.510993,68.817938,71.228270,97.847194,97.625056,36.735585,49.113924,0.000000,48.517244,26.341772,0.000000,35.497538,28.800402,39.850260,59.535206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.826518,60.044832,160.975535,145.869466,100.158766,97.328869,29.410962,14.254773,160.472465,1.313626,58.187044,-8.460223,153.141197,161.371300,151.484920,160.970123,91.688321,159.418630,-0.000527,0.030304,32.000000,-235.756701,161.054994,-0.024667,27.518582,0.693297,420392.639952,0.969700,19.953510,17.606113,3.231538,0.068161,0.026084,182.825546,32.000000,199.726218,470.812061,179.901729,162.528646,32.000000,157.747058,68.851470,71.264606,97.886749,97.625056,36.698265,49.113924,0.000000,48.568181,26.341772,0.000000,35.523999,29.410962,39.927810,59.525165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719768,60.044832,161.037483,145.869466,100.139163,97.326968,28.520585,14.250206,160.509738,1.313504,57.933752,-8.511571,153.128357,161.400175,151.546445,160.952519,91.690768,159.537799,-0.000527,0.030290,32.000000,-235.755531,161.111938,-0.024667,27.530699,0.696720,420565.402159,0.988166,20.264722,17.666431,3.248600,0.076417,0.038842,183.061853,32.000000,199.767044,437.548000,181.098293,163.407140,32.000000,157.383337,68.846941,71.248489,97.867885,97.625056,36.696817,49.113924,0.000000,48.520351,26.341772,0.000000,35.525541,28.520585,39.748353,59.534085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850200,60.038512,161.102316,141.454927,100.147236,97.324435,29.299711,14.250491,160.530780,1.313419,57.813065,-8.524281,153.190927,161.453150,151.547281,160.948078,91.675940,159.542982,-0.000526,0.030283,32.000000,-235.759343,161.129681,-0.024703,27.540429,0.691826,420316.862421,0.961421,19.956660,17.603778,3.230720,0.076398,0.030862,183.721984,32.000000,198.789836,903.737877,183.998419,163.461813,32.000000,156.792340,68.829988,71.212110,97.865614,97.625056,36.705251,49.113924,0.000000,48.541689,26.341772,0.000000,35.527968,29.299711,39.703452,59.530771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.708599,60.000592,161.031017,142.547102,100.191781,97.324455,28.869911,14.252347,160.530838,1.313252,57.847014,-8.333998,153.257754,161.470665,151.573260,161.015776,91.631923,159.520351,-0.000525,0.030296,32.000000,-235.751915,161.171347,-0.024739,27.527919,0.691372,420299.474725,0.964508,19.925838,17.669527,3.231729,0.081328,0.026963,184.096025,32.000000,198.376189,-732.636693,185.619373,162.845480,32.000000,157.844833,68.862170,71.222241,97.910290,97.625056,36.725275,49.113924,0.000000,48.502878,26.341772,0.000000,35.535643,28.869911,39.791200,59.528263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.888224,59.982456,161.118673,146.274324,100.184565,97.324482,28.699578,14.249635,160.503937,1.313395,57.963745,-8.535533,153.247680,161.455882,151.493707,160.983566,91.636455,159.569877,-0.000525,0.030272,32.000000,-235.762822,161.162110,-0.024764,27.535839,0.691372,420299.474725,0.964508,19.925838,17.669527,3.231729,0.082518,0.032064,183.958955,32.000000,198.850028,469.943858,183.299934,162.057654,32.000000,158.327767,68.852363,71.226550,97.919612,97.625056,36.663892,49.113924,0.000000,48.475520,26.341772,0.000000,35.499232,28.699578,39.833313,59.535147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.904791,59.982456,161.021744,146.274324,100.206389,97.327102,29.385144,14.254630,160.613695,1.313406,58.070090,-8.536224,153.221017,161.574739,151.496971,160.969818,91.709837,159.501250,-0.000525,0.030272,32.000000,-235.753402,161.168573,-0.024764,27.525113,0.690910,420278.615427,0.983706,19.830461,17.720550,3.229593,0.073061,0.037621,183.086560,32.000000,199.348808,-10452.763690,180.802635,162.337528,32.000000,158.322659,68.831421,71.264088,97.906914,97.625056,36.712433,49.113924,0.000000,48.476495,26.341772,0.000000,35.479470,29.385144,39.863246,59.532413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642108,59.968992,161.133073,148.144110,100.218959,97.327164,28.630197,14.250634,160.581262,1.313204,57.957095,-8.532260,153.111179,161.414958,151.550108,160.992061,91.656316,159.554388,-0.000524,0.030275,32.000000,-235.758545,161.245504,-0.024709,27.534869,0.690612,420143.846300,0.960431,19.813338,17.617723,3.226579,0.070818,0.019970,182.984508,32.000000,199.695316,745.645342,180.003868,162.897422,32.000000,157.374694,68.852197,71.241714,97.880275,97.625056,36.707920,49.113924,0.000000,48.524601,26.341772,0.000000,35.462109,28.630197,39.853709,59.530141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.898307,60.001691,161.054538,150.880357,100.218441,97.329705,29.357855,14.249064,160.601592,1.313175,57.844253,-8.516936,153.175568,161.471950,151.617283,161.013961,91.707329,159.528985,-0.000523,0.030278,32.000000,-235.760279,161.210813,-0.024674,27.547143,0.694404,420388.615009,0.991456,20.071913,17.694045,3.245895,0.085801,0.041583,183.457366,32.000000,199.004312,1007.944691,182.719699,163.426314,32.000000,157.024952,68.881282,71.279003,97.848574,97.625056,36.704358,49.113924,0.000000,48.616541,26.341772,0.000000,35.455929,29.357855,39.843511,59.531597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.831900,59.991249,161.136594,163.015810,100.205122,97.329684,28.708539,14.251205,160.546366,1.312924,57.856379,-8.547771,153.169300,161.509816,151.585575,161.065321,91.660402,159.495540,-0.000523,0.030267,32.000000,-235.756663,161.230901,-0.024642,27.563035,0.694404,420388.615009,0.991456,20.071913,17.694045,3.245895,0.075051,0.040003,184.105362,32.000000,198.719329,1022.541560,184.805420,163.303045,32.000000,157.454794,68.832855,71.226571,97.825269,97.625056,36.682907,49.113924,0.000000,48.508377,26.341772,0.000000,35.487765,28.708539,39.702719,59.528155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.710475,59.991249,161.063131,163.015810,100.203774,97.329691,29.313154,14.251633,160.629331,1.312751,57.890850,-8.555952,153.234954,161.523131,151.535229,161.069334,91.637524,159.586730,-0.000525,0.030232,32.000000,-235.754432,161.142570,-0.024654,27.570248,0.691134,420301.720654,0.984696,19.897508,17.664707,3.233603,0.076282,0.029818,184.056995,32.000000,198.516259,865.669595,184.687200,162.354605,32.000000,158.128731,68.859592,71.230858,97.815805,97.625056,36.691325,49.113924,0.000000,48.508023,26.341772,0.000000,35.476656,29.313154,39.904406,59.525116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.639422,59.962672,161.081494,169.671534,100.252493,97.332239,29.062546,14.251062,160.615358,1.312746,58.042938,-8.601355,153.179318,161.534142,151.466568,161.089136,91.678302,159.574569,-0.000524,0.030216,32.000000,-235.756150,161.133515,-0.024385,27.561121,0.692362,420420.760051,0.966975,20.023263,17.726712,3.240024,0.069153,0.038310,183.431705,32.000000,199.312820,873.556663,181.643046,162.047960,32.000000,158.321806,68.871268,71.248716,97.807688,97.625056,36.675371,49.113924,0.000000,48.613659,26.341772,0.000000,35.443005,29.062546,39.872931,59.531725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.966838,59.945086,161.151190,175.223150,100.256833,97.330963,28.810185,14.250063,160.626290,1.312648,57.957406,-8.523897,153.097468,161.516178,151.523085,161.073306,91.704352,159.500111,-0.000524,0.030215,32.000000,-235.759444,161.148017,-0.024380,27.554617,0.692362,420420.760051,0.966975,20.023263,17.726712,3.240024,0.066139,0.028351,182.880622,32.000000,199.734616,1027.446783,179.768169,162.493054,32.000000,157.787848,68.874136,71.250333,97.794989,97.625056,36.635121,49.113924,0.000000,48.658534,26.341772,0.000000,35.417456,28.810185,39.907487,59.527338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.977851,59.951406,161.156942,174.603244,100.250616,97.327101,29.415574,14.247209,160.545476,1.312697,57.836535,-8.506284,153.119815,161.610547,151.551170,161.057576,91.704716,159.636665,-0.000525,0.030229,32.000000,-235.759019,161.222337,-0.024339,27.536600,0.689444,420084.759203,0.978202,19.711869,17.622719,3.225163,0.072669,0.029040,183.181257,32.000000,199.824890,983.614795,181.478200,163.301991,32.000000,157.292653,68.877043,71.243289,97.767222,97.625056,36.675200,49.113924,0.000000,48.437516,26.341772,0.000000,35.406511,29.415574,39.783643,59.526945,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.685288,59.927225,161.253125,176.058485,100.242519,97.328375,28.597340,14.251919,160.683387,1.312492,57.645013,-8.542671,153.115251,161.555879,151.585309,161.141004,91.668308,159.590606,-0.000524,0.030212,32.000000,-235.760539,161.253641,-0.024393,27.554591,0.689444,420084.759203,0.978202,19.711869,17.622719,3.225163,0.076131,0.032599,183.739319,32.000000,198.722425,-13695.900760,184.061353,163.542117,32.000000,157.016586,68.869128,71.233324,97.726233,97.625056,36.684128,49.113924,0.000000,48.467477,26.341772,0.000000,35.402914,28.597340,39.848059,59.528342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.749876,59.927225,161.133863,176.058485,100.242345,97.334693,29.579261,14.248351,160.667071,1.312437,57.703938,-8.587011,153.228289,161.609731,151.596486,161.152757,91.639139,159.532843,-0.000526,0.030198,32.000000,-235.763615,161.271121,-0.024418,27.511396,0.689746,420070.646809,0.957816,19.706819,17.680938,3.224567,0.072148,0.029210,184.322048,32.000000,198.643976,32.000000,185.405705,162.636868,32.000000,158.010750,68.867654,71.228953,97.765976,97.625056,36.710641,49.113924,0.000000,48.590077,26.341772,0.000000,35.366722,29.579261,39.858184,59.530761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770656,59.869796,161.282200,177.609451,100.217539,97.338494,28.593104,14.252347,160.708331,1.312181,57.791732,-8.603482,153.220146,161.606060,151.470667,161.147952,91.651660,159.639190,-0.000526,0.030214,32.000000,-235.756013,161.266795,-0.024424,27.506099,0.693675,420292.867539,0.991550,19.985351,17.697591,3.245490,0.068379,0.031961,183.753238,32.000000,198.933729,32.000000,183.438550,162.244174,32.000000,158.187473,68.854980,71.226259,97.745059,97.625056,36.706235,49.113924,0.000000,48.406006,26.341772,0.000000,35.293081,28.593104,39.857230,59.525735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894929,59.855508,161.257309,173.964901,100.207792,97.342292,29.653021,14.251062,160.644450,1.312367,57.845668,-8.655122,153.122448,161.692864,151.474862,161.109997,91.698585,159.679859,-0.000525,0.030204,32.000000,-235.760739,161.300753,-0.024423,27.532036,0.693473,420333.076274,0.957329,19.918408,17.701977,3.238880,0.076799,0.033495,183.252583,32.000000,199.648098,-71169.272244,180.820566,162.245036,32.000000,158.213216,68.876608,71.264814,97.760327,97.625056,36.723021,49.113924,0.000000,48.537755,26.341772,0.000000,35.267131,29.653021,39.832432,59.523395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.945751,59.837373,161.218697,170.215284,100.215925,97.349936,28.705490,14.248351,160.663639,1.312428,57.791272,-8.710626,153.115895,161.608753,151.544206,161.164165,91.705828,159.646621,-0.000525,0.030193,32.000000,-235.760173,161.243057,-0.024422,27.507279,0.693778,420242.615219,0.989780,19.839453,17.735076,3.240508,0.076929,0.041657,182.822704,32.000000,199.761647,671.822379,180.165884,163.090632,32.000000,157.277747,68.893518,71.263446,97.754663,97.625056,36.699131,49.113924,0.000000,48.449339,26.341772,0.000000,35.224568,28.705490,39.871390,59.536986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.723571,59.837373,161.069450,170.215284,100.239452,97.355027,29.315251,14.250206,160.584756,1.312606,57.666968,-8.745481,153.155722,161.583366,151.584114,161.099199,91.737279,159.548900,-0.000525,0.030187,32.000000,-235.759957,161.215870,-0.024446,27.503345,0.691300,420078.365802,0.951789,19.696583,17.705591,3.231938,0.068229,0.021221,183.642036,32.000000,199.218034,599.716368,182.983014,163.376954,32.000000,157.164708,68.901475,71.288782,97.708751,97.625056,36.707419,49.113924,0.000000,48.425249,26.341772,0.000000,35.175891,29.315251,39.885330,59.531853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.591600,59.850562,161.076879,164.552184,100.237630,97.358821,28.944014,14.247923,160.658635,1.312426,57.791480,-8.688475,153.190207,161.494625,151.600832,161.118103,91.668407,159.594120,-0.000526,0.030179,32.000000,-235.763223,161.197924,-0.024496,27.500381,0.691096,420043.082301,0.982137,19.625933,17.684096,3.227876,0.077035,0.031973,183.905631,32.000000,198.579071,946.455014,185.005779,163.111900,32.000000,157.433812,68.891524,71.248614,97.668864,97.625056,36.678806,49.113924,0.000000,48.688568,26.341772,0.000000,35.157060,28.944014,39.740943,59.531813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.842261,59.880787,161.203168,155.339041,100.262857,97.362621,29.100035,14.251633,160.594845,1.312383,57.878888,-8.714816,153.192215,161.460980,151.524660,161.132896,91.629590,159.541349,-0.000526,0.030181,32.000000,-235.758693,161.209466,-0.024486,27.489734,0.693764,420143.456232,0.966484,19.855813,17.610728,3.239298,0.079594,0.040560,184.270732,32.000000,198.613427,694.634252,184.530222,162.366926,32.000000,158.196515,68.866304,71.271112,97.639948,97.625056,36.647059,49.113924,0.000000,48.637786,26.341772,0.000000,35.127276,29.100035,39.883789,59.525834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.646298,59.908540,161.072372,152.939860,100.256180,97.363875,29.084845,14.251776,160.566877,1.312358,58.005292,-8.735627,153.165400,161.545622,151.456036,161.017650,91.695674,159.595524,-0.000526,0.030152,32.000000,-235.758879,161.183829,-0.024512,27.461331,0.695770,420385.772143,0.981816,20.005917,17.698998,3.248068,0.076863,0.033441,183.092444,32.000000,199.300739,776.598705,181.749050,162.151097,32.000000,158.174314,68.871373,71.272852,97.589047,97.625056,36.719381,49.113924,0.000000,48.547677,26.341772,0.000000,35.132633,29.084845,39.856864,59.531980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.771646,59.908540,161.094291,152.939860,100.269959,97.362622,28.803345,14.260909,160.672601,1.312272,57.958660,-8.728281,153.099192,161.620821,151.510390,161.066713,91.726196,159.608412,-0.000527,0.030151,32.000000,-235.749909,161.269484,-0.024474,27.471192,0.696122,420396.620449,0.976079,20.007112,17.672335,3.244398,0.063096,0.026661,183.046977,32.000000,199.719622,849.044841,179.724102,162.710586,32.000000,157.746228,68.898879,71.296551,97.579984,97.625056,36.642080,49.113924,0.000000,48.612337,26.341772,0.000000,35.139295,28.803345,39.810275,59.529561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.622272,59.901121,160.976657,149.835516,100.277206,97.362586,29.238788,14.247780,160.621882,1.312281,57.780463,-8.668963,153.142032,161.598884,151.536238,161.139962,91.738655,159.582387,-0.000529,0.030142,32.000000,-235.763694,161.223071,-0.024482,27.467756,0.694196,420257.792163,0.982878,19.877172,17.647340,3.236668,0.070854,0.026925,183.038439,32.000000,199.606105,633.526774,181.638267,163.120209,32.000000,156.893176,68.913048,71.322280,97.538906,97.625056,36.702296,49.113924,0.000000,48.335694,26.341772,0.000000,35.113427,29.238788,39.729791,59.531390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779347,59.885184,161.210705,147.463384,100.282255,97.365071,28.837864,14.248351,160.720515,1.312267,57.643906,-8.657996,153.149948,161.537466,151.526332,161.066704,91.691104,159.584263,-0.000531,0.030125,32.000000,-235.763123,161.151362,-0.024474,27.498546,0.694196,420257.792163,0.982878,19.877172,17.647340,3.236668,0.070477,0.046376,183.907141,32.000000,198.744316,849.216254,184.011108,163.331878,32.000000,157.337053,68.893894,71.265064,97.517383,97.625056,36.602337,49.113924,0.000000,48.616217,26.341772,0.000000,35.093720,28.837864,39.906680,59.526522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.864123,59.844242,161.092430,142.844647,100.301618,97.372660,29.241040,14.248351,160.631605,1.312506,57.746240,-8.731093,153.222269,161.510061,151.552501,161.114620,91.627471,159.514560,-0.000532,0.030123,32.000000,-235.758533,161.152178,-0.024479,27.477040,0.693796,420298.229591,0.981499,19.845840,17.672073,3.238506,0.075682,0.035112,184.083155,32.000000,198.557266,704.976195,185.795971,162.492747,32.000000,157.630661,68.898859,71.251785,97.549420,97.625056,36.655105,49.113924,0.000000,48.412445,26.341772,0.000000,35.055484,29.241040,39.795822,59.527486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681352,59.844242,161.162888,142.844647,100.307710,97.377719,28.661996,14.246638,160.495384,1.312356,57.943239,-8.701780,153.174435,161.623190,151.463573,161.072163,91.672440,159.585326,-0.000530,0.030102,32.000000,-235.762377,161.124197,-0.024480,27.463167,0.693796,420298.229591,0.981499,19.845840,17.672073,3.238506,0.064435,0.029437,183.839060,32.000000,198.912146,885.845585,183.155426,162.071271,32.000000,158.497826,68.887102,71.280664,97.540238,97.625056,36.633656,49.113924,0.000000,48.477163,26.341772,0.000000,34.987721,28.661996,39.880121,59.528283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.844725,59.840945,161.085562,149.716859,100.318616,97.381552,29.316161,14.252917,160.586160,1.312405,57.934835,-8.694201,153.143852,161.522621,151.448486,160.955067,91.680894,159.603032,-0.000530,0.030088,32.000000,-235.754131,161.179750,-0.024498,27.455561,0.692697,420343.201786,0.966127,19.717168,17.705802,3.230628,0.080589,0.032229,183.077527,32.000000,199.502599,762.764086,180.651871,162.016224,32.000000,158.113174,68.874742,71.262124,97.527336,97.625056,36.622624,49.113924,0.000000,48.425955,26.341772,0.000000,34.953282,29.316161,39.686431,59.530869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.735847,59.875567,161.119906,151.979284,100.304947,97.387147,28.525921,14.248779,160.546229,1.312357,57.827237,-8.797751,153.081884,161.551271,151.526826,161.043989,91.677515,159.537842,-0.000531,0.030072,32.000000,-235.763514,161.128295,-0.024526,27.441189,0.693538,420291.866565,0.964144,19.733934,17.690335,3.231747,0.074863,0.024518,182.939019,32.000000,199.694999,688.828441,180.058166,163.035529,32.000000,157.505635,68.892774,71.272233,97.523576,97.625056,36.618855,49.113924,0.000000,48.487898,26.341772,0.000000,34.921581,28.525921,39.907047,59.528391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.865182,59.887382,161.078710,154.103428,100.296253,97.393494,29.283151,14.250491,160.524243,1.312453,57.748667,-8.849643,153.115539,161.462774,151.512347,160.973502,91.722863,159.480787,-0.000531,0.030095,32.000000,-235.763277,161.131476,-0.024530,27.455430,0.693538,420291.866565,0.964144,19.733934,17.690335,3.231747,0.084844,0.043552,183.449789,32.000000,199.022292,959.216127,183.199106,163.145249,32.000000,157.094604,68.917641,71.258914,97.518793,97.625056,36.630982,49.113924,0.000000,48.475544,26.341772,0.000000,34.930133,29.283151,39.753636,59.537901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.716515,59.887382,161.193758,154.103428,100.290470,97.397302,29.198595,14.248494,160.559999,1.312444,57.847496,-8.882667,153.177865,161.477578,151.571765,160.893601,91.677294,159.451528,-0.000530,0.030111,32.000000,-235.759210,161.133720,-0.024499,27.468910,0.693411,420310.576423,0.965032,19.759214,17.595915,3.230284,0.077748,0.030323,184.034680,32.000000,198.517322,857.483904,185.184588,163.231479,32.000000,157.507293,68.925764,71.230553,97.567972,97.625056,36.605758,49.113924,0.000000,48.473943,26.341772,0.000000,34.918284,29.198595,39.710936,59.533406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.772931,59.892328,160.961082,165.423812,100.280909,97.397413,29.138867,14.248065,160.462489,1.312811,57.991589,-8.836150,153.218220,161.425765,151.487715,160.980366,91.627799,159.491094,-0.000529,0.030118,32.000000,-235.762097,161.079776,-0.024591,27.465658,0.695596,420502.771310,0.971047,19.913135,17.628926,3.242258,0.074985,0.033047,184.032347,32.000000,198.495699,924.179793,184.574141,162.116707,32.000000,158.398344,68.904388,71.237411,97.566225,97.625056,36.568713,49.113924,0.000000,48.699890,26.341772,0.000000,34.893779,29.138867,39.849527,59.525411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.705513,59.942887,161.022505,172.356311,100.292156,97.396198,29.006551,14.253916,160.489423,1.313040,58.018406,-8.933447,153.174778,161.430311,151.411154,161.020116,91.626242,159.493680,-0.000529,0.030125,32.000000,-235.754443,161.077959,-0.024628,27.455194,0.695596,420502.771310,0.971047,19.913135,17.628926,3.242258,0.069051,0.022304,183.285394,32.000000,199.194703,1023.155853,181.601122,162.233527,32.000000,158.269506,68.905343,71.230905,97.560257,97.625056,36.618701,49.113924,0.000000,48.493928,26.341772,0.000000,34.924382,29.006551,39.887751,59.534036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.554187,59.935743,161.009726,177.001076,100.281555,97.394954,29.126588,14.248636,160.406510,1.312988,58.055066,-8.891783,153.114309,161.347546,151.470122,161.010925,91.694488,159.575897,-0.000529,0.030121,32.000000,-235.759395,161.017857,-0.024594,27.471402,0.694078,420572.984031,0.976224,19.862584,17.694178,3.234036,0.078924,0.037976,182.978751,32.000000,199.599765,960.324311,179.940896,162.614634,32.000000,157.846272,68.939142,71.245138,97.587467,97.625056,36.559962,49.113924,0.000000,48.573837,26.341772,0.000000,34.912999,29.126588,39.837568,59.539465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.447669,59.967618,160.924097,182.039369,100.287578,97.396372,28.993913,14.251776,160.414553,1.313156,57.919390,-8.891892,153.132358,161.412348,151.515916,160.909595,91.636821,159.358009,-0.000530,0.030093,32.000000,-235.755272,161.048081,-0.024566,27.490442,0.695570,420668.923899,0.977846,19.980044,17.698070,3.239530,0.075168,0.032255,183.091531,32.000000,199.445977,-4615.999718,181.577926,163.378720,32.000000,157.217045,68.929442,71.236707,97.538211,97.625056,36.548592,49.113924,0.000000,48.612356,26.341772,0.000000,34.893311,28.993913,39.767355,59.536839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.783821,59.967618,160.982161,182.039369,100.281284,97.400182,29.210610,14.249350,160.460504,1.313122,57.865183,-8.841364,153.157109,161.399155,151.539960,160.904725,91.613092,159.485686,-0.000531,0.030102,32.000000,-235.756387,161.010902,-0.024596,27.517822,0.697200,420624.363086,0.977053,20.129964,17.665100,3.249165,0.078516,0.033447,183.895434,32.000000,198.738261,466.376757,184.261217,163.522115,32.000000,157.179844,68.925432,71.233537,97.536742,97.625056,36.502972,49.113924,0.000000,48.731568,26.341772,0.000000,34.915444,29.210610,39.887825,59.532944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.787703,59.986578,160.929307,182.926760,100.249864,97.400165,28.771873,14.254773,160.470830,1.313136,57.886779,-8.937139,153.165120,161.406372,151.512690,160.924815,91.565616,159.448666,-0.000532,0.030109,32.000000,-235.757029,161.009146,-0.024639,27.515802,0.697973,420839.879458,0.983944,20.272616,17.629248,3.254432,0.063155,0.037278,183.986498,32.000000,198.297540,509.005396,185.521809,162.479688,32.000000,157.792520,68.904721,71.181391,97.527358,97.625056,36.526128,49.113924,0.000000,48.405913,26.341772,0.000000,34.928514,28.771873,39.727810,59.532708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.617988,59.965145,161.029821,181.543936,100.245120,97.400167,29.385239,14.249921,160.438521,1.313016,58.007537,-8.938093,153.185213,161.406740,151.461848,160.821850,91.615723,159.472218,-0.000533,0.030131,32.000000,-235.758603,161.046226,-0.024588,27.514203,0.692822,420693.217224,0.969440,19.923641,17.707789,3.233624,0.088330,0.032088,183.758082,32.000000,198.876661,439.661446,183.083360,162.229027,32.000000,158.021856,68.887707,71.203787,97.510014,97.625056,36.478179,49.113924,0.000000,48.535448,26.341772,0.000000,34.925839,29.385239,39.795455,59.527594,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.034608,59.999492,160.972505,176.655264,100.233097,97.397615,28.546228,14.254202,160.430544,1.313085,58.081486,-8.929751,153.121165,161.397808,151.453080,160.888552,91.634295,159.457073,-0.000533,0.030126,32.000000,-235.753830,161.042349,-0.024459,27.517192,0.692660,420801.789816,0.984187,19.938581,17.739376,3.232310,0.073102,0.040186,182.919572,32.000000,199.378820,165.427127,180.684903,162.173010,32.000000,158.281496,68.902622,71.243108,97.501936,97.625056,36.526057,49.113924,0.000000,48.569905,26.341772,0.000000,34.898245,28.546228,39.895381,59.539602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784363,59.999492,161.016292,176.655264,100.215258,97.395020,29.320856,14.250777,160.450164,1.313192,57.946988,-8.971998,153.085409,161.261109,151.515176,160.892461,91.636422,159.427203,-0.000532,0.030127,32.000000,-235.761025,161.022608,-0.024337,27.515934,0.695393,420787.896067,0.967212,20.093100,17.699378,3.245392,0.077445,0.044898,182.995484,32.000000,199.828444,402.201190,180.179284,162.998843,32.000000,157.189957,68.943589,71.266145,97.521334,97.625056,36.471872,49.113924,0.000000,48.397193,26.341772,0.000000,34.928950,29.320856,39.857157,59.524300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.718391,59.999218,160.904700,168.902636,100.196416,97.390012,28.652851,14.250206,160.433576,1.313292,57.843969,-8.959412,153.142490,161.388756,151.539354,160.828655,91.656082,159.491439,-0.000533,0.030127,32.000000,-235.759137,161.064459,-0.024345,27.509534,0.689360,420527.520546,0.986595,19.696337,17.674307,3.217223,0.069785,0.031433,183.403405,32.000000,198.839377,557.319349,183.318196,163.442906,32.000000,156.869179,68.917290,71.254006,97.521976,97.625056,36.457645,49.113924,0.000000,48.676771,26.341772,0.000000,34.928566,28.652851,39.870877,59.515714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642501,59.985204,160.966937,160.185331,100.182143,97.390019,29.179376,14.253060,160.400638,1.313270,57.941908,-8.951847,153.174344,161.339409,151.535597,160.755235,91.582552,159.391451,-0.000533,0.030145,32.000000,-235.754316,160.992260,-0.024356,27.537518,0.693011,420666.898824,0.965813,19.954954,17.659357,3.234274,0.069530,0.024598,184.138292,32.000000,198.595967,392.127094,185.275216,162.909161,32.000000,157.390647,68.940183,71.232088,97.555036,97.625056,36.422059,49.113924,0.000000,48.579968,26.341772,0.000000,34.928410,29.179376,39.783276,59.527486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.384055,59.990974,160.938097,154.706393,100.164419,97.388737,29.299889,14.250777,160.419928,1.313292,58.029595,-8.965013,153.190839,161.321303,151.465968,160.865896,91.571529,159.451036,-0.000533,0.030169,32.000000,-235.759877,160.965176,-0.024322,27.525768,0.693644,420650.933481,0.989720,20.023025,17.667269,3.236322,0.072240,0.025109,184.077172,32.000000,198.413723,404.378985,184.621574,162.313465,32.000000,158.069702,68.895125,71.230245,97.521175,97.625056,36.375756,49.113924,0.000000,48.549918,26.341772,0.000000,34.911961,29.299889,39.633166,59.524811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.571475,59.990974,160.975902,154.706393,100.159298,97.382453,28.575514,14.251205,160.409569,1.313230,58.183855,-8.976118,153.144006,161.304113,151.422070,160.801785,91.573980,159.489500,-0.000533,0.030186,32.000000,-235.759285,160.948147,-0.024294,27.530777,0.698016,420996.982017,0.975030,20.362216,17.734480,3.258908,0.077098,0.035766,183.369214,32.000000,199.280084,775.122647,181.525750,161.902898,32.000000,158.359762,68.877820,71.232462,97.542098,97.625056,36.397680,49.113924,0.000000,48.782451,26.341772,0.000000,34.915338,28.575514,39.877626,59.520090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
