OSU 80 Ton Compressor Load Stand
49.609040,60.025322,160.803009,148.643750,100.136754,97.381175,29.465794,14.252775,160.408361,1.313155,58.133973,-9.134225,153.069502,161.315797,151.459003,160.822912,91.590832,159.346601,-0.000533,0.030175,32.000000,-235.757060,160.926385,-0.024258,27.526293,0.698016,420996.982017,0.975030,20.362216,17.734480,3.258908,0.084194,0.041506,182.838070,32.000000,199.489925,392.228984,179.714613,162.819890,32.000000,157.596243,68.891656,71.241702,97.562860,97.625056,36.377606,49.113924,0.000000,48.439384,26.341772,0.000000,34.948908,29.465794,39.849233,59.527506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767588,60.036039,160.945369,143.535724,100.130077,97.382599,28.413777,14.255343,160.364350,1.313097,58.072385,-8.986599,153.118744,161.361105,151.545922,160.806412,91.633577,159.296117,-0.000532,0.030173,32.000000,-235.753180,160.944127,-0.024271,27.522411,0.695356,420850.084622,0.995532,20.167233,17.748538,3.247349,0.078842,0.031088,183.385515,32.000000,199.537467,375.821419,181.760469,163.180464,32.000000,157.122106,68.909108,71.264491,97.562319,97.625056,36.317466,49.113924,0.000000,48.657176,26.341772,0.000000,34.953955,28.413777,39.678948,59.535393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.827709,60.053350,160.822305,140.760188,100.131819,97.377511,29.481443,14.250063,160.340111,1.313029,58.011772,-8.979209,153.153193,161.297915,151.526547,160.754357,91.563585,159.389924,-0.000533,0.030190,32.000000,-235.760099,160.883536,-0.024260,27.540901,0.694363,420831.161740,0.964724,20.162567,17.670339,3.241405,0.079629,0.036343,183.832784,32.000000,198.635611,758.920324,184.326293,163.278752,32.000000,157.136843,68.901193,71.235881,97.552271,97.625056,36.321066,49.113924,0.000000,48.643705,26.341772,0.000000,34.971461,29.481443,39.825462,59.533328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.521887,60.053350,160.981856,140.760188,100.126406,97.369935,28.607423,14.248922,160.311675,1.313026,58.058596,-8.908554,153.219493,161.315043,151.517078,160.852632,91.539719,159.268474,-0.000534,0.030225,32.000000,-235.765503,160.938358,-0.024245,27.541215,0.691042,420766.205398,0.959599,19.963945,17.716190,3.227568,0.074977,0.032170,184.260022,32.000000,198.531725,502.516844,185.272620,162.402513,32.000000,158.092403,68.912848,71.225545,97.608143,97.625056,36.286753,49.113924,0.000000,48.535083,26.341772,0.000000,34.997620,28.607423,39.905359,59.532295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.583165,60.057747,160.918652,135.968353,100.122917,97.359756,29.314665,14.250634,160.387425,1.313093,58.142467,-9.056121,153.212524,161.321976,151.435700,160.815067,91.578824,159.336462,-0.000533,0.030236,32.000000,-235.759528,160.883128,-0.024269,27.530489,0.695839,420965.239233,0.995551,20.281143,17.687895,3.250721,0.071679,0.024162,183.510837,32.000000,198.906073,631.529544,182.813984,162.159604,32.000000,158.225447,68.890246,71.252311,97.600770,97.625056,36.248039,49.113924,0.000000,48.572027,26.341772,0.000000,35.012781,29.314665,39.754369,59.528705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.715560,60.049503,160.935261,139.069956,100.104823,97.347062,28.661701,14.252489,160.302822,1.312956,58.191493,-9.077982,153.148215,161.257601,151.466522,160.767377,91.597962,159.325748,-0.000534,0.030222,32.000000,-235.755051,160.916799,-0.024232,27.538383,0.695839,420965.239233,0.995551,20.281143,17.687895,3.250721,0.080493,0.040060,183.269609,32.000000,199.485221,1000.468088,180.447166,162.372545,32.000000,158.312213,68.900718,71.284712,97.637866,97.625056,36.282373,49.113924,0.000000,48.684067,26.341772,0.000000,35.024290,28.661701,39.871977,59.526768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.103586,60.082477,160.911708,143.752713,100.038939,97.335631,29.409508,14.250206,160.352675,1.312918,58.090892,-9.019838,153.085964,161.323016,151.511178,160.794266,91.590399,159.172793,-0.000533,0.030217,32.000000,-235.758481,160.937521,-0.024240,27.550316,0.692860,420635.053467,0.989172,20.076245,17.654253,3.237121,0.079064,0.036266,182.878165,32.000000,199.717240,939.459829,180.498852,163.001527,32.000000,157.121344,68.918023,71.260538,97.605838,97.625056,36.197982,49.113924,0.000000,48.649978,26.341772,0.000000,35.026215,29.409508,39.799710,59.533525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.564307,60.082477,160.957143,143.752713,99.996485,97.326758,28.433108,14.248922,160.383097,1.312926,57.947950,-9.043702,153.154522,161.276056,151.509661,160.761853,91.585162,159.359889,-0.000535,0.030200,32.000000,-235.758946,160.980127,-0.024495,27.528574,0.692860,420635.053467,0.989172,20.076245,17.654253,3.237121,0.075221,0.036677,183.714487,32.000000,198.912825,63.410568,183.155011,163.335468,32.000000,157.387064,68.891433,71.253495,97.582147,97.625056,36.240085,49.113924,0.000000,48.387419,26.341772,0.000000,35.072227,28.433108,39.914017,59.527171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854026,60.082752,160.864911,152.402433,100.000744,97.316629,29.414135,14.253203,160.394406,1.312902,57.941594,-9.052253,153.163538,161.389795,151.549058,160.841430,91.538148,159.322054,-0.000534,0.030213,32.000000,-235.755485,160.946065,-0.024455,27.527027,0.695225,420706.167770,1.000346,20.266183,17.681715,3.247441,0.076556,0.032884,183.970360,32.000000,198.567600,920.661815,185.300854,163.010759,32.000000,157.445650,68.913787,71.230210,97.649185,97.625056,36.214361,49.113924,0.000000,48.589208,26.341772,0.000000,35.088948,29.414135,39.873224,59.530633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.740708,60.048679,160.969592,166.261411,99.997719,97.309047,28.643071,14.250920,160.353225,1.312838,58.028091,-9.140953,153.172457,161.283600,151.507896,160.887552,91.547011,159.292836,-0.000534,0.030214,32.000000,-235.756948,161.021119,-0.024437,27.517455,0.695225,420706.167770,1.000346,20.266183,17.681715,3.247441,0.063550,0.027433,184.284292,32.000000,198.725772,1020.964576,184.227607,162.355546,32.000000,158.215619,68.899889,71.215936,97.652362,97.625056,36.189273,49.113924,0.000000,48.531639,26.341772,0.000000,35.105441,28.643071,39.711743,59.527771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.778136,60.058021,160.859101,174.949217,100.016905,97.296372,29.099553,14.251205,160.309219,1.312589,58.131943,-9.144404,153.082027,161.294815,151.470415,160.811074,91.569852,159.371477,-0.000533,0.030244,32.000000,-235.754040,160.926936,-0.024382,27.521284,0.692894,420547.500200,0.988876,20.049358,17.691068,3.236174,0.081385,0.032577,183.044231,32.000000,199.726720,310.611028,179.564827,162.912672,32.000000,157.796601,68.887944,71.256230,97.669022,97.625056,36.215641,49.113924,0.000000,48.690875,26.341772,0.000000,35.085554,29.099553,39.863760,59.536603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.743647,60.084126,160.880189,184.949081,100.007467,97.291272,29.208842,14.250777,160.368282,1.312582,58.004389,-9.188203,153.125984,161.282152,151.533821,160.799238,91.619149,159.268860,-0.000533,0.030236,32.000000,-235.760369,161.015103,-0.024424,27.547169,0.691806,420450.637870,0.963826,20.018897,17.702492,3.231476,0.073942,0.021582,183.164878,32.000000,199.518920,477.167677,182.069500,163.275294,32.000000,157.102800,68.909571,71.280283,97.659718,97.625056,36.196304,49.113924,0.000000,48.669425,26.341772,0.000000,35.106118,29.208842,39.860679,59.528656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.527782,60.084126,160.918360,184.949081,100.017197,97.283659,28.681305,14.247637,160.356480,1.312494,57.960181,-9.088519,153.155963,161.320121,151.538432,160.833420,91.592549,159.273393,-0.000531,0.030237,32.000000,-235.762361,160.960079,-0.024453,27.531774,0.691722,420380.573074,0.969573,20.081762,17.608630,3.234186,0.092252,0.037486,184.060610,32.000000,198.742041,620.826479,184.336726,163.503899,32.000000,156.981517,68.922513,71.257972,97.672679,97.625056,36.143034,49.113924,0.000000,48.603861,26.341772,0.000000,35.146297,28.681305,39.716438,59.535049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.551298,60.071761,160.943485,188.808904,100.033721,97.273563,29.003701,14.255058,160.351480,1.312455,58.050290,-9.191069,153.206961,161.309924,151.547788,160.885171,91.552314,159.286200,-0.000530,0.030274,32.000000,-235.755268,160.946615,-0.024457,27.501824,0.695202,420529.941145,0.992058,20.305792,17.637178,3.249052,0.086333,0.039878,184.128095,32.000000,198.641970,995.923336,185.421667,162.315752,32.000000,157.835230,68.902425,71.226751,97.699827,97.625056,36.126360,49.113924,0.000000,48.586608,26.341772,0.000000,35.150331,29.003701,39.795382,59.525371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762306,60.042634,160.886883,186.749589,100.030599,97.263383,29.251469,14.252061,160.363682,1.312478,58.137314,-9.114471,153.228075,161.295508,151.440657,160.919822,91.581928,159.369721,-0.000531,0.030281,32.000000,-235.758921,160.944924,-0.024442,27.521703,0.695628,420530.611474,0.980385,20.268982,17.682914,3.248018,0.065347,0.048889,183.788043,32.000000,199.006905,888.796986,182.487441,162.172752,32.000000,158.278598,68.892764,71.254822,97.685840,97.625056,36.131078,49.113924,0.000000,48.722870,26.341772,0.000000,35.164633,29.251469,39.792594,59.531892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.682022,60.031367,160.916915,181.084470,100.029792,97.254454,29.117384,14.249635,160.450003,1.312478,58.193759,-9.125181,153.185107,161.394384,151.470093,160.847967,91.570620,159.384598,-0.000532,0.030313,32.000000,-235.757905,161.072046,-0.024456,27.504473,0.691845,420265.852616,0.967377,20.020939,17.689172,3.233107,0.067996,0.029932,182.961756,32.000000,199.739819,997.341133,32.000000,162.289360,32.000000,158.373798,68.873049,71.271208,97.696711,97.625056,36.052928,49.113924,0.000000,48.621996,26.341772,0.000000,35.145072,29.117384,39.721207,59.521900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.839687,60.031367,160.921265,181.084470,100.039173,97.248088,29.195430,14.252632,160.363763,1.312443,58.055701,-9.134692,153.092292,161.351542,151.517898,160.857157,91.602865,159.364742,-0.000532,0.030324,32.000000,-235.752285,160.896547,-0.024465,27.535944,0.693420,420283.583825,0.973440,20.092883,17.706868,3.238937,0.066310,0.036102,183.094500,32.000000,199.815055,1012.476033,32.000000,163.069389,32.000000,157.280905,68.900450,71.256686,97.679711,97.625056,36.081732,49.113924,0.000000,48.653410,26.341772,0.000000,35.141219,29.195430,39.810495,59.536603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.497572,60.027246,160.875925,171.874296,100.055244,97.239905,29.052739,14.251062,160.415964,1.312308,57.854676,-9.148607,153.163934,161.405272,151.552113,160.774424,91.575819,159.395983,-0.000532,0.030317,32.000000,-235.759100,160.922225,-0.024467,27.541137,0.690403,420099.493370,0.967399,19.929569,17.666097,3.228778,0.074320,0.038468,183.719233,32.000000,198.956163,1010.054620,183.318929,163.210761,32.000000,156.874083,68.907575,71.255919,97.668117,97.625056,36.018905,49.113924,0.000000,48.573397,26.341772,0.000000,35.143226,29.052739,39.879534,59.523326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.802334,60.033566,160.861835,161.325977,100.042776,97.230976,29.012656,14.249635,160.264502,1.312155,57.983171,-9.162705,153.170222,161.303359,151.579288,160.765337,91.524170,159.368274,-0.000533,0.030288,32.000000,-235.757413,160.963219,-0.024476,27.536206,0.694809,420320.589986,0.979443,20.280323,17.706557,3.250178,0.079178,0.033688,184.088918,32.000000,198.627927,305.750949,185.171681,162.987982,32.000000,157.802157,68.916965,71.233380,97.686742,97.625056,36.030430,49.113924,0.000000,48.757696,26.341772,0.000000,35.148657,29.012656,39.821134,59.528056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769831,60.048954,160.910999,151.944931,100.028958,97.227192,29.198779,14.248636,160.268079,1.312108,58.082703,-9.056982,153.196639,161.311821,151.512773,160.790741,91.517737,159.372173,-0.000534,0.030275,32.000000,-235.758084,161.003826,-0.024474,27.531040,0.690579,420196.134528,0.974131,19.970422,17.746307,3.230006,0.069219,0.028819,184.042997,32.000000,198.796753,-175.060987,184.129701,162.245807,32.000000,158.108070,68.888193,71.246120,97.723755,97.625056,35.998715,49.113924,0.000000,48.587068,26.341772,0.000000,35.161435,29.198779,39.838889,59.532797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
