OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
3:09:12 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.070468,60.000592,186.155247,169.646322,98.857023,95.538605,28.761685,14.246068,185.695230,1.465147,57.529528,-15.181822,165.512213,187.261555,163.329609,186.322335,99.444020,184.991543,-0.000516,0.030036,32.000000,-235.761964,186.244367,-0.024717,31.153197,0.679226,399258.268414,0.966151,20.365376,20.168294,3.765536,0.075135,0.050054,202.007443,32.000000,218.138488,538.696700,200.472612,177.590148,32.000000,172.423519,68.704938,70.690316,105.949618,100.000000,31.726627,47.113924,0.000000,35.787576,26.341772,0.000000,37.764470,28.761685,43.546435,59.617100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.783719,60.009385,185.991972,163.681244,98.864585,95.532456,28.841317,14.246068,185.707161,1.465274,57.593814,-15.278148,165.485311,187.089946,163.285381,186.395512,99.467557,184.913840,-0.000517,0.030037,32.000000,-235.763275,186.270472,-0.024724,31.142313,0.673163,398796.332498,0.967316,19.798273,20.171000,3.726497,0.080753,0.037182,201.215682,32.000000,219.029078,581.922961,197.276576,177.518881,32.000000,172.730285,68.717447,70.706942,105.927995,100.000000,31.733815,47.113924,0.000000,35.845513,26.341772,0.000000,37.773642,28.841317,43.613786,59.606744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.571196,60.012407,186.042427,182.892509,98.852705,95.523534,29.294523,14.257056,185.726974,1.465147,57.580683,-15.230936,165.447145,187.160965,163.289883,186.323219,99.480631,184.917156,-0.000518,0.030039,32.000000,-235.756221,186.201023,-0.024760,31.118448,0.671655,398731.777894,0.959760,19.660457,20.221800,3.717865,0.082756,0.027415,200.927032,32.000000,219.371271,434.764168,195.774496,178.013165,32.000000,172.117461,68.712460,70.720623,105.970443,100.000000,31.734513,47.113924,0.000000,35.968730,26.341772,0.000000,37.775512,29.294523,43.631394,59.614691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.752994,60.020101,186.158329,197.595654,98.835386,95.515943,29.242441,14.244355,185.704141,1.465310,57.377971,-15.289931,165.491167,187.145980,163.372280,186.394126,99.518482,184.940042,-0.000518,0.030043,32.000000,-235.762693,186.207086,-0.024657,31.103210,0.678183,398933.108408,0.952620,20.188956,20.156622,3.753035,0.078505,0.028334,201.159941,32.000000,219.134976,512.788268,198.322617,178.651457,32.000000,171.311266,68.737250,70.760279,105.963832,100.000000,31.722294,47.113924,0.000000,35.955071,26.341772,0.000000,37.780897,29.242441,43.450103,59.617002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.806634,60.020101,185.973161,197.595654,98.806468,95.510883,29.089185,14.246068,185.652082,1.465320,57.389580,-15.257031,165.505722,187.101854,163.347860,186.363569,99.428960,184.915309,-0.000519,0.030055,32.000000,-235.764587,186.238493,-0.024495,31.090229,0.676540,398727.587140,0.950430,20.008053,20.127561,3.741651,0.071181,0.024825,201.848812,32.000000,218.185754,152.769373,200.885985,178.454105,32.000000,171.597397,68.712274,70.676490,105.938248,100.000000,31.797492,47.113924,0.000000,35.990279,26.341772,0.000000,37.791804,29.089185,43.592363,59.612045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.260908,60.001965,185.871742,186.774873,98.790972,95.507039,28.466981,14.259482,185.637222,1.465219,57.499725,-15.287962,165.535354,187.007605,163.340806,186.284411,99.415848,184.929866,-0.000518,0.030067,32.000000,-235.751336,186.159070,-0.024528,31.050103,0.675609,398833.661628,0.954255,19.952507,20.207584,3.733903,0.080935,0.038900,201.988544,32.000000,218.139768,465.147677,201.152800,177.822643,32.000000,172.096931,68.709863,70.705180,105.961463,100.000000,31.762020,47.113924,0.000000,35.968685,26.341772,0.000000,37.777135,28.466981,43.555826,59.615556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.259247,60.012132,185.990751,168.150641,98.773167,95.500703,28.579556,14.252347,185.678954,1.465239,57.631308,-15.226061,165.550431,187.080402,163.276020,186.296833,99.438544,184.794260,-0.000518,0.030089,32.000000,-235.756996,186.152914,-0.024496,31.031194,0.670540,398531.017726,0.965339,19.465789,20.226287,3.698137,0.082771,0.034835,201.479742,32.000000,218.699580,-99501.408583,198.385120,177.517566,32.000000,172.892096,68.691701,70.695352,105.962099,100.000000,31.690797,47.113924,0.000000,35.700854,26.341772,0.000000,37.777527,28.579556,43.599406,59.613609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.706331,60.001141,185.884437,169.533153,98.774674,95.493245,28.758516,14.253488,185.666040,1.465172,57.700078,-15.220371,165.453317,187.011399,163.324956,186.304494,99.441126,184.878002,-0.000518,0.030085,32.000000,-235.754380,186.114897,-0.024383,31.018815,0.671273,398475.130818,0.961534,19.477665,20.151495,3.700627,0.076294,0.037747,200.896071,32.000000,219.482656,32.000000,195.734737,177.615482,32.000000,172.431136,68.706432,70.726218,105.980589,100.000000,31.713197,47.113924,0.000000,35.845677,26.341772,0.000000,37.789739,28.758516,43.549076,59.610688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.602437,60.001141,185.890652,169.533153,98.756479,95.486849,29.308278,14.252204,185.641711,1.464950,57.505599,-15.251544,165.475132,187.009136,163.382086,186.245189,99.457570,184.792812,-0.000518,0.030100,32.000000,-235.756647,186.088486,-0.024420,31.026473,0.671273,398475.130818,0.961534,19.477665,20.151495,3.700627,0.071566,0.035640,200.757039,32.000000,219.516279,32.000000,197.203398,178.653060,32.000000,171.405909,68.724011,70.740853,105.971832,100.000000,31.689194,47.113924,0.000000,35.998518,26.341772,0.000000,37.780108,29.308278,43.584072,59.609832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.395754,59.992348,185.999367,191.186619,98.729795,95.479198,29.076543,14.242643,185.629862,1.464730,57.415535,-15.387482,165.535650,186.951452,163.410873,186.198469,99.448226,184.783414,-0.000517,0.030114,32.000000,-235.760800,186.012519,-0.024594,31.027627,0.679094,398786.382651,0.951120,20.145243,20.131913,3.747611,0.071534,0.024355,201.523216,32.000000,218.426263,32.000000,200.300227,178.686020,32.000000,171.361328,68.730139,70.722091,105.966934,100.000000,31.650290,47.113924,0.000000,36.144295,26.341772,0.000000,37.771281,29.076543,43.428460,59.614701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.652504,59.977510,185.930913,195.141939,98.696834,95.469011,28.387893,14.249064,185.526617,1.465010,57.468096,-15.331517,165.593305,186.920844,163.404159,186.251014,99.358657,184.790489,-0.000517,0.030162,32.000000,-235.758476,186.152242,-0.024584,31.017163,0.679094,398786.382651,0.951120,20.145243,20.131913,3.747611,0.079932,0.035476,201.957940,32.000000,217.962087,32.000000,201.807684,178.078453,32.000000,171.909792,68.709402,70.671966,105.952061,100.000000,31.719141,47.113924,0.000000,36.187740,26.341772,0.000000,37.769756,28.387893,43.578203,59.610383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828361,59.969266,186.026250,176.090453,98.679507,95.461406,28.644097,14.246781,185.575163,1.465001,57.582199,-15.273536,165.611093,186.918398,163.284702,186.196740,99.405894,184.800938,-0.000518,0.030162,32.000000,-235.761087,186.132174,-0.024506,31.033370,0.681882,398891.581105,0.963008,20.351402,20.137645,3.765493,0.074067,0.037437,202.012480,32.000000,218.323329,472.356915,199.863748,177.299497,32.000000,172.757423,68.694253,70.692509,105.947598,100.000000,31.660057,47.113924,0.000000,35.998623,26.341772,0.000000,37.750980,28.644097,43.565290,59.617228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.164159,59.943712,185.737960,166.254972,98.652026,95.457655,29.079802,14.250491,185.587209,1.464627,57.632993,-15.404973,165.537483,186.927165,163.356070,186.176819,99.497902,184.726293,-0.000518,0.030179,32.000000,-235.760655,186.139148,-0.024430,31.038039,0.676278,398590.009805,0.967987,19.879186,20.186710,3.733341,0.087720,0.035658,201.078741,32.000000,219.242690,-80681.348514,196.857158,177.393289,32.000000,172.898070,68.717215,70.748997,105.973657,100.000000,31.693784,47.113924,0.000000,35.981106,26.341772,0.000000,37.735419,29.079802,43.464190,59.617169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.236037,59.943712,185.891467,166.254972,98.661997,95.453774,28.790688,14.257199,185.513504,1.464652,57.552334,-15.232580,165.447758,186.957036,163.406408,186.225574,99.445032,184.721247,-0.000516,0.030198,32.000000,-235.749358,186.090707,-0.024439,31.050234,0.671155,398162.305344,0.946365,19.507060,20.066016,3.702603,0.071198,0.053186,200.709870,32.000000,219.339502,-10587.608633,196.384589,178.406451,32.000000,171.406182,68.703582,70.734569,105.962568,100.000000,31.608810,47.113924,0.000000,35.751110,26.341772,0.000000,37.701281,28.790688,43.633008,59.615074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850069,59.955253,185.794516,180.138143,98.647792,95.446271,28.691149,14.250491,185.496828,1.464582,57.357607,-15.334151,165.496137,186.911016,163.419273,186.170952,99.478112,184.840072,-0.000515,0.030207,32.000000,-235.759343,186.127564,-0.024424,31.066363,0.671155,398162.305344,0.946365,19.507060,20.066016,3.702603,0.074317,0.027193,201.253440,32.000000,218.675654,-21196.342749,199.234943,178.556157,32.000000,171.594838,68.717004,70.749202,105.937680,100.000000,31.656182,47.113924,0.000000,35.773930,26.341772,0.000000,37.701947,28.691149,43.613346,59.612094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707255,59.968442,185.946703,200.342095,98.650413,95.441173,28.854763,14.254773,185.618457,1.464465,57.404923,-15.382987,165.551885,186.982016,163.412896,186.181752,99.385921,184.749510,-0.000515,0.030188,32.000000,-235.752767,186.117650,-0.024393,31.071320,0.670413,398196.300446,0.954325,19.433107,20.116946,3.700361,0.081879,0.049779,201.989040,32.000000,217.942252,32.000000,201.345048,178.735788,32.000000,171.420003,68.740276,70.713548,105.967982,100.000000,31.610854,47.113924,0.000000,35.911479,26.341772,0.000000,37.693028,28.854763,43.508357,59.607856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.452175,59.961847,185.752391,191.798700,98.635681,95.432220,29.210606,14.245497,185.623563,1.464686,57.570043,-15.367085,165.577119,186.975350,163.396183,186.126190,99.385817,184.675101,-0.000514,0.030215,32.000000,-235.762371,186.059916,-0.024546,31.077116,0.674509,398365.915177,0.965748,19.842714,20.129529,3.727066,0.067207,0.033147,202.169417,32.000000,218.077331,32.000000,201.081100,177.532999,32.000000,172.865237,68.714280,70.726170,105.973055,100.000000,31.641792,47.113924,0.000000,36.107061,26.341772,0.000000,37.699444,29.210606,43.563309,59.619539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.730966,59.961847,185.888944,191.798700,98.646596,95.423282,29.013756,14.249635,185.493520,1.464745,57.608711,-15.425160,165.541425,186.877860,163.304880,186.177429,99.404045,184.701603,-0.000514,0.030216,32.000000,-235.757413,186.065033,-0.024682,31.104443,0.679015,398732.938453,0.956839,20.262155,20.158421,3.756203,0.085899,0.041406,201.324121,32.000000,218.774397,308.901232,197.762963,177.361039,32.000000,172.844501,68.721178,70.745489,105.954920,100.000000,31.583454,47.113924,0.000000,36.146268,26.341772,0.000000,37.685926,29.013756,43.431395,59.620956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.156647,59.964870,185.762677,173.427254,98.673909,95.415468,28.971614,14.249635,185.474398,1.464577,57.574707,-15.290824,165.455351,186.930387,163.382887,186.132121,99.466080,184.675648,-0.000513,0.030232,32.000000,-235.759052,185.987370,-0.024640,31.135023,0.679015,398732.938453,0.956839,20.262155,20.158421,3.756203,0.067899,0.038663,200.678543,32.000000,219.261995,756.198664,195.740035,177.875330,32.000000,171.782098,68.732794,70.770344,105.993820,100.000000,31.571932,47.113924,0.000000,35.949244,26.341772,0.000000,37.681434,28.971614,43.633522,59.614455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.118976,59.965145,185.915472,165.817961,98.689983,95.409092,28.464572,14.251205,185.577625,1.464663,57.384439,-15.339610,165.530276,186.909608,163.408111,186.098488,99.445285,184.619104,-0.000511,0.030225,32.000000,-235.758138,186.097930,-0.024685,31.112127,0.675270,398485.542540,0.957310,19.972623,20.150381,3.737891,0.059156,0.023343,201.025811,32.000000,219.018782,32.000000,198.059822,178.580838,32.000000,171.415050,68.731235,70.785370,105.969987,100.000000,31.562182,47.113924,0.000000,35.743428,26.341772,0.000000,37.674432,28.464572,43.536970,59.616068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.589166,59.962397,185.709089,188.628767,98.673914,95.402955,28.605435,14.246210,185.546971,1.464637,57.301601,-15.430047,165.546812,186.957467,163.441943,186.116962,99.401575,184.672223,-0.000511,0.030249,32.000000,-235.757724,186.121488,-0.024593,31.140792,0.670308,398108.478878,0.967342,19.575021,20.077421,3.709483,0.072277,0.031831,202.042582,32.000000,218.122653,32.000000,200.648473,178.940784,32.000000,170.874680,68.715940,70.774673,105.951671,100.000000,31.589917,47.113924,0.000000,35.932734,26.341772,0.000000,37.667750,28.605435,43.593023,59.610000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.403578,59.962397,185.703067,188.628767,98.658104,95.396651,28.986217,14.249778,185.559037,1.464500,57.411736,-15.433951,165.587875,186.947495,163.419720,186.136339,99.334703,184.732762,-0.000510,0.030230,32.000000,-235.762024,186.103192,-0.024634,31.128151,0.675593,398495.538146,0.973820,20.120279,20.141556,3.744953,0.075778,0.038129,202.519622,32.000000,217.976450,32.000000,201.671394,177.830800,32.000000,172.436398,68.710020,70.731455,105.949780,100.000000,31.528267,47.113924,0.000000,36.053155,26.341772,0.000000,37.657791,28.986217,43.604982,59.608475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.364496,59.962122,185.698094,200.183005,98.667031,95.386342,28.487390,14.248494,185.592402,1.464640,57.493224,-15.458302,165.578351,186.955998,163.365160,186.134728,99.381544,184.671731,-0.000510,0.030211,32.000000,-235.761669,185.997323,-0.024617,31.141658,0.678111,398708.702280,0.964929,20.313302,20.231701,3.758899,0.082726,0.033461,201.739837,32.000000,218.571470,32.000000,199.095239,177.366104,32.000000,172.512878,68.681986,70.795939,105.923818,100.000000,31.553812,47.113924,0.000000,36.213697,26.341772,0.000000,37.647516,28.487390,43.420903,59.614592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.731768,59.964320,185.825519,181.767087,98.663500,95.378646,28.636749,14.250634,185.535705,1.464565,57.552975,-15.445115,165.483261,186.895824,163.344097,186.212165,99.395118,184.684483,-0.000510,0.030224,32.000000,-235.757725,186.002727,-0.024548,31.172683,0.678111,398708.702280,0.964929,20.313302,20.231701,3.758899,0.077365,0.044038,200.845120,32.000000,219.117675,73.281133,196.462152,177.577567,32.000000,172.566252,68.673196,70.796291,105.936500,100.000000,31.565352,47.113924,0.000000,36.149681,26.341772,0.000000,37.642230,28.636749,43.552671,59.610993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.754045,59.989051,185.776078,165.469160,98.663038,95.370957,29.052118,14.249635,185.618549,1.464213,57.373977,-15.480713,165.456452,186.994985,163.431252,186.242132,99.416410,184.732946,-0.000508,0.030212,32.000000,-235.760527,186.064218,-0.024540,31.140451,0.673299,398317.387464,0.969448,19.974264,20.152727,3.736556,0.072848,0.036294,200.842619,32.000000,219.158168,904.596611,196.871245,178.461901,32.000000,171.517441,68.709498,70.808459,105.889947,100.000000,31.525844,47.113924,0.000000,36.011569,26.341772,0.000000,37.635119,29.052118,43.483119,59.614622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.699755,59.979708,185.750782,172.660113,98.640688,95.367136,29.227367,14.251633,185.561873,1.464213,57.292875,-15.438431,165.507880,186.903838,163.418667,186.100872,99.387196,184.688746,-0.000507,0.030228,32.000000,-235.758857,186.065073,-0.024539,31.136806,0.673578,398264.158493,0.955103,19.975913,20.150064,3.733889,0.074259,0.034320,201.794136,32.000000,218.403537,598.162919,199.851776,178.602968,32.000000,171.381518,68.725476,70.830200,105.872486,100.000000,31.512019,47.113924,0.000000,36.050923,26.341772,0.000000,37.656760,29.227367,43.604615,59.607984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.478035,59.975586,185.885177,191.254094,98.616693,95.359443,28.765747,14.249064,185.580061,1.464006,57.478057,-15.514746,165.540261,186.964236,163.325470,186.113297,99.326497,184.804201,-0.000506,0.030256,32.000000,-235.755689,186.070663,-0.024538,31.156712,0.674213,398322.981807,0.950454,20.022835,20.162288,3.737459,0.081501,0.036740,202.094949,32.000000,218.147877,32.000000,200.150702,177.414177,32.000000,172.519173,68.694119,70.788142,105.835709,100.000000,31.461913,47.113924,0.000000,36.157344,26.341772,0.000000,37.642988,28.765747,43.430367,59.615832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.507989,59.975586,185.943739,191.254094,98.600647,95.353066,29.150860,14.249350,185.582144,1.463955,57.541904,-15.461669,165.531580,186.904491,163.379411,186.115538,99.423002,184.634389,-0.000508,0.030284,32.000000,-235.759829,185.979905,-0.024463,31.152070,0.676668,398490.481004,0.965230,20.242259,20.190781,3.752956,0.082896,0.042094,201.150128,32.000000,218.999103,32.000000,197.196620,177.508849,32.000000,172.550358,68.727697,70.863505,105.892511,100.000000,31.505710,47.113924,0.000000,36.172962,26.341772,0.000000,37.634426,29.150860,43.585686,59.610236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.997841,59.981906,185.797414,200.203560,98.607406,95.346172,29.256251,14.252775,185.637542,1.463692,57.474831,-15.426893,165.439423,186.978550,163.394302,186.198497,99.432084,184.722699,-0.000507,0.030303,32.000000,-235.755749,186.110594,-0.024496,31.127601,0.676682,398315.487883,0.956853,20.217829,20.105582,3.755833,0.078413,0.037498,200.946196,32.000000,219.206244,990.819576,196.084990,178.232327,32.000000,171.924371,68.735052,70.862966,105.882814,100.000000,31.381383,47.113924,0.000000,36.016846,26.341772,0.000000,37.636068,29.256251,43.606376,59.610157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.046649,59.989875,185.940494,178.749516,98.608524,95.339194,28.848460,14.258768,185.575219,1.463461,57.320293,-15.463133,165.498298,186.849474,163.471700,186.166679,99.421897,184.752689,-0.000509,0.030309,32.000000,-235.752050,186.071882,-0.024510,31.156790,0.670721,397968.610219,0.943093,19.716686,20.130452,3.716109,0.068727,0.028045,201.506695,32.000000,218.790671,-99501.979045,198.693358,178.649542,32.000000,171.573891,68.729378,70.888395,105.859955,100.000000,31.446026,47.113924,0.000000,35.884674,26.341772,0.000000,37.632462,28.848460,43.586640,59.619067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.931356,59.976411,185.882123,163.495710,98.596584,95.334686,28.591820,14.257199,185.542596,1.463617,57.364616,-15.482084,165.544093,187.022613,163.436217,186.159405,99.348485,184.711942,-0.000509,0.030326,32.000000,-235.744441,186.084997,-0.024506,31.158626,0.669852,397937.541590,0.955349,19.674302,20.152166,3.715344,0.068574,0.053773,202.272446,32.000000,218.143607,32.000000,200.861297,178.534236,32.000000,171.648293,68.714583,70.819334,105.868693,100.000000,31.439418,47.113924,0.000000,35.934862,26.341772,0.000000,37.638120,28.591820,43.650983,59.615694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.911794,59.976411,185.810168,163.495710,98.592280,95.327594,28.540154,14.247209,185.553527,1.463528,57.410821,-15.591973,165.556758,186.930897,163.418906,186.179567,99.379544,184.672079,-0.000509,0.030346,32.000000,-235.757708,186.028181,-0.024462,31.154823,0.671016,398106.802762,0.966292,19.779841,20.209915,3.722753,0.077225,0.036374,202.259228,32.000000,218.129733,32.000000,200.975373,177.501162,32.000000,172.370898,68.705793,70.853678,105.898338,100.000000,31.459984,47.113924,0.000000,35.910391,26.341772,0.000000,37.621343,28.540154,43.441739,59.609813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.676636,59.989325,185.785183,179.497241,98.560531,95.323807,29.129089,14.252347,185.585795,1.463365,57.543839,-15.552073,165.537807,186.904551,163.332012,186.188942,99.393577,184.721129,-0.000509,0.030312,32.000000,-235.754210,186.046534,-0.024182,31.141396,0.671087,398032.948283,0.968386,19.800055,20.163531,3.722771,0.073161,0.026886,201.376198,32.000000,218.714353,1024.513908,198.307627,177.557684,32.000000,172.502042,68.698873,70.860454,105.885991,100.000000,31.473870,47.113924,0.000000,35.982089,26.341772,0.000000,37.629940,29.129089,43.289649,59.608406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.526090,59.995096,185.782241,197.648567,98.537031,95.319783,29.293979,14.250634,185.549761,1.463275,57.563266,-15.542415,165.450458,186.946557,163.357726,186.079989,99.451903,184.749289,-0.000508,0.030295,32.000000,-235.758873,186.111554,-0.024115,31.133213,0.674202,398157.639501,0.953740,20.056427,20.168355,3.739891,0.086252,0.038257,200.983276,32.000000,219.259118,724.251140,195.922224,177.815391,32.000000,172.413847,68.696192,70.898402,105.936740,100.000000,31.410075,47.113924,0.000000,36.051482,26.341772,0.000000,37.627813,29.293979,43.616647,59.608613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767600,59.971190,185.766381,197.386542,98.530068,95.312225,28.546825,14.250634,185.465427,1.463358,57.350298,-15.507004,165.494702,186.953408,163.439590,186.167998,99.433413,184.728231,-0.000505,0.030312,32.000000,-235.756414,186.074680,-0.024067,31.122146,0.676219,398139.259923,0.951513,20.218518,20.120853,3.751199,0.073778,0.046635,201.277881,32.000000,219.237919,1027.450375,197.402657,178.727553,32.000000,171.628621,68.739514,70.909696,105.919973,100.000000,31.407164,47.113924,0.000000,36.118763,26.341772,0.000000,37.632068,28.546825,43.654285,59.604817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.661133,59.936842,185.750015,175.930050,98.529089,95.308442,29.185429,14.253203,185.589103,1.463197,57.335947,-15.575420,165.567004,186.920089,163.459560,186.129985,99.406023,184.770467,-0.000504,0.030318,32.000000,-235.754829,186.161112,-0.024093,31.132715,0.673328,397962.372260,0.963542,19.943420,20.131468,3.732646,0.073553,0.039925,201.933022,32.000000,218.494604,1013.374968,200.386325,178.562478,32.000000,171.450146,68.716343,70.922232,105.950513,100.000000,31.383835,47.113924,0.000000,36.041465,26.341772,0.000000,37.603297,29.185429,43.487447,59.609144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707209,59.936842,186.009540,175.930050,98.543909,95.304610,29.300665,14.256628,185.553303,1.463010,57.408320,-15.452117,165.580922,186.935096,163.488516,186.134062,99.349475,184.764424,-0.000504,0.030313,32.000000,-235.749601,186.067947,-0.024114,31.137750,0.674276,398016.704439,0.951939,20.020023,20.174872,3.740350,0.069505,0.045716,202.153280,32.000000,218.078864,-15725.570257,201.493435,177.759851,32.000000,172.109283,68.682764,70.857237,105.940555,100.000000,31.353907,47.113924,0.000000,36.077408,26.341772,0.000000,37.559904,29.300665,43.597645,59.619008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.164660,59.933820,185.660095,164.248516,98.558593,95.300835,28.825579,14.250206,185.548352,1.462741,57.523018,-15.609930,165.612626,186.994251,163.405526,186.073857,99.362386,184.838154,-0.000503,0.030312,32.000000,-235.754711,185.984025,-0.024124,31.122539,0.674290,398073.735264,0.947191,19.972242,20.229099,3.742104,0.072175,0.044248,201.838679,32.000000,218.422635,-99502.112466,199.272373,177.514277,32.000000,172.306007,68.685151,70.900239,105.925103,100.000000,31.392736,47.113924,0.000000,35.807794,26.341772,0.000000,37.544204,28.825579,43.626992,59.610875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.937702,59.967343,186.009852,175.766006,98.589800,95.297109,28.654060,14.251776,185.511024,1.462456,57.526653,-15.588218,165.524067,186.863851,163.385757,186.184133,99.432441,184.813932,-0.000502,0.030300,32.000000,-235.756748,186.044005,-0.024113,31.129620,0.667995,397742.030134,0.953108,19.496653,20.244520,3.701014,0.069842,0.054120,201.186519,32.000000,219.181844,932.282350,196.441831,177.550969,32.000000,172.729445,68.695248,70.906166,105.932545,100.000000,31.308850,47.113924,0.000000,35.772739,26.341772,0.000000,37.531014,28.654060,43.453845,59.610993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762231,59.982731,185.843361,190.924318,98.570980,95.293164,28.497214,14.259625,185.675609,1.462478,57.454305,-15.586867,165.463697,186.886871,163.440015,186.093380,99.446894,184.623769,-0.000501,0.030316,32.000000,-235.750538,186.079754,-0.024122,31.127837,0.671632,397784.602191,0.963655,19.764217,20.165157,3.724838,0.086643,0.054020,201.092423,32.000000,219.339882,-16505.087224,196.356622,178.523270,32.000000,171.854862,68.677649,70.918871,105.890353,100.000000,31.295932,47.113924,0.000000,35.905790,26.341772,0.000000,37.556798,28.497214,43.587667,59.607226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.530360,60.001141,185.745651,197.812936,98.588406,95.288056,28.831756,14.257199,185.528050,1.462584,57.317544,-15.663689,165.531250,186.947412,163.457098,186.051350,99.446531,184.691210,-0.000501,0.030338,32.000000,-235.753292,186.131986,-0.024127,31.140215,0.673374,397869.710747,0.972715,19.961114,20.077607,3.734627,0.071228,0.043570,201.540502,32.000000,218.741226,-79993.493841,199.181267,178.584231,32.000000,171.333998,68.704057,70.943966,105.888798,100.000000,31.346725,47.113924,0.000000,36.002142,26.341772,0.000000,37.567157,28.831756,43.568958,59.618349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.273280,60.001141,185.830364,197.812936,98.607403,95.286789,28.962395,14.252775,185.518887,1.462629,57.391697,-15.558468,165.619450,186.916725,163.510262,186.094353,99.392893,184.682542,-0.000502,0.030349,32.000000,-235.753618,186.044841,-0.024250,31.144936,0.675702,398019.660431,0.966370,20.220126,20.103900,3.750137,0.082928,0.043299,202.060792,32.000000,218.128706,-6413.254143,201.350769,178.259312,32.000000,171.694873,68.716003,70.898266,105.932697,100.000000,31.302455,47.113924,0.000000,36.139438,26.341772,0.000000,37.583897,28.962395,43.428240,59.613402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.678902,60.001965,185.724844,185.995612,98.620810,95.283016,28.685434,14.250777,185.620345,1.462347,57.511020,-15.641035,165.615128,186.942948,163.419287,186.152169,99.407428,184.706336,-0.000502,0.030321,32.000000,-235.758074,186.073028,-0.024241,31.122618,0.666689,397640.671792,0.946380,19.452250,20.154206,3.696404,0.080785,0.032498,202.101749,32.000000,218.307567,1022.785709,200.578062,177.585770,32.000000,172.360012,68.737799,70.919591,105.941953,100.000000,31.265547,47.113924,0.000000,35.850222,26.341772,0.000000,37.584973,28.685434,43.357807,59.611367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.507196,60.006912,185.958840,173.827541,98.641437,95.281729,28.852110,14.245639,185.477920,1.462256,57.559934,-15.696365,165.607680,186.912526,163.366058,186.192991,99.429861,184.662348,-0.000502,0.030352,32.000000,-235.764851,186.068869,-0.024296,31.108587,0.674147,397976.202095,0.968060,20.066716,20.148819,3.738505,0.073937,0.039087,201.471183,32.000000,219.103072,586.972167,197.283355,177.512836,32.000000,172.904809,68.738253,70.950301,105.936355,100.000000,31.267638,47.113924,0.000000,36.037947,26.341772,0.000000,37.585365,28.852110,43.618848,59.613796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.764173,59.977235,186.002054,173.771477,98.652219,95.275333,29.019134,14.254059,185.556291,1.462347,57.513502,-15.721245,165.472446,186.985543,163.411652,186.096616,99.454720,184.708639,-0.000501,0.030320,32.000000,-235.756104,186.038620,-0.024415,31.113307,0.677232,398045.049935,0.966135,20.249979,20.109474,3.756198,0.077591,0.040435,201.064375,32.000000,219.472011,-25080.679628,195.481589,178.101093,32.000000,171.886818,68.719366,70.970010,105.935158,100.000000,31.295491,47.113924,0.000000,36.222156,26.341772,0.000000,37.591507,29.019134,43.319656,59.608878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.486030,59.977235,185.673522,173.771477,98.664801,95.271524,29.224498,14.253060,185.603016,1.462389,57.320734,-15.736051,165.517681,186.914889,163.476502,186.211331,99.411091,184.671890,-0.000503,0.030313,32.000000,-235.753824,186.031911,-0.024428,31.087842,0.673962,397774.291402,0.954986,19.953607,20.102411,3.737670,0.085329,0.031761,201.220455,32.000000,219.316730,-99499.490792,197.951377,178.682923,32.000000,171.441932,68.700622,70.969138,105.873118,100.000000,31.354069,47.113924,0.000000,36.004327,26.341772,0.000000,37.560354,29.224498,43.446361,59.610924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.762688,59.948108,185.627349,187.414033,98.703250,95.269002,28.891079,14.254344,185.609530,1.462358,57.419066,-15.657284,165.595594,186.958750,163.446964,186.175783,99.384240,184.702721,-0.000504,0.030338,32.000000,-235.758113,186.035969,-0.024489,31.090832,0.677024,398013.335823,0.954095,20.242316,20.131912,3.752039,0.069657,0.021822,202.311193,32.000000,218.007192,337.215289,201.319744,177.785383,32.000000,172.279960,68.698647,70.913700,105.902205,100.000000,31.366053,47.113924,0.000000,36.163778,26.341772,0.000000,37.522376,28.891079,43.465070,59.610934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817471,59.940964,185.864822,198.020937,98.700342,95.269020,28.762003,14.250349,185.651624,1.462362,57.558212,-15.697504,165.647089,186.940073,163.378939,186.169505,99.412170,184.761247,-0.000504,0.030343,32.000000,-235.759486,185.992325,-0.024518,31.085246,0.673342,397753.123117,0.956250,19.926313,20.119355,3.730267,0.088982,0.045733,201.928439,32.000000,218.736256,178.240842,198.308516,177.370654,32.000000,173.007238,68.686863,70.953343,105.906444,100.000000,31.201179,47.113924,0.000000,36.018905,26.341772,0.000000,37.515481,28.762003,43.480551,59.608810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.748069,59.957451,185.936130,191.564488,98.718384,95.268974,29.379329,14.254773,185.614207,1.462340,57.597444,-15.697791,165.560780,186.891807,163.452945,186.164313,99.463418,184.742164,-0.000506,0.030359,32.000000,-235.750964,186.107208,-0.024503,31.049001,0.673421,397747.094335,0.962235,19.862154,20.165181,3.730916,0.063997,0.041000,201.069331,32.000000,219.491417,-99503.604148,195.742228,177.693009,32.000000,172.432844,68.703196,71.005276,105.934636,100.000000,31.269968,47.113924,0.000000,35.988099,26.341772,0.000000,37.496832,29.379329,43.417895,59.607767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.722366,59.964595,185.806729,170.282801,98.706014,95.272789,28.955774,14.254344,185.627672,1.462169,57.434939,-15.711539,165.542876,186.872293,163.468378,186.150195,99.454795,184.723616,-0.000506,0.030363,32.000000,-235.758605,186.012800,-0.024268,31.029699,0.675293,397718.545426,0.943501,19.950504,20.106600,3.737555,0.084831,0.036991,200.934479,32.000000,219.468725,32.000000,196.734156,178.592637,32.000000,171.387488,68.689958,70.992489,105.863953,100.000000,31.273458,47.113924,0.000000,35.977547,26.341772,0.000000,37.504234,28.955774,43.410705,59.615419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.635492,59.964595,185.761428,170.282801,98.674637,95.274202,28.780335,14.249493,185.615628,1.462455,57.360491,-15.700147,165.588818,186.900066,163.517809,186.122852,99.455615,184.713214,-0.000506,0.030367,32.000000,-235.761162,186.081696,-0.024515,31.049840,0.675709,397774.590988,0.957903,19.984283,20.108093,3.736884,0.086497,0.037671,201.830171,32.000000,218.432396,32.000000,199.596968,178.849412,32.000000,171.273208,68.721457,70.989917,105.807421,100.000000,31.237020,47.113924,0.000000,36.040350,26.341772,0.000000,37.503585,28.780335,43.501534,59.616009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746141,59.976960,185.794213,163.794862,98.667920,95.274196,29.363181,14.253631,185.644119,1.462563,57.417739,-15.699907,165.645534,186.880551,163.549163,186.159423,99.403019,184.650261,-0.000507,0.030340,32.000000,-235.755712,186.074903,-0.024436,31.026683,0.676233,397834.266833,0.965610,20.074383,20.103276,3.742512,0.077412,0.034586,202.292689,32.000000,218.187958,32.000000,201.475674,178.277854,32.000000,172.070951,68.709654,70.970686,105.829261,100.000000,31.270497,47.113924,0.000000,36.097862,26.341772,0.000000,37.507731,29.363181,43.316281,59.612350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.467599,59.984379,185.858927,181.176810,98.682852,95.271651,29.184847,14.261052,185.562957,1.462358,57.529342,-15.758273,165.677182,186.911951,163.439494,186.192268,99.413365,184.648540,-0.000507,0.030332,32.000000,-235.748619,186.105655,-0.024521,31.030722,0.676233,397834.266833,0.965610,20.074383,20.103276,3.742512,0.081988,0.046200,202.358786,32.000000,218.577379,32.000000,199.702330,177.500245,32.000000,172.966473,68.686630,70.962230,105.800905,100.000000,31.150960,47.113924,0.000000,36.183070,26.341772,0.000000,37.510779,29.184847,43.586787,59.619775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.561746,59.987127,185.860752,196.162133,98.691977,95.266546,28.852447,14.252917,185.626244,1.462196,57.605839,-15.787524,165.592071,186.892072,163.405173,186.181852,99.455427,184.619674,-0.000508,0.030364,32.000000,-235.755606,186.152995,-0.024284,31.041842,0.675484,397873.356888,0.944161,19.972011,20.131669,3.734847,0.077456,0.031912,201.152973,32.000000,219.312747,32.000000,196.805067,177.468631,32.000000,172.647100,68.681019,70.991863,105.762231,100.000000,31.214570,47.113924,0.000000,36.205507,26.341772,0.000000,37.507666,28.852447,43.532495,59.614907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.687525,59.982731,185.846097,190.360959,98.669406,95.262781,28.423942,14.253631,185.579234,1.462245,57.523483,-15.693572,165.502332,186.923616,163.460740,186.165290,99.487947,184.738411,-0.000508,0.030398,32.000000,-235.753089,186.001155,-0.024432,31.048477,0.679032,398029.619655,0.955802,20.268636,20.120661,3.757185,0.086215,0.047626,200.904313,32.000000,219.498943,32.000000,195.747368,178.239219,32.000000,171.708877,68.689807,70.991509,105.717266,100.000000,31.108981,47.113924,0.000000,36.164580,26.341772,0.000000,37.507747,28.423942,43.414667,59.612399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.406725,59.982731,185.797335,190.360959,98.648906,95.258980,29.073354,14.252204,185.611966,1.462282,57.316426,-15.676806,165.540120,186.881081,163.524125,186.191244,99.470321,184.761633,-0.000508,0.030404,32.000000,-235.754517,186.010496,-0.024579,31.068146,0.677588,397875.559722,0.964751,20.173493,20.067500,3.750085,0.073495,0.039255,201.463909,32.000000,218.972423,-205.879331,198.636763,178.830968,32.000000,171.287379,68.681494,70.971614,105.658733,100.000000,31.182847,47.113924,0.000000,36.092692,26.341772,0.000000,37.500362,29.073354,43.591335,59.612311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.575421,59.973663,185.842584,173.596840,98.644429,95.255306,29.029436,14.251348,185.609475,1.462320,57.405890,-15.721520,165.614702,186.869459,163.563260,186.092926,99.384442,184.712131,-0.000509,0.030433,32.000000,-235.755045,186.113083,-0.024635,31.086662,0.678703,397912.537532,0.960633,20.330358,20.107179,3.760568,0.066313,0.038606,202.275215,32.000000,218.349031,-99501.032489,201.152753,178.798860,32.000000,171.644611,68.708236,70.951863,105.690136,100.000000,31.164031,47.113924,0.000000,36.267414,26.341772,0.000000,37.487583,29.029436,43.434403,59.613668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.476793,59.997294,185.920671,170.512253,98.651868,95.251564,29.149392,14.252347,185.668494,1.462125,57.499069,-15.820583,165.656695,187.013846,163.466588,186.175903,99.406397,184.693378,-0.000511,0.030411,32.000000,-235.758472,186.004929,-0.024686,31.075857,0.678703,397912.537532,0.960633,20.330358,20.107179,3.760568,0.076968,0.063811,202.571959,32.000000,218.340651,32.000000,200.764115,177.621943,32.000000,172.763214,68.688390,70.941604,105.710349,100.000000,31.159313,47.113924,0.000000,36.179063,26.341772,0.000000,37.482334,29.149392,43.456633,59.608859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.440933,60.002240,185.859448,185.334417,98.657730,95.249030,28.966550,14.243499,185.553903,1.462144,57.621620,-15.745450,165.622463,186.876944,163.431893,186.180094,99.458929,184.807450,-0.000512,0.030405,32.000000,-235.766992,185.993307,-0.024424,31.096654,0.676283,397932.776540,0.958432,20.145823,20.174031,3.748684,0.076817,0.043571,201.384509,32.000000,219.045114,32.000000,197.601257,177.341299,32.000000,172.682717,68.698156,70.987816,105.705171,100.000000,31.190447,47.113924,0.000000,36.303246,26.341772,0.000000,37.504559,28.966550,43.638144,59.615025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.468898,60.002240,185.776173,185.334417,98.657872,95.246493,28.908465,14.251205,185.664084,1.462160,57.594076,-15.753988,165.543260,186.894275,163.439882,186.168569,99.472219,184.795567,-0.000513,0.030384,32.000000,-235.756171,186.121588,-0.024679,31.064737,0.677981,397969.404975,0.956600,20.271986,20.144867,3.757735,0.077109,0.042749,200.846665,32.000000,219.469942,32.000000,195.508581,178.009467,32.000000,172.156503,68.724462,71.021097,105.706025,100.000000,31.156706,47.113924,0.000000,36.273677,26.341772,0.000000,37.509441,28.908465,43.583118,59.619028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
