OSU 80 Ton Compressor Load Stand
50.059430,59.996745,185.890033,195.782002,98.679405,95.243897,28.522502,14.253060,185.712519,1.462017,57.383588,-15.699990,165.580412,187.049469,163.536762,186.111263,99.494193,184.810808,-0.000514,0.030387,32.000000,-235.754152,186.166353,-0.024671,31.099591,0.677796,397894.389896,0.963392,20.314249,20.136179,3.759222,0.072759,0.033273,201.258544,32.000000,219.420483,32.000000,197.269167,178.628693,32.000000,171.364257,68.704640,71.022880,105.670496,100.000000,31.156615,47.113924,0.000000,36.053255,26.341772,0.000000,37.504229,28.522502,43.435943,59.614406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.707895,60.013232,185.862568,183.180004,98.677329,95.243887,28.924268,14.246496,185.595634,1.462257,57.307549,-15.774941,165.631927,187.000818,163.573026,186.164837,99.450987,184.700096,-0.000514,0.030383,32.000000,-235.765470,186.038725,-0.024642,31.119733,0.670133,397410.610548,0.965047,19.667992,20.102204,3.713387,0.074437,0.045966,202.137055,32.000000,218.564466,-111.257568,200.309524,178.912762,32.000000,171.451625,68.718643,70.997886,105.684139,100.000000,31.147738,47.113924,0.000000,35.927458,26.341772,0.000000,37.503580,28.924268,43.529707,59.616373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.203060,59.992623,186.111668,168.375530,98.688126,95.243907,29.227377,14.252775,185.673172,1.462205,57.391726,-15.859140,165.633985,187.020799,163.523709,186.196378,99.432621,184.796647,-0.000512,0.030371,32.000000,-235.754437,186.119568,-0.024504,31.134000,0.673980,397729.915052,0.959086,20.047920,20.102860,3.739096,0.085364,0.038959,202.361325,32.000000,218.288984,-99501.170470,201.538391,177.847591,32.000000,172.364058,68.699735,70.934681,105.687007,100.000000,31.054585,47.113924,0.000000,36.204538,26.341772,0.000000,37.522099,29.227377,43.605715,59.614504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.075833,59.992623,185.670714,168.375530,98.684814,95.245365,28.908893,14.253203,185.664447,1.462108,57.524624,-15.805432,165.674836,187.069676,163.470149,186.150683,99.411648,184.783200,-0.000511,0.030341,32.000000,-235.757779,186.094380,-0.024394,31.135206,0.673980,397729.915052,0.959086,20.047920,20.102860,3.739096,0.081031,0.049706,201.666781,32.000000,218.706195,32.000000,199.025595,177.542558,32.000000,172.666365,68.665323,70.969578,105.670556,100.000000,31.209873,47.113924,0.000000,35.841286,26.341772,0.000000,37.502145,28.908893,43.414006,59.604177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.591526,59.966519,185.830955,171.780980,98.688023,95.244047,28.841736,14.253488,185.662445,1.462168,57.630210,-15.845756,165.570439,186.938808,163.448001,186.264564,99.469170,184.862168,-0.000512,0.030364,32.000000,-235.752740,186.177550,-0.024530,31.166651,0.668563,397549.941678,0.951810,19.646959,20.174142,3.707791,0.065394,0.031962,200.918495,32.000000,219.308946,32.000000,196.401031,177.709565,32.000000,172.711889,68.669458,71.008931,105.692242,100.000000,31.177765,47.113924,0.000000,36.064691,26.341772,0.000000,37.473794,28.841736,43.433155,59.622706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.495551,59.983005,185.937201,194.622906,98.685890,95.240200,28.459576,14.253631,185.716031,1.462253,57.491284,-15.731745,165.549207,186.955263,163.519358,186.247431,99.471916,184.868677,-0.000511,0.030392,32.000000,-235.758171,186.182098,-0.024677,31.174650,0.668563,397549.941678,0.951810,19.646959,20.174142,3.707791,0.077213,0.039034,201.101979,32.000000,219.479362,32.000000,196.494231,178.523846,32.000000,171.642671,68.694082,71.023126,105.657928,100.000000,31.096095,47.113924,0.000000,36.184780,26.341772,0.000000,37.467121,28.459576,43.609384,59.611170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767981,59.980532,186.012871,193.412287,98.677080,95.240207,28.849127,14.250491,185.732668,1.462204,57.328676,-15.797585,165.608264,187.048042,163.563932,186.245270,99.468830,184.807750,-0.000512,0.030398,32.000000,-235.755737,186.108963,-0.024695,31.163452,0.674229,397716.150686,0.964193,20.121949,20.146960,3.747232,0.087740,0.053883,201.746951,32.000000,218.785497,32.000000,199.403599,178.840016,32.000000,171.421895,68.691110,71.009801,105.647294,100.000000,31.087412,47.113924,0.000000,36.105505,26.341772,0.000000,37.479616,28.849127,43.583779,59.615360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784122,59.980532,185.948064,193.412287,98.669970,95.240169,29.086024,14.253060,185.711538,1.462185,57.363317,-15.881433,165.682185,186.960238,163.593782,186.230074,99.424639,184.856679,-0.000512,0.030399,32.000000,-235.756611,186.265228,-0.024477,31.163032,0.672620,397605.444489,0.960188,19.952959,20.126394,3.737601,0.077456,0.036971,202.271324,32.000000,218.304065,32.000000,201.476983,178.371235,32.000000,172.121753,68.722526,70.990154,105.685053,100.000000,31.149414,47.113924,0.000000,36.091840,26.341772,0.000000,37.473518,29.086024,43.506523,59.610541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.014124,59.976685,185.813068,164.430435,98.662325,95.240138,29.249137,14.253060,185.709413,1.462049,57.560821,-15.751158,165.673226,186.981608,163.493664,186.228444,99.398229,184.884103,-0.000514,0.030391,32.000000,-235.757266,186.187890,-0.024475,31.171896,0.672254,397675.473997,0.952027,19.936244,20.189384,3.735088,0.079665,0.037824,202.127087,32.000000,218.295418,32.000000,200.168006,177.582043,32.000000,172.474851,68.676417,70.999293,105.665991,100.000000,31.037541,47.113924,0.000000,35.888543,26.341772,0.000000,37.465677,29.249137,43.450543,59.614878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.666828,59.973388,186.015844,161.153664,98.667399,95.236302,28.965298,14.246210,185.668078,1.462065,57.548065,-15.835328,165.588263,187.050123,163.465870,186.281244,99.493469,184.967689,-0.000514,0.030415,32.000000,-235.758215,186.317441,-0.024693,31.140137,0.668854,397572.696482,0.941923,19.694662,20.226329,3.715212,0.086511,0.043993,201.300597,32.000000,219.116535,32.000000,196.917083,177.665898,32.000000,172.953773,68.659334,71.017071,105.700446,100.000000,31.117958,47.113924,0.000000,35.969610,26.341772,0.000000,37.456086,28.965298,43.598085,59.609459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.559496,59.954428,186.042086,185.218701,98.686070,95.234940,29.106479,14.255486,185.742239,1.462027,57.506884,-15.828651,165.544677,187.072286,163.551196,186.264118,99.495292,184.830375,-0.000515,0.030422,32.000000,-235.753037,186.198474,-0.024680,31.149735,0.670002,397422.524808,0.953127,19.751849,20.106404,3.722895,0.074921,0.033158,201.072041,32.000000,219.516921,32.000000,195.429228,178.406477,32.000000,172.137127,68.683232,71.024739,105.724561,100.000000,31.132503,47.113924,0.000000,36.130265,26.341772,0.000000,37.450782,29.106479,43.604615,59.615143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.457149,59.969816,185.886468,198.297064,98.684371,95.234890,28.849137,14.253060,185.888214,1.462027,57.367976,-15.880134,165.608972,187.149955,163.618645,186.282716,99.475620,184.933892,-0.000517,0.030421,32.000000,-235.756939,186.299491,-0.024690,31.146247,0.670002,397422.524808,0.953127,19.751849,20.106404,3.722895,0.077582,0.039176,201.448064,32.000000,219.300837,32.000000,198.170026,178.952417,32.000000,171.410821,68.707273,71.035866,105.706615,100.000000,31.107296,47.113924,0.000000,36.303865,26.341772,0.000000,37.423435,28.849137,43.575928,59.604227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.581767,59.969816,186.061139,198.297064,98.694628,95.237376,28.722999,14.248351,185.839050,1.461831,57.349944,-15.830264,165.691255,187.165310,163.638125,186.238729,99.438287,184.840543,-0.000519,0.030417,32.000000,-235.758533,186.210266,-0.024702,31.124742,0.675483,397636.551207,0.955979,20.143132,20.108624,3.753914,0.078507,0.044155,202.202268,32.000000,218.461345,32.000000,200.875099,178.625195,32.000000,171.609277,68.680653,70.997715,105.732464,100.000000,31.080831,47.113924,0.000000,36.273664,26.341772,0.000000,37.431220,28.722999,43.352305,59.606026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828822,59.983555,186.044038,186.690031,98.663818,95.241208,28.418249,14.254487,185.818055,1.461749,57.466116,-15.942220,165.706517,187.075365,163.539043,186.397902,99.410496,184.876879,-0.000520,0.030402,32.000000,-235.753545,186.253439,-0.024770,31.114278,0.676427,397757.123728,0.966738,20.264948,20.168061,3.758536,0.076985,0.046528,202.238321,32.000000,218.220727,32.000000,201.137610,177.688030,32.000000,172.338620,68.679323,70.959916,105.732742,100.000000,31.182018,47.113924,0.000000,36.106536,26.341772,0.000000,37.439352,28.418249,43.406890,59.611337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.694776,59.987677,185.914175,166.807090,98.636715,95.239941,28.926342,14.252489,185.733685,1.461609,57.603915,-15.936096,165.705786,187.149873,163.507931,186.255906,99.471227,184.949319,-0.000521,0.030370,32.000000,-235.760296,186.182262,-0.024757,31.091855,0.675853,397754.412792,0.968328,20.135384,20.169536,3.752612,0.077736,0.020148,201.634065,32.000000,218.884157,32.000000,198.132857,177.652170,32.000000,172.685439,68.693472,70.990606,105.744469,100.000000,31.143971,47.113924,0.000000,36.069487,26.341772,0.000000,37.436074,28.926342,43.616941,59.607531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.714758,59.989875,186.010493,171.515892,98.624417,95.243770,29.174309,14.246638,185.739275,1.461737,57.616333,-15.968586,165.589233,187.049898,163.519726,186.336922,99.476316,184.990155,-0.000522,0.030381,32.000000,-235.762049,186.340385,-0.024741,31.099985,0.673035,397681.119219,0.973456,19.892998,20.211286,3.733663,0.077850,0.047686,201.227930,32.000000,219.402003,32.000000,195.794963,177.803220,32.000000,172.827915,68.670801,70.987890,105.742753,100.000000,31.123541,47.113924,0.000000,36.141805,26.341772,0.000000,37.437588,29.174309,43.440712,59.618920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.554459,59.989875,186.032090,171.515892,98.616116,95.245023,29.295663,14.250777,185.738510,1.461782,57.406813,-15.783168,165.569647,187.044575,163.597227,186.381968,99.494400,184.946953,-0.000523,0.030377,32.000000,-235.758894,186.253481,-0.024739,31.078269,0.674814,397657.524278,0.959190,20.035966,20.178378,3.741121,0.077450,0.054451,201.322429,32.000000,219.550535,32.000000,197.162050,178.867436,32.000000,171.346065,68.681876,70.991060,105.726065,100.000000,31.132649,47.113924,0.000000,36.133297,26.341772,0.000000,37.437542,29.295663,43.649002,59.607551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895272,60.013506,185.874101,191.333097,98.618737,95.245066,28.774998,14.247209,185.781849,1.461643,57.441282,-15.773740,165.679729,187.134153,163.641572,186.371229,99.495762,184.873192,-0.000523,0.030389,32.000000,-235.760659,186.262966,-0.024580,31.077588,0.674685,397654.691977,0.950661,20.017448,20.188971,3.741555,0.082205,0.027534,201.958265,32.000000,218.638152,32.000000,200.310507,178.576035,32.000000,171.676603,68.709823,70.991577,105.733790,100.000000,31.127638,47.113924,0.000000,36.067749,26.341772,0.000000,37.459858,28.774998,43.576002,59.622805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.527697,60.015430,186.265204,197.197138,98.590878,95.243803,28.412305,14.257912,185.804483,1.461641,57.450524,-15.953901,165.699274,187.145182,163.627039,186.343144,99.407178,184.975473,-0.000524,0.030383,32.000000,-235.750284,186.332896,-0.024757,31.098096,0.677211,397728.968859,0.950101,20.183813,20.154298,3.754094,0.076049,0.036970,202.138051,32.000000,218.218849,32.000000,201.585179,178.139452,32.000000,171.859575,68.673354,70.947332,105.722277,100.000000,31.082547,47.113924,0.000000,36.032411,26.341772,0.000000,37.462550,28.412305,43.511658,59.612980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.515832,60.002515,186.023491,188.069559,98.564081,95.246391,28.462040,14.253488,185.795156,1.461568,57.606584,-15.963523,165.723046,186.997696,163.498982,186.365611,99.417244,184.954888,-0.000523,0.030378,32.000000,-235.757494,186.283766,-0.024761,31.063216,0.677797,397929.735507,0.980276,20.237183,20.252471,3.760829,0.073720,0.034680,202.100114,32.000000,218.569103,32.000000,199.448517,177.492025,32.000000,172.782834,68.661114,70.946315,105.753383,100.000000,31.089102,47.113924,0.000000,36.293479,26.341772,0.000000,37.467478,28.462040,43.630147,59.615419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.601587,60.002515,186.005455,188.069559,98.564500,95.246395,29.081194,14.250206,185.913471,1.461639,57.651163,-15.900531,165.665978,187.121816,163.524654,186.430780,99.509308,184.890391,-0.000521,0.030394,32.000000,-235.756842,186.248505,-0.024696,31.080053,0.677797,397929.735507,0.980276,20.237183,20.252471,3.760829,0.077519,0.028037,201.397045,32.000000,219.336197,32.000000,196.616755,177.635772,32.000000,172.856257,68.653819,70.966810,105.730120,100.000000,31.134729,47.113924,0.000000,36.272912,26.341772,0.000000,37.456397,29.081194,43.576368,59.614140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.186316,59.999218,186.080431,171.119964,98.556102,95.245173,29.178997,14.254487,185.836197,1.461513,57.538216,-15.861651,165.587544,187.133764,163.568664,186.441743,99.467987,184.941196,-0.000522,0.030372,32.000000,-235.756003,186.304018,-0.024671,31.072474,0.678029,397913.763755,0.978813,20.236604,20.234499,3.756849,0.078673,0.032646,201.162501,32.000000,219.540554,32.000000,196.089159,178.455396,32.000000,171.781348,68.677653,70.977316,105.701025,100.000000,31.193093,47.113924,0.000000,36.159879,26.341772,0.000000,37.453503,29.178997,43.627285,59.608338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.274161,59.998943,186.118279,171.640588,98.569748,95.243928,29.249441,14.254344,185.847822,1.461530,57.403539,-15.931641,165.660009,187.165920,163.616178,186.417480,99.481638,185.005206,-0.000524,0.030358,32.000000,-235.758605,186.254275,-0.024666,31.058915,0.669707,397387.879388,0.940730,19.539761,20.178499,3.707792,0.074235,0.024930,201.548300,32.000000,218.833978,32.000000,199.284329,178.720310,32.000000,171.550642,68.669630,70.962683,105.661211,100.000000,31.165919,47.113924,0.000000,35.888054,26.341772,0.000000,37.453347,29.249441,43.621563,59.610206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.281119,59.997569,186.063993,192.840535,98.605521,95.246518,28.879912,14.251205,185.815263,1.461328,57.561046,-15.933157,165.702840,187.104219,163.562359,186.394946,99.414887,185.024268,-0.000523,0.030396,32.000000,-235.752237,186.353599,-0.024658,31.059020,0.669019,397303.665105,0.936648,19.449144,20.189429,3.702066,0.076113,0.028878,202.309176,32.000000,218.253157,32.000000,200.722336,177.717600,32.000000,172.587283,68.632431,70.928072,105.604068,100.000000,31.129150,47.113924,0.000000,35.784973,26.341772,0.000000,37.452801,28.879912,43.616427,59.614907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.922040,59.988776,186.203330,198.330278,98.582260,95.250342,29.176969,14.255914,185.877830,1.461264,57.617759,-16.028184,165.670163,187.275480,163.525473,186.416116,99.472871,184.956172,-0.000525,0.030400,32.000000,-235.752281,186.338893,-0.024677,31.058259,0.669019,397303.665105,0.936648,19.449144,20.189429,3.702066,0.072520,0.028180,201.479598,32.000000,219.128746,32.000000,197.554671,177.368201,32.000000,172.952016,68.616491,70.941604,105.574828,100.000000,31.182446,47.113924,0.000000,35.886695,26.341772,0.000000,37.450993,29.176969,43.508870,59.612675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.567879,59.988776,186.053404,198.330278,98.564980,95.256659,28.905288,14.258198,185.773388,1.461372,57.613721,-15.930063,165.582451,187.186249,163.569559,186.357119,99.503885,184.955680,-0.000524,0.030435,32.000000,-235.753112,186.390450,-0.024664,31.048293,0.668790,397352.472380,0.952776,19.441208,20.223677,3.700505,0.083538,0.039173,201.019707,32.000000,219.631881,32.000000,195.766006,178.237090,32.000000,171.806796,68.664099,70.962555,105.572177,100.000000,31.225761,47.113924,0.000000,35.992454,26.341772,0.000000,37.440870,28.905288,43.471453,59.615055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.365080,60.009934,186.207436,184.455371,98.561721,95.260444,29.003560,14.254487,185.877056,1.461311,57.451219,-15.916554,165.633892,187.184007,163.627125,186.452989,99.516113,184.916709,-0.000525,0.030418,32.000000,-235.754528,186.258171,-0.024651,31.058311,0.673609,397555.541285,0.946300,19.801832,20.179366,3.729882,0.089011,0.048608,201.094096,32.000000,219.294306,32.000000,198.311804,178.645620,32.000000,171.569198,68.658488,70.989287,105.548872,100.000000,31.117786,47.113924,0.000000,36.255126,26.341772,0.000000,37.460420,29.003560,43.596471,59.612301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.449458,60.036588,186.076255,170.905058,98.599466,95.264268,28.468997,14.253631,185.797750,1.461203,57.454313,-15.930568,165.706616,187.134702,163.647899,186.358909,99.479382,185.023592,-0.000524,0.030414,32.000000,-235.753089,186.362389,-0.024665,31.045618,0.680638,397898.312418,0.963921,20.400949,20.120969,3.772048,0.083671,0.040646,201.942766,32.000000,218.340612,32.000000,200.922297,178.842970,32.000000,171.345612,68.670290,70.944690,105.539469,100.000000,31.234192,47.113924,0.000000,36.324902,26.341772,0.000000,37.462400,28.468997,43.511879,59.616274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811233,60.043458,185.945516,166.972287,98.633168,95.268057,28.809824,14.250634,185.834142,1.461248,57.578754,-16.033789,165.700762,187.102343,163.619155,186.408880,99.412616,184.947463,-0.000524,0.030379,32.000000,-235.759037,186.309955,-0.024653,31.054010,0.680638,397898.312418,0.963921,20.400949,20.120969,3.772048,0.076055,0.034980,202.389207,32.000000,218.075632,32.000000,201.561076,177.691033,32.000000,172.648672,68.649240,70.927842,105.514174,100.000000,31.215688,47.113924,0.000000,36.202290,26.341772,0.000000,37.495369,28.809824,43.573214,59.616009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.808967,60.043458,186.199341,166.972287,98.652683,95.271862,29.228508,14.254630,185.856933,1.461325,57.642868,-15.941427,165.715107,187.121672,163.502649,186.433737,99.438800,184.978394,-0.000524,0.030371,32.000000,-235.749304,186.396998,-0.024597,31.059859,0.679580,397961.596721,0.980289,20.339723,20.198742,3.762958,0.079405,0.041646,201.802703,32.000000,218.800301,32.000000,198.855871,177.272489,32.000000,172.868906,68.629019,70.935861,105.523454,100.000000,31.152405,47.113924,0.000000,36.081318,26.341772,0.000000,37.510191,29.228508,43.590895,59.620346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.277255,60.030268,186.128536,187.015919,98.652336,95.275635,29.252310,14.252061,185.904049,1.461324,57.632289,-16.038535,165.650090,187.174240,163.568357,186.511354,99.489207,184.967010,-0.000524,0.030384,32.000000,-235.755643,186.273529,-0.024615,31.037803,0.674588,397875.579340,0.961021,19.971104,20.236276,3.733004,0.065196,0.038282,201.069444,32.000000,219.379957,32.000000,196.208108,177.675291,32.000000,172.416152,68.649052,70.959155,105.554409,100.000000,31.252163,47.113924,0.000000,36.038564,26.341772,0.000000,37.505271,29.252310,43.596178,59.613983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.134442,60.004164,186.198441,196.537506,98.658676,95.276941,28.825783,14.254344,185.821835,1.461295,57.549160,-16.091967,165.597863,187.187779,163.620635,186.395803,99.500934,184.999003,-0.000524,0.030383,32.000000,-235.754999,186.389534,-0.024657,31.059282,0.675220,397845.867117,0.947340,19.973449,20.221970,3.738269,0.083032,0.038777,200.885988,32.000000,219.519642,32.000000,196.868588,178.663570,32.000000,171.486072,68.661686,70.956418,105.517060,100.000000,31.234130,47.113924,0.000000,35.807106,26.341772,0.000000,37.511303,28.825783,43.558173,59.611160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.841864,60.015705,185.896815,183.085387,98.669490,95.280790,28.765248,14.253203,185.992466,1.461281,57.377213,-16.110815,165.671245,187.238349,163.673567,186.404441,99.475251,185.022511,-0.000524,0.030389,32.000000,-235.758599,186.351355,-0.024438,31.062717,0.671184,397500.655627,0.953672,19.598110,20.167749,3.713982,0.080716,0.023797,201.739358,32.000000,218.416333,32.000000,200.073494,178.879319,32.000000,171.305564,68.685022,70.960211,105.515048,100.000000,31.336439,47.113924,0.000000,35.896132,26.341772,0.000000,37.486986,28.765248,43.611291,59.613943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.622625,60.015705,186.170426,183.085387,98.672010,95.282069,28.506387,14.250920,185.847012,1.461483,57.381814,-16.148184,165.694290,187.269343,163.624667,186.426604,99.398258,185.077525,-0.000523,0.030383,32.000000,-235.758260,186.488083,-0.024420,31.041658,0.673927,397763.263487,0.961918,19.911655,20.202459,3.729732,0.076704,0.033353,202.379153,32.000000,218.102586,32.000000,201.810561,178.224473,32.000000,172.015394,68.657842,70.890412,105.472022,100.000000,31.171791,47.113924,0.000000,36.040287,26.341772,0.000000,37.500467,28.506387,43.460521,59.617209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.539718,60.009110,186.012349,163.025604,98.698356,95.287209,28.971020,14.248494,185.948695,1.461248,57.552049,-16.207788,165.728068,187.316019,163.583902,186.471442,99.468417,184.930958,-0.000526,0.030389,32.000000,-235.759866,186.351051,-0.024403,31.053092,0.673927,397763.263487,0.961918,19.911655,20.202459,3.729732,0.076172,0.043934,202.303568,32.000000,218.447386,32.000000,199.919536,177.420096,32.000000,172.981095,68.654641,70.883903,105.482761,100.000000,31.367563,47.113924,0.000000,36.245569,26.341772,0.000000,37.497411,28.971020,43.580330,59.614042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.741902,60.010484,186.199923,164.975946,98.710121,95.289709,28.810461,14.249064,185.927039,1.461219,57.605940,-16.246528,165.673976,187.275318,163.576176,186.502490,99.489207,185.072569,-0.000525,0.030408,32.000000,-235.761098,186.339385,-0.024427,31.045041,0.677862,398047.399151,0.975380,20.138847,20.300570,3.751725,0.074824,0.037395,201.179122,32.000000,219.248355,32.000000,197.073668,177.389553,32.000000,172.608542,68.669770,70.954119,105.514572,100.000000,31.226784,47.113924,0.000000,36.183579,26.341772,0.000000,37.500642,28.810461,43.520976,59.620366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.682400,60.008011,186.193437,183.278553,98.719160,95.294834,28.413509,14.251062,185.944727,1.461199,57.547989,-16.203758,165.621507,187.239960,163.631586,186.443533,99.553942,185.047632,-0.000525,0.030404,32.000000,-235.757625,186.419046,-0.024443,31.039665,0.676435,397832.889102,0.962607,20.009927,20.207718,3.743321,0.082948,0.035021,200.835011,32.000000,219.407525,326.366575,196.282417,178.353576,32.000000,171.899823,68.720367,70.977225,105.484472,100.000000,31.308030,47.113924,0.000000,36.111773,26.341772,0.000000,37.502731,28.413509,43.598892,59.609419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.745734,60.014880,186.042086,197.357836,98.763682,95.302466,28.738684,14.255486,185.989846,1.460922,57.393781,-16.184552,165.666267,187.366566,163.656203,186.506793,99.552479,185.030181,-0.000527,0.030380,32.000000,-235.753365,186.336017,-0.024372,31.063347,0.676435,397832.889102,0.962607,20.009927,20.207718,3.743321,0.081015,0.052777,201.526834,32.000000,218.841174,-237.589720,199.107087,178.668278,32.000000,171.334531,68.691129,70.990755,105.448359,100.000000,31.352316,47.113924,0.000000,36.215099,26.341772,0.000000,37.501946,28.738684,43.498232,59.616520,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.953081,60.014880,186.270005,197.357836,98.786704,95.310085,28.832632,14.252632,185.948585,1.460812,57.427372,-16.179772,165.745144,187.247403,163.695897,186.494975,99.463582,185.083808,-0.000528,0.030385,32.000000,-235.757203,186.388148,-0.024337,31.090019,0.677305,397771.735513,0.977386,20.069134,20.133411,3.747674,0.070322,0.016314,202.275342,32.000000,218.256028,181.665585,201.398558,178.827000,32.000000,171.726883,68.688990,70.914845,105.448078,100.000000,31.271975,47.113924,0.000000,36.121657,26.341772,0.000000,37.511072,28.832632,43.494050,59.611327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.641271,60.014880,186.026397,192.757856,98.789722,95.313885,29.066421,14.254059,186.057553,1.461049,57.552003,-16.128801,165.760294,187.342138,163.646210,186.524434,99.458749,185.202279,-0.000529,0.030370,32.000000,-235.754792,186.411927,-0.024383,31.083252,0.673200,397835.893976,0.957613,19.795870,20.237658,3.728899,0.072458,0.028907,202.341495,32.000000,218.233597,667.906979,201.165514,177.613716,32.000000,172.696975,68.668417,70.938263,105.448456,100.000000,31.382730,47.113924,0.000000,36.033753,26.341772,0.000000,37.514038,29.066421,43.630734,59.614789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.747689,60.016529,186.300257,177.938488,98.786576,95.317708,28.918349,14.255343,186.020757,1.461125,57.677369,-16.134827,165.730985,187.400354,163.561323,186.517895,99.507569,185.165855,-0.000529,0.030376,32.000000,-235.752197,186.520897,-0.024401,31.112285,0.676551,398059.731559,0.956509,20.118671,20.287951,3.747414,0.073709,0.031407,201.274237,32.000000,218.957227,749.255026,198.177877,177.465375,32.000000,172.745658,68.663284,70.961743,105.447559,100.000000,31.292674,47.113924,0.000000,36.173776,26.341772,0.000000,37.517004,28.918349,43.447829,59.615940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.625936,60.033291,186.016898,166.514226,98.800118,95.324082,28.498019,14.248494,185.951147,1.461131,57.677179,-16.246124,165.644047,187.355006,163.611803,186.444713,99.519817,185.148558,-0.000529,0.030355,32.000000,-235.759046,186.476031,-0.024388,31.099801,0.676551,398059.731559,0.956509,20.118671,20.287951,3.747414,0.074375,0.044847,200.754228,32.000000,219.251131,463.781814,196.177342,177.977950,32.000000,172.139683,68.650651,70.956604,105.470486,100.000000,31.383353,47.113924,0.000000,36.079559,26.341772,0.000000,37.521886,28.498019,43.751496,59.618261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.786128,60.033291,186.340355,166.514226,98.813066,95.327886,28.790772,14.251919,186.051327,1.461349,57.499800,-16.200952,165.687909,187.386489,163.646771,186.475845,99.539424,185.189691,-0.000530,0.030335,32.000000,-235.752999,186.455471,-0.024407,31.131272,0.675392,397922.206489,0.959190,20.009976,20.225157,3.744903,0.076601,0.033537,201.169073,32.000000,219.097426,773.658158,197.889832,178.561513,32.000000,171.529913,68.682339,70.996909,105.470844,100.000000,31.313375,47.113924,0.000000,36.182441,26.341772,0.000000,37.543555,28.790772,43.534696,59.612704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.114865,60.058021,186.290228,171.314983,98.809038,95.331728,28.738630,14.253060,186.064726,1.461480,57.489679,-16.284603,165.704201,187.386325,163.698728,186.623015,99.517694,185.143330,-0.000529,0.030336,32.000000,-235.757758,186.494303,-0.024421,31.131823,0.676464,398024.314400,0.976070,20.152995,20.206272,3.748381,0.073599,0.024381,201.979134,32.000000,218.361565,410.192517,200.452551,178.768249,32.000000,171.478365,68.670516,70.955692,105.475946,100.000000,31.395041,47.113924,0.000000,36.064272,26.341772,0.000000,37.575656,28.738630,43.508724,59.614750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.929086,60.078081,186.216312,189.212197,98.804333,95.333005,29.299301,14.245782,186.028520,1.461569,57.530148,-16.163068,165.738915,187.479044,163.662278,186.576948,99.456242,185.174250,-0.000529,0.030318,32.000000,-235.760447,186.491919,-0.024360,31.119156,0.674715,397903.703244,0.962768,19.986925,20.202447,3.742817,0.082640,0.057433,202.284273,32.000000,218.209205,472.649686,201.666931,177.912405,32.000000,172.320287,68.664614,70.937372,105.511302,100.000000,31.436606,47.113924,0.000000,35.902245,26.341772,0.000000,37.587220,29.299301,43.459201,59.614356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.932278,60.066815,186.252905,196.674548,98.836015,95.333023,28.777692,14.250777,186.045936,1.461932,57.678184,-16.212003,165.718285,187.398397,163.599970,186.513492,99.501534,185.263314,-0.000529,0.030306,32.000000,-235.755452,186.577678,-0.024428,31.127889,0.672997,398039.185081,0.943243,19.883856,20.279705,3.729616,0.092430,0.080874,201.690354,32.000000,218.609191,265.936028,199.163708,177.403035,32.000000,172.610935,68.678682,70.965079,105.539964,100.000000,31.499927,47.113924,0.000000,35.984928,26.341772,0.000000,37.627293,28.777692,43.623030,59.613117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.905229,60.052251,186.230802,185.352673,98.863681,95.334306,28.779039,14.257199,186.050396,1.462189,57.678683,-16.298170,165.695783,187.427330,163.571786,186.629435,99.503617,185.229089,-0.000529,0.030313,32.000000,-235.752144,186.548368,-0.024452,31.123247,0.672811,397941.161710,0.951490,19.865460,20.270003,3.729907,0.067554,0.024165,200.893841,32.000000,219.217588,219.837703,196.676020,177.662800,32.000000,172.427390,68.663658,70.969990,105.547611,100.000000,31.490794,47.113924,0.000000,35.902250,26.341772,0.000000,37.629756,28.779039,43.608283,59.608918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.637827,60.052251,186.331839,185.352673,98.899730,95.338117,29.276766,14.246353,186.100513,1.462285,57.533494,-16.244691,165.662284,187.494296,163.640585,186.671069,99.540047,185.244851,-0.000529,0.030283,32.000000,-235.762662,186.501627,-0.024413,31.127601,0.672811,397941.161710,0.951490,19.865460,20.270003,3.729907,0.079436,0.047350,200.870618,32.000000,219.343757,138.746620,196.862134,178.426390,32.000000,171.591451,68.679223,70.963546,105.556317,100.000000,31.468692,47.113924,0.000000,36.006439,26.341772,0.000000,37.627109,29.276766,43.439465,59.616825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.656515,60.059670,186.275645,171.368782,98.915261,95.339475,28.938089,14.251633,186.070817,1.462178,57.431741,-16.253543,165.747855,187.402516,163.684740,186.546292,99.541149,185.166226,-0.000529,0.030256,32.000000,-235.757382,186.550634,-0.024406,31.120336,0.673199,397943.206844,0.960747,19.882679,20.253369,3.731689,0.078517,0.040667,201.650122,32.000000,218.686077,64.739449,199.733477,178.773162,32.000000,171.498567,68.679949,70.994112,105.569363,100.000000,31.535947,47.113924,0.000000,36.236207,26.341772,0.000000,37.645162,28.938089,43.534769,59.611721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.696462,60.045931,186.050816,167.201891,98.903554,95.345811,29.093880,14.255486,186.184827,1.462461,57.513083,-16.307355,165.793455,187.411426,163.684329,186.694381,99.522886,185.233742,-0.000528,0.030270,32.000000,-235.748776,186.509292,-0.024431,31.136360,0.676716,398063.305241,0.950045,20.159615,20.222985,3.753828,0.072446,0.027496,202.091236,32.000000,218.323023,197.753454,201.755279,178.213081,32.000000,171.963399,68.698195,70.964231,105.629692,100.000000,31.526583,47.113924,0.000000,36.150586,26.341772,0.000000,37.657055,29.093880,43.536603,59.613835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.128925,60.043458,186.237275,183.138451,98.899407,95.352193,28.468971,14.249778,186.204615,1.462681,57.608194,-16.356109,165.805368,187.488912,163.617897,186.709045,99.514625,185.154739,-0.000529,0.030279,32.000000,-235.755467,186.503257,-0.024436,31.122880,0.676510,398063.537089,0.960799,20.147642,20.191719,3.751283,0.091062,0.043258,201.901492,32.000000,218.368250,307.625487,200.518014,177.514447,32.000000,172.534053,68.670288,70.957537,105.615510,100.000000,31.600898,47.113924,0.000000,36.132518,26.341772,0.000000,37.652974,28.468971,43.640198,59.605446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.224698,60.043458,186.276019,183.138451,98.908195,95.355994,28.552174,14.250777,186.135826,1.463029,57.715048,-16.230358,165.786722,187.444399,163.615328,186.605575,99.568956,185.191161,-0.000529,0.030268,32.000000,-235.756763,186.442582,-0.024406,31.117582,0.675069,398081.761128,0.954839,20.092473,20.235885,3.743744,0.074463,0.025928,201.037911,32.000000,219.042627,286.269203,197.627408,177.552553,32.000000,172.707996,68.689883,70.989099,105.664704,100.000000,31.542798,47.113924,0.000000,35.879997,26.341772,0.000000,37.659417,28.552174,43.464850,59.612104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.878380,60.055548,186.174525,195.838556,98.899021,95.359818,28.592932,14.254773,186.150609,1.463081,57.693886,-16.267784,165.682673,187.441217,163.668148,186.634832,99.549468,185.255883,-0.000531,0.030264,32.000000,-235.755882,186.493241,-0.024456,31.106279,0.670594,397844.837866,0.966605,19.643086,20.213837,3.715166,0.066022,0.037215,200.909175,32.000000,219.318500,379.914027,195.938474,178.256020,32.000000,172.032626,68.709353,70.999398,105.685175,100.000000,31.571784,47.113924,0.000000,35.802491,26.341772,0.000000,37.680529,28.592932,43.671966,59.605141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.006432,60.060495,186.430957,191.755681,98.895203,95.366212,29.326307,14.258055,186.186089,1.463114,57.459312,-16.362939,165.733249,187.505998,163.715097,186.623609,99.571183,185.196807,-0.000531,0.030269,32.000000,-235.749157,186.544819,-0.024489,31.083567,0.669668,397702.440967,0.961805,19.544513,20.173481,3.708853,0.070359,0.030797,201.413806,32.000000,219.097608,312.139299,198.631072,178.768640,32.000000,171.506664,68.695723,70.984975,105.671696,100.000000,31.545617,47.113924,0.000000,36.006569,26.341772,0.000000,37.691600,29.326307,43.646288,59.612596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.262224,60.054449,186.378294,174.694641,98.899597,95.372597,29.139089,14.246210,186.103312,1.463023,57.490979,-16.360489,165.793043,187.513239,163.727790,186.531579,99.516133,185.300863,-0.000530,0.030276,32.000000,-235.765264,186.414194,-0.024570,31.078978,0.673936,397988.891802,0.967840,19.913733,20.217796,3.732570,0.074401,0.033795,202.032703,32.000000,218.435618,253.415680,201.212062,178.571919,32.000000,171.646419,68.677374,70.946367,105.698663,100.000000,31.692235,47.113924,0.000000,36.073888,26.341772,0.000000,37.708422,29.139089,43.610558,59.611308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.284488,60.054449,186.317544,174.694641,98.899784,95.376448,29.129132,14.256770,186.137734,1.462963,57.615933,-16.250842,165.801889,187.489053,163.665785,186.647261,99.526054,185.244495,-0.000529,0.030270,32.000000,-235.752245,186.645345,-0.024572,31.105046,0.673608,397900.231791,0.941056,19.786408,20.173419,3.728140,0.082949,0.038337,202.073840,32.000000,218.150795,165.166989,201.469084,177.778974,32.000000,172.396944,68.720033,70.954511,105.747549,100.000000,31.672065,47.113924,0.000000,35.766715,26.341772,0.000000,37.713852,29.129132,43.480844,59.609960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896178,60.070387,186.481901,167.763338,98.891327,95.379004,28.478519,14.249493,186.099567,1.462989,57.696272,-16.333978,165.788517,187.569048,163.600252,186.732717,99.524490,185.349037,-0.000530,0.030270,32.000000,-235.763293,186.420087,-0.024528,31.111341,0.669482,397841.415581,0.941751,19.494040,20.236842,3.705269,0.083602,0.052525,201.292044,32.000000,218.720048,201.166782,198.320683,177.441884,32.000000,172.692702,68.653228,70.934306,105.738429,100.000000,31.625805,47.113924,0.000000,35.756189,26.341772,0.000000,37.741116,28.478519,43.737850,59.616412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.220385,60.043458,186.407988,180.042453,98.892426,95.379028,28.754144,14.253774,186.110876,1.462839,57.629108,-16.376317,165.696048,187.404167,163.628305,186.716626,99.544299,185.211298,-0.000531,0.030263,32.000000,-235.757864,186.679875,-0.024494,31.106672,0.669482,397841.415581,0.941751,19.494040,20.236842,3.705269,0.066854,0.017306,200.976552,32.000000,219.306031,480.744725,196.055569,177.902920,32.000000,172.569104,68.668523,70.964895,105.762884,100.000000,31.744891,47.113924,0.000000,35.952160,26.341772,0.000000,37.755144,28.754144,43.480551,59.613373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859888,60.015155,186.398723,194.673260,98.911845,95.383144,29.256991,14.254344,186.226343,1.462954,57.533873,-16.453391,165.723018,187.514522,163.745713,186.701225,99.608571,185.180527,-0.000532,0.030243,32.000000,-235.757129,186.562972,-0.024507,31.067569,0.670482,397845.645374,0.955370,19.548950,20.205861,3.711799,0.080600,0.036995,201.207607,32.000000,219.517697,373.028116,197.346866,178.739521,32.000000,171.706515,68.746692,71.036635,105.781324,100.000000,31.734769,47.113924,0.000000,35.892262,26.341772,0.000000,37.737865,29.256991,43.644013,59.611731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.626523,60.015155,186.512438,194.673260,98.896299,95.387339,29.096334,14.252489,186.120705,1.463028,57.472971,-16.398880,165.809035,187.466013,163.741946,186.659114,99.553403,185.394803,-0.000532,0.030244,32.000000,-235.755706,186.500911,-0.024534,31.085849,0.670482,397845.645374,0.955370,19.548950,20.205861,3.711799,0.063504,0.028069,201.889812,32.000000,218.618749,681.237911,200.558092,178.690434,32.000000,171.479634,68.720076,71.000145,105.761572,100.000000,31.761324,47.113924,0.000000,35.959691,26.341772,0.000000,37.715501,29.096334,43.585099,59.617936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.837698,60.034940,186.341581,194.208837,98.875589,95.391141,28.951520,14.252775,186.161686,1.463263,57.560748,-16.385762,165.839443,187.517030,163.727434,186.711553,99.512043,185.155614,-0.000533,0.030222,32.000000,-235.755749,186.592891,-0.024280,31.071424,0.675703,397940.196186,0.946389,19.892461,20.129785,3.738450,0.071686,0.035135,202.300240,32.000000,218.251233,529.669989,201.922643,177.884619,32.000000,172.017197,68.702330,70.956750,105.760715,100.000000,31.739600,47.113924,0.000000,35.995822,26.341772,0.000000,37.738894,28.951520,43.604541,59.608102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
