OSU 80 Ton Compressor Load Stand
49.826570,60.073410,186.200790,177.015661,98.854236,95.394979,28.436503,14.251776,186.150881,1.463231,57.759254,-16.506315,165.820313,187.458448,163.664381,186.665735,99.576859,185.212729,-0.000534,0.030272,32.000000,-235.755436,186.640840,-0.024258,31.048896,0.675837,398186.186602,0.956973,19.935199,20.216753,3.738968,0.071793,0.030567,201.868653,32.000000,218.600820,544.125085,199.716015,177.600405,32.000000,172.611871,68.680659,71.011812,105.763365,100.000000,31.785821,47.113924,0.000000,35.972794,26.341772,0.000000,37.745858,28.436503,43.608723,59.613461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.641770,60.095667,186.250129,168.971819,98.837550,95.398811,28.825975,14.248494,186.079445,1.463351,57.772993,-16.366977,165.767216,187.459407,163.671149,186.713628,99.620503,185.192306,-0.000535,0.030272,32.000000,-235.761341,186.638374,-0.024250,31.058285,0.675837,398186.186602,0.956973,19.935199,20.216753,3.738968,0.071811,0.037384,201.151056,32.000000,219.416253,61.161425,196.903016,177.720745,32.000000,172.835721,68.694394,71.034212,105.773265,100.000000,31.907532,47.113924,0.000000,36.141630,26.341772,0.000000,37.797547,28.825975,43.596104,59.610501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592573,60.095667,186.317063,168.971819,98.848756,95.402655,28.990109,14.250634,186.078971,1.463620,57.648265,-16.401872,165.691857,187.470846,163.702104,186.717561,99.634031,185.215505,-0.000535,0.030299,32.000000,-235.760184,186.488450,-0.024258,31.068146,0.678465,398222.489394,0.965543,20.198939,20.122372,3.751883,0.075685,0.035585,201.119833,32.000000,219.609574,584.384890,196.536605,178.386567,32.000000,172.092927,68.701687,71.064278,105.779135,100.000000,31.797848,47.113924,0.000000,36.089345,26.341772,0.000000,37.836577,28.990109,43.536236,59.621900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.960234,60.094568,186.292535,180.910180,98.852670,95.404500,29.195709,14.246638,186.136428,1.463729,57.527163,-16.416427,165.776212,187.512852,163.777662,186.642670,99.592516,185.227507,-0.000535,0.030275,32.000000,-235.762377,186.560813,-0.024224,31.064291,0.678465,398222.489394,0.965543,20.198939,20.122372,3.751883,0.073355,0.036946,201.634244,32.000000,219.041273,318.544061,199.677902,178.695440,32.000000,171.530810,68.704804,71.056198,105.726744,100.000000,31.809156,47.113924,0.000000,36.006117,26.341772,0.000000,37.854512,29.195709,43.760667,59.615645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.714934,60.094843,186.509828,195.288796,98.855383,95.404464,28.885915,14.254059,186.237825,1.463799,57.550358,-16.394711,165.797234,187.518804,163.746990,186.709089,99.563028,185.277370,-0.000534,0.030276,32.000000,-235.754137,186.529565,-0.024213,31.091514,0.674553,398093.163987,0.946692,19.868172,20.163863,3.728816,0.085849,0.046969,202.173372,32.000000,218.382909,851.946872,201.527691,178.406029,32.000000,172.031069,68.700316,70.997017,105.723340,100.000000,31.845231,47.113924,0.000000,35.909143,26.341772,0.000000,37.873360,28.885915,43.512906,59.619412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.325568,60.100613,186.204584,193.919119,98.857486,95.408291,28.489065,14.255201,186.126685,1.463684,57.704915,-16.520271,165.805371,187.423049,163.733773,186.708437,99.535985,185.231335,-0.000535,0.030265,32.000000,-235.749717,186.612123,-0.024197,31.097913,0.674553,398093.163987,0.946692,19.868172,20.163863,3.728816,0.071541,0.034373,202.024931,32.000000,218.510008,309.762861,200.660200,177.677436,32.000000,172.587435,68.697720,71.005618,105.682138,100.000000,31.928956,47.113924,0.000000,35.676720,26.341772,0.000000,37.892527,28.489065,43.506596,59.609577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.216414,60.100613,186.553988,193.919119,98.834835,95.409544,28.913747,14.257769,186.144617,1.463747,57.773899,-16.359326,165.799406,187.470803,163.670046,186.651682,99.593708,185.342295,-0.000535,0.030242,32.000000,-235.749279,186.511738,-0.024230,31.113045,0.677595,398302.994106,0.962036,20.122234,20.212476,3.751586,0.073089,0.028055,201.419661,32.000000,219.231242,114.763544,197.816707,177.794960,32.000000,172.759416,68.667404,71.051228,105.661810,100.000000,31.858055,47.113924,0.000000,35.684222,26.341772,0.000000,37.917756,28.913747,43.428313,59.615251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895262,60.105560,186.463518,175.988939,98.841897,95.409519,28.822826,14.249921,186.144776,1.463741,57.564732,-16.331276,165.717299,187.516623,163.753105,186.751399,99.626122,185.162064,-0.000538,0.030185,32.000000,-235.759586,186.639638,-0.024228,31.096103,0.671115,397959.392270,0.950628,19.610190,20.206694,3.715000,0.080273,0.033736,201.291856,32.000000,219.357679,468.976417,198.367286,178.963337,32.000000,171.237989,68.697951,71.034030,105.552208,100.000000,31.926074,47.113924,0.000000,35.886951,26.341772,0.000000,37.949915,28.822826,43.595811,59.609891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784538,60.115727,186.207958,166.107432,98.828766,95.409558,28.789059,14.248494,186.242719,1.463760,57.600684,-16.469638,165.837242,187.487138,163.750725,186.698960,99.598441,185.237197,-0.000539,0.030183,32.000000,-235.759210,186.608189,-0.024239,31.119418,0.671115,397959.392270,0.950628,19.610190,20.206694,3.715000,0.076310,0.063886,201.938402,32.000000,218.438678,286.815274,201.128299,178.611677,32.000000,171.757118,68.705703,70.986639,105.535061,100.000000,32.007973,47.113924,0.000000,35.963725,26.341772,0.000000,37.981423,28.789059,43.477689,59.610560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.799356,60.129191,186.332750,178.490009,98.805155,95.409564,28.563046,14.248494,186.142042,1.464036,57.653865,-16.427891,165.849455,187.496600,163.736721,186.677935,99.556406,185.316696,-0.000540,0.030207,32.000000,-235.760522,186.557121,-0.024288,31.135652,0.675366,398241.685904,0.963895,20.071008,20.161655,3.740277,0.083810,0.026943,202.232852,32.000000,218.203267,276.010791,201.671760,177.862609,32.000000,172.271341,68.684779,71.002659,105.521580,100.000000,31.938984,47.113924,0.000000,35.969764,26.341772,0.000000,38.004488,28.563046,43.572847,59.611927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.892889,60.132764,186.380015,195.666363,98.804900,95.410879,28.909765,14.254202,186.201848,1.464032,57.801358,-16.422183,165.837806,187.463973,163.658293,186.693259,99.574330,185.376763,-0.000540,0.030188,32.000000,-235.755633,186.617161,-0.024259,31.171582,0.675366,398241.685904,0.963895,20.071008,20.161655,3.740277,0.077318,0.032692,201.718774,32.000000,218.821109,296.880241,198.705112,177.769822,32.000000,172.843781,68.663107,70.988506,105.486405,100.000000,32.065861,47.113924,0.000000,36.024896,26.341772,0.000000,38.043207,28.909765,43.613199,59.614829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.725981,60.132764,186.264277,195.666363,98.808409,95.414656,29.321035,14.246781,186.124313,1.463879,57.800107,-16.561503,165.748987,187.447254,163.696375,186.699203,99.644495,185.298985,-0.000539,0.030204,32.000000,-235.761742,186.590977,-0.024556,31.154692,0.673417,398245.240344,0.957636,19.975947,20.239286,3.735603,0.086936,0.036269,201.121679,32.000000,219.473083,304.483394,196.198449,177.757191,32.000000,172.897232,68.688272,70.998682,105.487603,100.000000,32.042593,47.113924,0.000000,35.912263,26.341772,0.000000,38.072871,29.321035,43.559861,59.614081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592074,60.123696,186.311171,190.320199,98.831194,95.417181,28.909161,14.248922,186.192645,1.464014,57.623636,-16.471809,165.754824,187.467176,163.804967,186.667933,99.636480,185.328714,-0.000540,0.030201,32.000000,-235.762388,186.616939,-0.024543,31.179161,0.673417,398245.240344,0.957636,19.975947,20.239286,3.735603,0.078849,0.042303,201.157879,32.000000,219.451268,290.585150,197.207206,178.820627,32.000000,171.250913,68.676055,71.029601,105.466491,100.000000,32.097351,47.113924,0.000000,36.059440,26.341772,0.000000,38.089994,28.909161,43.577689,59.615163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.631872,60.098690,186.376915,174.221687,98.825028,95.419748,28.850357,14.251348,186.175949,1.463974,57.506712,-16.505281,165.830663,187.405330,163.801498,186.755597,99.639067,185.187325,-0.000540,0.030213,32.000000,-235.757012,186.635680,-0.024523,31.209557,0.675552,398239.298391,0.947725,20.148705,20.139298,3.745814,0.074133,0.039866,201.808661,32.000000,218.573085,175.153298,200.371168,178.830438,32.000000,171.670453,68.683847,70.999657,105.422448,100.000000,32.064412,47.113924,0.000000,36.083887,26.341772,0.000000,38.114647,28.850357,43.439612,59.614573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.977535,60.098690,186.457810,174.221687,98.817148,95.422350,28.415518,14.252204,186.155559,1.463766,57.609022,-16.462516,165.891800,187.453982,163.780671,186.675453,99.574359,185.288737,-0.000540,0.030225,32.000000,-235.756975,186.616305,-0.024438,31.216743,0.676806,398338.107687,0.964081,20.278558,20.158714,3.756874,0.075367,0.042904,202.236750,32.000000,218.195714,159.950519,201.746223,178.397528,32.000000,171.845859,68.691101,70.971662,105.441813,100.000000,32.037800,47.113924,0.000000,35.973644,26.341772,0.000000,38.110229,28.415518,43.601754,59.611062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.092168,60.111330,186.476261,166.663456,98.806205,95.424847,29.014095,14.250491,186.155644,1.463614,57.765596,-16.537326,165.896475,187.418013,163.728739,186.621913,99.585747,185.280005,-0.000541,0.030221,32.000000,-235.758196,186.652608,-0.024426,31.226420,0.675804,398285.784494,0.965158,20.212235,20.101897,3.755186,0.071945,0.030854,202.378277,32.000000,218.462344,252.275166,200.006848,177.639819,32.000000,173.066530,68.675517,70.980159,105.430419,100.000000,32.152272,47.113924,0.000000,35.867906,26.341772,0.000000,38.142914,29.014095,43.531541,59.614209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.021400,60.119024,186.036225,180.601746,98.799176,95.429982,29.316327,14.247780,186.055197,1.463732,57.802020,-16.592342,165.792101,187.359349,163.714096,186.648701,99.629091,185.121562,-0.000541,0.030232,32.000000,-235.757957,186.664908,-0.024456,31.216612,0.671631,398195.927053,0.972508,19.854429,20.205505,3.730832,0.073467,0.034637,201.378498,32.000000,219.366992,188.500301,197.170306,177.600796,32.000000,172.915874,68.674665,70.982625,105.425283,100.000000,32.210157,47.113924,0.000000,35.755914,26.341772,0.000000,38.173026,29.316327,43.620095,59.615360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.984667,60.128092,186.520801,194.738524,98.776400,95.435147,29.310479,14.256057,186.058244,1.463572,57.747263,-16.526725,165.694544,187.376598,163.736670,186.612322,99.604253,185.184362,-0.000540,0.030209,32.000000,-235.751155,186.600742,-0.024457,31.207800,0.670111,398128.146745,0.950104,19.748829,20.190769,3.722663,0.075693,0.060373,201.150502,32.000000,219.423509,210.715609,196.311455,178.428194,32.000000,171.705614,68.675580,71.012549,105.421717,100.000000,32.053080,47.113924,0.000000,35.817695,26.341772,0.000000,38.196748,29.310479,43.633375,59.608092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.600914,60.148427,186.114984,191.239755,98.761066,95.438962,28.760146,14.253631,186.103705,1.463338,57.555284,-16.562125,165.764159,187.383144,163.732958,186.651618,99.640720,185.204953,-0.000540,0.030203,32.000000,-235.755384,186.578084,-0.024405,31.223876,0.670028,398123.322006,0.941842,19.829493,20.086639,3.719133,0.078177,0.045255,201.517458,32.000000,218.986851,362.330040,199.208538,178.729907,32.000000,171.569606,68.635308,70.988553,105.378670,100.000000,32.195223,47.113924,0.000000,35.917695,26.341772,0.000000,38.231013,28.760146,43.590455,59.609164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.902286,60.148427,186.394290,191.239755,98.729311,95.440232,28.688924,14.251633,186.030612,1.463207,57.620865,-16.594174,165.884900,187.434652,163.810125,186.621588,99.591726,185.254212,-0.000539,0.030232,32.000000,-235.756071,186.596808,-0.024382,31.210527,0.672060,398225.157622,0.942865,19.876469,20.135573,3.731560,0.076970,0.035767,202.275194,32.000000,218.262331,164.206988,201.357547,178.948432,32.000000,171.549312,68.694239,70.967332,105.416042,100.000000,32.116158,47.113924,0.000000,36.058581,26.341772,0.000000,38.278833,28.688924,43.524865,59.614199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.327580,60.155846,186.152351,166.520385,98.721692,95.442687,28.632535,14.255343,186.109994,1.463159,57.689768,-16.629774,165.853239,187.371480,163.746138,186.629699,99.601652,185.262493,-0.000538,0.030223,32.000000,-235.752033,186.537539,-0.024376,31.224585,0.675391,398444.415763,0.969171,20.294110,20.107007,3.752249,0.065290,0.036367,202.501445,32.000000,218.422920,171.714638,200.799508,177.828602,32.000000,172.863451,68.649917,70.960431,105.403195,100.000000,32.248145,47.113924,0.000000,35.872584,26.341772,0.000000,38.316055,28.632535,43.662135,59.619284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.352170,60.157769,186.346514,167.892996,98.732452,95.442722,29.164450,14.253774,186.146505,1.462891,57.735311,-16.562632,165.865640,187.355882,163.681324,186.651435,99.646518,185.129352,-0.000539,0.030215,32.000000,-235.757045,186.505948,-0.024431,31.225555,0.666604,398079.954331,0.958105,19.551173,20.168146,3.698814,0.079836,0.038140,201.685508,32.000000,219.182224,187.825405,197.750782,177.596493,32.000000,172.928272,68.661618,70.987021,105.403955,100.000000,32.168315,47.113924,0.000000,35.628784,26.341772,0.000000,38.347116,29.164450,43.607476,59.607698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849498,60.134687,186.299251,175.772736,98.725775,95.442713,29.287758,14.259625,186.091884,1.462874,57.795065,-16.589431,165.804952,187.411649,163.725104,186.640010,99.677347,185.220577,-0.000539,0.030190,32.000000,-235.752833,186.511472,-0.024429,31.215458,0.666604,398079.954331,0.958105,19.551173,20.168146,3.698814,0.070560,0.037461,201.105008,32.000000,219.522558,189.840226,196.052970,178.020086,32.000000,172.278723,68.675228,70.991062,105.358891,100.000000,32.252628,47.113924,0.000000,35.707788,26.341772,0.000000,38.380413,29.287758,43.437411,59.618044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.634387,60.134687,186.388913,175.772736,98.730593,95.442704,28.837839,14.249207,186.159753,1.462573,57.625535,-16.565900,165.765134,187.503349,163.772932,186.650454,99.660350,185.111726,-0.000539,0.030157,32.000000,-235.763086,186.554571,-0.024384,31.216061,0.673011,398219.505041,0.946501,20.022739,20.076374,3.737234,0.085038,0.068331,201.306831,32.000000,219.370942,232.951097,197.947086,178.746545,32.000000,171.510832,68.687094,70.997922,105.292988,100.000000,32.253450,47.113924,0.000000,35.881860,26.341772,0.000000,38.386555,28.837839,43.561108,59.612045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.955363,60.147053,185.980441,193.629134,98.737558,95.442751,28.903762,14.256913,186.192628,1.462572,57.621795,-16.589057,165.845893,187.425414,163.804017,186.629150,99.657968,185.196481,-0.000538,0.030184,32.000000,-235.751119,186.475477,-0.024391,31.228650,0.675894,398384.895522,0.965847,20.245622,20.051605,3.755238,0.082490,0.038564,202.302395,32.000000,218.550735,273.895866,200.609591,178.931043,32.000000,171.641921,68.701184,71.003684,105.301777,100.000000,32.291239,47.113924,0.000000,36.052983,26.341772,0.000000,38.435902,28.903762,43.547975,59.614445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847959,60.124245,186.389719,196.516401,98.754467,95.445280,28.943944,14.247923,186.152421,1.462752,57.656468,-16.645966,165.880136,187.373195,163.790726,186.638250,99.569727,185.219813,-0.000539,0.030193,32.000000,-235.758962,186.472686,-0.024395,31.219707,0.670619,398205.418002,0.958353,19.930402,20.084756,3.723181,0.074950,0.037323,202.413364,32.000000,218.518228,188.196810,201.649105,178.214016,32.000000,172.354389,68.674400,70.944230,105.285004,100.000000,32.400669,47.113924,0.000000,35.772302,26.341772,0.000000,38.441724,28.943944,43.586860,59.610423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.875734,60.115727,186.111692,179.410259,98.751379,95.445239,29.268395,14.252061,186.069775,1.462953,57.788763,-16.681787,165.909348,187.354822,163.712771,186.645648,99.621993,185.239133,-0.000538,0.030184,32.000000,-235.754987,186.480088,-0.024386,31.219733,0.670619,398205.418002,0.958353,19.930402,20.084756,3.723181,0.078182,0.028188,202.026925,32.000000,218.842381,224.148426,199.103963,177.569969,32.000000,173.010493,68.669872,70.950490,105.275186,100.000000,32.355287,47.113924,0.000000,35.871672,26.341772,0.000000,38.466487,29.268395,43.459421,59.609734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.299867,60.154197,185.881510,168.604908,98.756057,95.445185,29.058437,14.252775,186.108242,1.462900,57.831645,-16.602292,165.798561,187.462057,163.731821,186.611973,99.674734,185.226624,-0.000540,0.030157,32.000000,-235.755913,186.619160,-0.024224,31.235495,0.673186,398412.276595,0.957776,20.013890,20.183700,3.739164,0.066959,0.022689,201.164546,32.000000,219.429535,215.246489,196.453925,177.777438,32.000000,172.781573,68.689323,70.974862,105.298518,100.000000,32.426525,47.113924,0.000000,35.704266,26.341772,0.000000,38.481346,29.058437,43.521270,59.618241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.336709,60.154197,186.294461,168.604908,98.757042,95.445156,28.838017,14.258768,186.143981,1.462851,57.705154,-16.675892,165.788461,187.342443,163.780567,186.570214,99.682152,185.270489,-0.000538,0.030158,32.000000,-235.756639,186.420389,-0.024239,31.247375,0.672062,398290.355396,0.946557,19.976645,20.138845,3.731508,0.082702,0.040394,201.046361,32.000000,219.510110,214.890798,196.962419,178.766754,32.000000,171.897218,68.694310,70.984809,105.248111,100.000000,32.202969,47.113924,0.000000,35.596690,26.341772,0.000000,38.546582,28.838017,43.643720,59.614789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.083384,60.175081,186.066380,175.906775,98.754733,95.445139,28.625963,14.253346,186.086749,1.462999,57.468889,-16.739793,165.819958,187.442726,163.824138,186.599180,99.642907,185.212666,-0.000536,0.030180,32.000000,-235.755342,186.503235,-0.024269,31.222959,0.665979,397973.221277,0.944655,19.577987,20.081305,3.695467,0.078177,0.031648,201.979603,32.000000,218.751007,189.430038,199.864366,178.726667,32.000000,171.768343,68.697719,70.984894,105.231418,100.000000,32.402185,47.113924,0.000000,35.625790,26.341772,0.000000,38.598819,28.625963,43.662135,59.615104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.759423,60.150625,186.601665,192.830411,98.752434,95.444536,28.888949,14.254915,186.244238,1.462929,57.544683,-16.718893,165.889604,187.355392,163.842211,186.668385,99.622942,185.131799,-0.000535,0.030187,32.000000,-235.753280,186.536132,-0.024283,31.238852,0.666408,397936.796378,0.951109,19.540150,20.090713,3.700966,0.074973,0.031939,202.468582,32.000000,218.443004,332.846188,201.744977,178.673440,32.000000,172.178529,68.721492,70.942289,105.267362,100.000000,32.294358,47.113924,0.000000,35.693623,26.341772,0.000000,38.633714,28.888949,43.549002,59.610777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.659012,60.151449,186.555865,194.568051,98.755622,95.444503,29.262904,14.255343,186.049522,1.463053,57.691279,-16.823399,165.928857,187.410957,163.763078,186.548209,99.610317,185.148551,-0.000534,0.030199,32.000000,-235.754164,186.511433,-0.024316,31.200063,0.669438,398193.388880,0.963540,19.821632,20.107779,3.715132,0.069604,0.040261,202.461898,32.000000,218.595480,193.983138,200.209181,177.585985,32.000000,173.148802,68.706511,70.967965,105.253619,100.000000,32.353021,47.113924,0.000000,35.963110,26.341772,0.000000,38.640175,29.262904,43.471893,59.618025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847458,60.151449,186.124584,194.568051,98.775874,95.444551,29.196298,14.255486,186.115857,1.462975,57.761722,-16.800515,165.885958,187.434100,163.760567,186.674986,99.659411,185.136777,-0.000533,0.030208,32.000000,-235.754021,186.466544,-0.024290,31.223876,0.676448,398488.952131,0.951359,20.236831,20.115770,3.756737,0.079737,0.035608,201.312135,32.000000,219.302678,182.871205,197.302331,177.679015,32.000000,172.769270,68.691675,70.976794,105.231882,100.000000,32.510986,47.113924,0.000000,35.942501,26.341772,0.000000,38.671099,29.196298,43.632641,59.618113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.921317,60.165189,186.351087,180.070795,98.778061,95.440733,28.993667,14.253060,186.129611,1.462968,57.722541,-16.815936,165.828077,187.346849,163.780534,186.637520,99.661135,185.190506,-0.000532,0.030173,32.000000,-235.759889,186.557119,-0.024260,31.202502,0.672417,398280.623737,0.949569,20.041612,20.062158,3.733883,0.076932,0.061428,201.090370,32.000000,219.679516,176.031383,195.797559,178.540834,32.000000,172.121331,68.725026,71.018757,105.253123,100.000000,32.483769,47.113924,0.000000,35.845833,26.341772,0.000000,38.715432,28.993667,43.494344,59.610639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.902700,60.182775,186.186210,168.490077,98.768380,95.436921,28.410837,14.253916,186.107913,1.462878,57.575728,-16.800461,165.867408,187.445091,163.821461,186.604803,99.645483,185.185812,-0.000531,0.030173,32.000000,-235.757066,186.528606,-0.024283,31.228518,0.672417,398280.623737,0.949569,20.041612,20.062158,3.733883,0.076216,0.028159,201.640435,32.000000,219.238771,325.478633,198.674678,178.829310,32.000000,171.740740,68.718856,71.006388,105.207278,100.000000,32.476016,47.113924,0.000000,35.789760,26.341772,0.000000,38.748355,28.410837,43.546068,59.616638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.687020,60.182501,186.467920,176.058204,98.761533,95.433448,28.553251,14.250634,186.102016,1.463023,57.555465,-16.802119,165.931216,187.349969,163.842308,186.574792,99.600802,185.219586,-0.000530,0.030190,32.000000,-235.755758,186.562361,-0.024320,31.210527,0.671817,398277.729847,0.974637,20.015817,20.094900,3.730985,0.074546,0.035273,202.438494,32.000000,218.647890,195.428533,201.284977,178.942698,32.000000,171.834440,68.744456,70.980942,105.241372,100.000000,32.473911,47.113924,0.000000,35.713076,26.341772,0.000000,38.801725,28.553251,43.455019,59.620100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.551428,60.182501,186.374664,176.058204,98.743136,95.432525,28.689579,14.254630,186.159946,1.462957,57.688986,-16.789026,165.919697,187.500615,163.809014,186.625074,99.599700,185.170692,-0.000530,0.030229,32.000000,-235.752091,186.501420,-0.024313,31.182911,0.675614,398481.123787,0.974367,20.238832,20.152539,3.752850,0.072853,0.036911,202.489562,32.000000,218.584155,261.183692,201.353451,177.713682,32.000000,172.796296,68.721268,71.001748,105.264983,100.000000,32.553805,47.113924,0.000000,35.914414,26.341772,0.000000,38.837852,28.689579,43.575928,59.617858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.515234,60.149526,186.208290,193.611977,98.718485,95.431244,29.281160,14.251776,186.128163,1.463115,57.793364,-16.750296,165.919866,187.372317,163.724817,186.670787,99.630813,185.159512,-0.000529,0.030226,32.000000,-235.758879,186.490408,-0.024284,31.197519,0.677623,398564.848910,0.972643,20.379589,20.134881,3.761237,0.087645,0.040287,201.440849,32.000000,219.198751,186.757381,198.156400,177.613282,32.000000,172.939562,68.707326,71.027216,105.239721,100.000000,32.467994,47.113924,0.000000,36.035316,26.341772,0.000000,38.840270,29.281160,43.582825,59.619952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.724456,60.139359,186.503975,195.981209,98.716587,95.429977,29.166749,14.252632,186.138172,1.463098,57.740050,-16.789237,165.798252,187.510526,163.782132,186.599281,99.648255,185.166082,-0.000529,0.030216,32.000000,-235.757203,186.495180,-0.024251,31.192956,0.677623,398564.848910,0.972643,20.379589,20.134881,3.761237,0.086365,0.059874,201.071862,32.000000,219.631450,173.522998,196.095779,178.147915,32.000000,172.647743,68.706849,71.046219,105.239523,100.000000,32.493803,47.113924,0.000000,36.029270,26.341772,0.000000,38.870071,29.166749,43.630514,59.622421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.129598,60.114628,186.368870,173.466777,98.719994,95.430004,28.324122,14.253631,186.071344,1.463068,57.557229,-16.864097,165.808745,187.321482,163.832770,186.575507,99.693900,185.261760,-0.000528,0.030224,32.000000,-235.755056,186.519510,-0.024431,31.156161,0.677225,398485.825995,0.953661,20.384236,20.099478,3.760626,0.073055,0.021722,201.393935,32.000000,219.607964,343.728810,197.802028,178.903362,32.000000,171.944354,68.717261,71.063647,105.167334,100.000000,32.578805,47.113924,0.000000,35.793850,26.341772,0.000000,38.888052,28.324122,43.460228,59.611308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.106868,60.114628,186.175700,173.466777,98.707493,95.429972,28.435392,14.253488,186.119743,1.463082,57.523117,-16.841173,165.909696,187.408286,163.843230,186.683908,99.640759,185.283492,-0.000527,0.030250,32.000000,-235.760444,186.550694,-0.024577,31.156266,0.670912,397934.593849,0.972511,19.713563,20.075618,3.717741,0.085985,0.046341,202.271324,32.000000,218.757488,341.419632,200.643282,178.933641,32.000000,171.837223,68.717635,71.036253,105.147984,100.000000,32.597256,47.113924,0.000000,35.672777,26.341772,0.000000,38.888717,28.435392,43.623764,59.613727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.768930,60.110781,186.279608,168.422581,98.696747,95.431244,28.531604,14.250063,186.026100,1.463032,57.560097,-16.822182,165.941038,187.411060,163.830409,186.641857,99.616868,185.221627,-0.000525,0.030252,32.000000,-235.759771,186.490164,-0.024589,31.149657,0.670912,397934.593849,0.972511,19.713563,20.075618,3.717741,0.072421,0.035606,202.503597,32.000000,218.671980,218.779978,201.556596,177.892454,32.000000,172.490192,68.733345,71.032856,105.166082,100.000000,32.659918,47.113924,0.000000,35.811368,26.341772,0.000000,38.907601,28.531604,43.634329,59.613009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.608701,60.109407,186.278734,173.616182,98.689166,95.432551,29.277493,14.252632,186.107936,1.462937,57.679876,-16.916264,166.002616,187.493561,163.777786,186.609549,99.640681,185.144697,-0.000525,0.030243,32.000000,-235.752613,186.576922,-0.024524,31.149735,0.675248,398302.545926,0.973136,20.082224,20.137256,3.742890,0.078478,0.039853,202.012317,32.000000,219.015297,217.154786,199.508302,177.661416,32.000000,172.760879,68.716578,71.044316,105.145117,100.000000,32.604675,47.113924,0.000000,35.866367,26.341772,0.000000,38.929681,29.277493,43.624497,59.608819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628995,60.108582,186.316416,190.199888,98.704077,95.432549,28.568329,14.253060,186.073715,1.462749,57.691403,-16.890658,165.875868,187.314223,163.778198,186.605902,99.643311,185.222665,-0.000523,0.030235,32.000000,-235.755135,186.587793,-0.024565,31.142287,0.677233,398363.799399,0.951719,20.247005,20.083927,3.754961,0.079042,0.035617,201.282039,32.000000,219.678828,168.161115,196.822059,177.894641,32.000000,172.728772,68.711632,71.086214,105.176426,100.000000,32.600681,47.113924,0.000000,35.882372,26.341772,0.000000,38.957431,28.568329,43.635429,59.614425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.491569,60.095392,186.128058,197.572294,98.691225,95.432570,28.546929,14.257484,186.095300,1.462842,57.572145,-16.921320,165.844094,187.367259,163.852456,186.658079,99.663697,185.172893,-0.000522,0.030226,32.000000,-235.752515,186.473763,-0.024550,31.122959,0.677233,398363.799399,0.951719,20.247005,20.083927,3.754961,0.075938,0.047973,201.344595,32.000000,219.774394,185.194316,196.673555,178.636336,32.000000,172.271701,68.721211,71.061370,105.168395,100.000000,32.731893,47.113924,0.000000,35.896673,26.341772,0.000000,38.978278,28.546929,43.605569,59.613137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.629994,60.095392,186.406576,197.572294,98.683914,95.430023,29.023295,14.261337,186.141484,1.463128,57.375980,-16.910158,165.892476,187.437015,163.884833,186.681652,99.676145,185.190948,-0.000520,0.030207,32.000000,-235.745547,186.485122,-0.024562,31.122539,0.677219,398344.884437,0.953668,20.222447,20.112195,3.754042,0.073755,0.037250,202.028760,32.000000,219.127702,219.381008,199.713262,178.771027,32.000000,171.861351,68.733411,71.074364,105.130156,100.000000,32.608057,47.113924,0.000000,36.040858,26.341772,0.000000,38.985460,29.023295,43.524204,59.614248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.844573,60.094568,186.427560,185.098775,98.694125,95.430045,29.100096,14.253060,186.132880,1.463285,57.427461,-16.980486,165.970793,187.391056,163.909353,186.630349,99.639285,185.199974,-0.000519,0.030195,32.000000,-235.757102,186.492182,-0.024481,31.101978,0.678824,398380.181765,0.978577,20.354714,20.071730,3.760803,0.077691,0.053059,202.412096,32.000000,218.682130,304.653212,201.765526,178.498934,32.000000,172.185148,68.764329,71.052152,105.198328,100.000000,32.666156,47.113924,0.000000,35.850685,26.341772,0.000000,39.003624,29.100096,43.474021,59.605879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.710331,60.082203,186.325048,167.609600,98.692064,95.430004,28.933047,14.255914,186.113997,1.463225,57.593566,-17.031236,165.944092,187.433387,163.842469,186.618209,99.601241,185.214745,-0.000518,0.030180,32.000000,-235.753265,186.528646,-0.024480,31.074388,0.677864,398258.897468,0.959541,20.210887,20.066208,3.755926,0.079551,0.024091,202.375979,32.000000,218.745509,201.719875,200.495664,177.644024,32.000000,172.882011,68.754192,71.047430,105.195581,100.000000,32.755259,47.113924,0.000000,35.836343,26.341772,0.000000,39.022472,28.933047,43.540198,59.613039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872787,60.083302,186.365017,172.478223,98.691802,95.430050,28.437856,14.257769,186.158019,1.463139,57.678758,-16.960182,165.910113,187.439320,163.776908,186.636525,99.631590,185.206806,-0.000519,0.030183,32.000000,-235.755016,186.560523,-0.024470,31.073234,0.675712,398188.467710,0.952481,19.987715,20.106532,3.740178,0.071540,0.046763,201.474117,32.000000,219.488966,161.783856,197.550729,177.695642,32.000000,172.752530,68.756330,71.061167,105.198649,100.000000,32.677821,47.113924,0.000000,35.801871,26.341772,0.000000,39.026943,28.437856,43.590308,59.609115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.615705,60.083302,186.233929,172.478223,98.716539,95.427507,28.646712,14.254915,186.092241,1.463262,57.550697,-16.983179,165.841612,187.304660,163.861965,186.620470,99.648751,185.130004,-0.000519,0.030216,32.000000,-235.756886,186.463852,-0.024441,31.070952,0.677667,398327.275223,0.960792,20.114366,20.150243,3.748216,0.077863,0.041351,201.332189,32.000000,219.953941,127.775588,195.978184,178.406540,32.000000,172.319004,68.745881,71.105034,105.213715,100.000000,32.764119,47.113924,0.000000,35.821759,26.341772,0.000000,39.044532,28.646712,43.594417,59.612232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.711430,60.082203,186.070474,187.701185,98.710428,95.427397,28.862051,14.250063,186.019726,1.463228,57.421132,-16.987218,165.877240,187.379740,163.878932,186.640064,99.677319,185.160085,-0.000518,0.030230,32.000000,-235.761247,186.513495,-0.024512,31.032217,0.675792,398170.988037,0.974026,19.947268,20.116848,3.736808,0.082453,0.041247,201.610915,32.000000,219.662797,212.789609,198.577593,178.925144,32.000000,171.651979,68.763855,71.108869,105.194690,100.000000,32.766809,47.113924,0.000000,36.015124,26.341772,0.000000,39.060002,28.862051,43.470646,59.610747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.796884,60.078630,186.381997,195.794944,98.726852,95.427338,28.966257,14.255201,186.136164,1.463336,57.430612,-17.024152,165.931903,187.415545,163.893237,186.612769,99.582567,185.199177,-0.000518,0.030237,32.000000,-235.753323,186.568886,-0.024467,31.056790,0.678651,398291.697499,0.972406,20.213628,20.070219,3.753528,0.070399,0.052933,202.187740,32.000000,218.873483,225.073082,201.389186,178.859552,32.000000,171.896533,68.752284,71.037239,105.234406,100.000000,32.688143,47.113924,0.000000,35.923218,26.341772,0.000000,39.076386,28.966257,43.570646,59.610137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.852803,60.065715,186.227896,177.081292,98.725067,95.427328,29.005778,14.248636,185.974498,1.463341,57.516031,-16.985397,165.960590,187.287777,163.845510,186.547043,99.550973,185.086669,-0.000518,0.030245,32.000000,-235.760379,186.460021,-0.024492,31.046274,0.677853,398177.780245,0.963105,20.113226,20.053192,3.743012,0.082360,0.017711,202.434055,32.000000,218.558188,198.243718,201.671571,177.633106,32.000000,172.500887,68.728889,71.044990,105.224125,100.000000,32.753650,47.113924,0.000000,35.793330,26.341772,0.000000,39.088616,29.005778,43.583265,59.616491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709561,60.065715,186.167783,177.081292,98.729918,95.427294,28.782331,14.254915,186.104826,1.463375,57.693452,-17.057413,165.949445,187.333696,163.810716,186.602379,99.633249,185.168692,-0.000516,0.030263,32.000000,-235.754756,186.560442,-0.024466,31.042655,0.677111,398290.195902,0.957821,20.021128,20.162944,3.742845,0.073770,0.036551,201.739741,32.000000,219.253565,240.403295,198.729644,177.668341,32.000000,172.930962,68.730635,71.074083,105.244532,100.000000,32.776414,47.113924,0.000000,35.833188,26.341772,0.000000,39.090131,28.782331,43.654945,59.610954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.601570,60.062693,186.026338,159.307199,98.725687,95.427284,28.847154,14.253631,186.113348,1.463463,57.716182,-17.063245,165.879563,187.323929,163.820148,186.600443,99.632989,185.208381,-0.000517,0.030261,32.000000,-235.758171,186.465994,-0.024444,31.045382,0.676196,398293.993460,0.955304,19.950349,20.151365,3.735555,0.068921,0.023561,201.254986,32.000000,219.891201,263.505174,196.313713,177.856321,32.000000,172.754183,68.751892,71.078705,105.207213,100.000000,32.869996,47.113924,0.000000,35.873971,26.341772,0.000000,39.100115,28.847154,43.478863,59.613894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.663041,60.062143,186.411316,169.325587,98.728764,95.427291,28.963490,14.252061,186.120113,1.463545,57.518989,-17.107699,165.900978,187.375865,163.877983,186.605229,99.688118,185.157512,-0.000517,0.030269,32.000000,-235.751381,186.596094,-0.024286,31.072631,0.677883,398237.361670,0.965770,20.098676,20.100566,3.745110,0.081392,0.036082,201.405362,32.000000,219.930709,219.733791,197.594089,178.601961,32.000000,171.612302,68.758647,71.083369,105.178724,100.000000,32.729326,47.113924,0.000000,35.986553,26.341772,0.000000,39.112611,28.963490,43.558540,59.611927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.661076,60.077806,186.418875,193.682011,98.723068,95.424950,29.268914,14.252489,186.033429,1.463655,57.419601,-17.073159,165.937705,187.391464,163.886306,186.522701,99.663023,185.220298,-0.000516,0.030283,32.000000,-235.758821,186.601417,-0.024260,31.067123,0.678473,398163.530444,0.960708,20.143346,20.041407,3.753522,0.082116,0.031290,201.971348,32.000000,219.009040,214.328695,200.669301,178.741830,32.000000,171.692472,68.754575,71.059416,105.150589,100.000000,32.832021,47.113924,0.000000,36.011679,26.341772,0.000000,39.124467,29.268914,43.468372,59.616795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642692,60.077806,186.273485,193.682011,98.730881,95.424950,28.966709,14.249350,186.075562,1.463555,57.480137,-17.025780,165.998612,187.364834,163.926743,186.606103,99.581120,185.144680,-0.000515,0.030249,32.000000,-235.757043,186.429571,-0.024240,31.091094,0.678473,398163.530444,0.960708,20.143346,20.041407,3.753522,0.083874,0.043749,202.350964,32.000000,218.684122,234.896203,201.911882,178.204176,32.000000,172.069352,68.757009,71.036564,105.158445,100.000000,32.907227,47.113924,0.000000,35.960192,26.341772,0.000000,39.154021,28.966709,43.640198,59.610983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.136386,60.080829,186.349012,195.385295,98.707084,95.422386,29.038217,14.254059,186.004763,1.463408,57.655805,-17.089619,165.980548,187.413914,163.821277,186.660195,99.607982,185.143349,-0.000516,0.030239,32.000000,-235.753645,186.551265,-0.024249,31.082990,0.678650,398220.793757,0.950740,20.161048,20.090590,3.753823,0.085616,0.036738,202.061665,32.000000,219.051234,288.065554,199.940263,177.658403,32.000000,173.039870,68.744002,71.043484,105.113409,100.000000,32.899599,47.113924,0.000000,35.736859,26.341772,0.000000,39.172641,29.038217,43.536823,59.611937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.954806,60.098690,186.222124,173.280377,98.701397,95.422359,28.477194,14.259339,186.074601,1.463391,57.683284,-17.120725,165.899523,187.327354,163.828159,186.596046,99.625906,185.180625,-0.000516,0.030258,32.000000,-235.752790,186.398771,-0.024260,31.088707,0.672232,398010.444964,0.948293,19.672773,20.116108,3.716842,0.074645,0.049364,201.465730,32.000000,219.837994,216.768387,197.308135,177.697131,32.000000,173.026758,68.756616,71.067254,105.132422,100.000000,32.921203,47.113924,0.000000,35.681065,26.341772,0.000000,39.188751,28.477194,43.605422,59.620582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.612230,60.090996,186.362319,170.065965,98.695619,95.422417,28.715839,14.252489,186.009241,1.463313,57.567248,-17.087128,165.880056,187.325887,163.878756,186.585937,99.674237,185.129047,-0.000516,0.030258,32.000000,-235.756198,186.419168,-0.024215,31.119864,0.672232,398010.444964,0.948293,19.672773,20.116108,3.716842,0.077634,0.032791,201.344338,32.000000,219.933176,312.912336,196.595020,178.425642,32.000000,172.045595,68.781528,71.090854,105.112317,100.000000,32.913865,47.113924,0.000000,35.781514,26.341772,0.000000,39.225626,28.715839,43.627212,59.614386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
