OSU 80 Ton Compressor Load Stand
49.532560,60.090996,186.158694,170.065965,98.692739,95.422465,29.257860,14.253203,186.038229,1.463251,57.468283,-17.029399,165.916523,187.387936,163.904438,186.590236,99.699655,185.125842,-0.000515,0.030251,32.000000,-235.754173,186.527077,-0.024178,31.120546,0.674027,398115.431436,0.970887,19.877899,20.112488,3.727812,0.082294,0.039426,201.767829,32.000000,219.244407,227.312853,199.637713,178.837372,32.000000,171.312064,68.787970,71.095621,105.112876,100.000000,32.958720,47.113924,0.000000,35.974537,26.341772,0.000000,39.236861,29.257860,43.634916,59.609901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.663585,60.096492,186.374164,178.481873,98.689161,95.421238,28.994715,14.256342,186.059183,1.463102,57.450527,-17.125184,165.967687,187.419133,163.942230,186.573492,99.634530,185.139103,-0.000516,0.030240,32.000000,-235.753165,186.529890,-0.024204,31.154823,0.677957,398235.752259,0.970108,20.224929,20.044366,3.756379,0.072273,0.031206,202.494217,32.000000,218.677355,276.277934,202.002313,178.703521,32.000000,171.902378,68.781239,71.046638,105.117481,100.000000,32.964877,47.113924,0.000000,35.967142,26.341772,0.000000,39.260657,28.994715,43.583485,59.609439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.888716,60.073410,186.294417,195.821955,98.680091,95.419951,28.956074,14.259339,185.957090,1.462983,57.527765,-17.219812,165.947584,187.329637,163.865091,186.566873,99.600310,185.123980,-0.000517,0.030230,32.000000,-235.746889,186.494382,-0.024209,31.152594,0.678368,398240.949425,0.953819,20.307693,20.017717,3.758310,0.096909,0.039168,202.487943,32.000000,218.643582,327.908756,201.265040,177.877044,32.000000,172.728555,68.748929,71.015658,105.115746,100.000000,32.995509,47.113924,0.000000,35.958473,26.341772,0.000000,39.279888,28.956074,43.514887,59.615025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.133792,60.057472,186.312288,191.509662,98.673577,95.419990,28.344732,14.250777,185.973533,1.462815,57.727386,-17.216517,165.961853,187.346523,163.778912,186.553747,99.648943,185.071996,-0.000518,0.030243,32.000000,-235.762500,186.506540,-0.024185,31.183357,0.676601,398276.630151,0.959688,20.177131,20.087930,3.752733,0.075354,0.040263,201.778502,32.000000,219.488893,226.685088,197.960925,177.561294,32.000000,173.160040,68.763953,71.077057,105.141374,100.000000,32.926936,47.113924,0.000000,35.864715,26.341772,0.000000,39.272284,28.344732,43.522370,59.607561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.121353,60.057472,186.009657,191.509662,98.659499,95.419959,28.711899,14.261908,185.947727,1.462846,57.629734,-17.175172,165.856326,187.267608,163.889087,186.648975,99.729320,185.219433,-0.000518,0.030239,32.000000,-235.744485,186.535293,-0.024210,31.199040,0.669940,397898.032117,0.971465,19.652088,20.047763,3.716302,0.077216,0.040322,201.305398,32.000000,219.911369,201.522197,196.186334,178.054391,32.000000,172.354112,68.773864,71.084869,105.122441,100.000000,33.004842,47.113924,0.000000,35.679077,26.341772,0.000000,39.269444,28.711899,43.459274,59.610393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854608,60.041260,186.342878,172.139680,98.676216,95.425031,28.903073,14.251490,186.057763,1.462883,57.405576,-17.207194,165.925557,187.310043,163.886875,186.541423,99.634348,185.016065,-0.000519,0.030241,32.000000,-235.758180,186.570233,-0.024229,31.229043,0.668926,397762.984247,0.959303,19.664900,20.023961,3.711186,0.085017,0.039544,202.298810,32.000000,218.742549,515.272574,201.278668,178.792537,32.000000,172.032136,68.770581,71.066676,105.098967,100.000000,32.983642,47.113924,0.000000,35.681135,26.341772,0.000000,39.266945,28.903073,43.587814,59.613452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.713156,60.033566,186.371856,160.749753,98.710514,95.430086,28.621635,14.254773,186.032771,1.462629,57.468828,-17.204236,165.982517,187.394236,163.921855,186.528733,99.607166,185.157775,-0.000520,0.030232,32.000000,-235.754407,186.569437,-0.024336,31.220729,0.672415,398005.855783,0.958162,19.919303,19.994208,3.737475,0.069982,0.039466,202.654633,32.000000,218.543968,588.666141,201.877092,178.201522,32.000000,172.324352,68.789821,71.073846,105.114192,100.000000,33.032832,47.113924,0.000000,35.887392,26.341772,0.000000,39.267246,28.621635,43.603001,59.609616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.750377,60.014606,186.028977,187.320472,98.729629,95.437686,28.530696,14.250491,186.001522,1.462356,57.597906,-17.188050,165.984610,187.279355,163.814476,186.535045,99.642687,185.095054,-0.000522,0.030225,32.000000,-235.757704,186.403955,-0.024470,31.241946,0.672415,398005.855783,0.958162,19.919303,19.994208,3.737475,0.091226,0.040936,202.211228,32.000000,219.155816,210.639372,199.027295,177.713334,32.000000,173.259975,68.768462,71.092328,105.080951,100.000000,33.075675,47.113924,0.000000,35.900507,26.341772,0.000000,39.273935,28.530696,43.630440,59.606951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.222573,60.014606,186.405996,197.268621,98.741580,95.441541,29.024470,14.254487,185.972340,1.462330,57.643490,-17.257477,165.888866,187.220547,163.872966,186.505142,99.699211,185.189158,-0.000521,0.030213,32.000000,-235.753708,186.518572,-0.024501,31.202817,0.674495,398254.101115,0.971061,20.062800,20.122460,3.748944,0.085274,0.043833,201.386425,32.000000,219.890625,297.431119,196.272407,177.933751,32.000000,172.884755,68.769293,71.113462,105.108847,100.000000,33.025439,47.113924,0.000000,35.667916,26.341772,0.000000,39.258582,29.024470,43.632494,59.617612,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.201849,60.014606,186.146366,197.268621,98.741290,95.445354,29.200370,14.255629,185.971030,1.462340,57.534183,-17.294345,165.870109,187.335062,163.944142,186.495690,99.691455,185.111618,-0.000521,0.030206,32.000000,-235.754862,186.425571,-0.024471,31.189966,0.672651,398173.837746,0.973384,20.005268,20.062870,3.739248,0.068896,0.029038,201.222715,32.000000,219.775108,313.702602,197.395087,178.737588,32.000000,171.768549,68.779619,71.123760,105.105920,100.000000,33.111943,47.113924,0.000000,35.597511,26.341772,0.000000,39.261493,29.200370,43.495664,59.614002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.983552,60.034665,186.070174,186.314720,98.730780,95.445325,28.946761,14.248779,185.919399,1.462236,57.431777,-17.395734,165.930026,187.177810,163.927347,186.517524,99.680305,185.002579,-0.000520,0.030214,32.000000,-235.755319,186.395716,-0.024475,31.171398,0.668764,397789.028907,0.946975,19.517846,20.042457,3.711598,0.079911,0.039798,202.132693,32.000000,218.816908,222.142021,200.504837,178.779838,32.000000,171.878775,68.782195,71.118870,105.086066,100.000000,33.057356,47.113924,0.000000,35.620876,26.341772,0.000000,39.285060,28.946761,43.611218,59.614150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.771439,60.043458,185.959158,162.459847,98.730813,95.447836,28.682549,14.251490,185.929955,1.462318,57.503435,-17.241468,165.981318,187.271219,163.954394,186.381867,99.633520,185.056059,-0.000519,0.030229,32.000000,-235.755394,186.425185,-0.024485,31.144962,0.671503,398012.680893,0.954601,19.784194,19.989751,3.722628,0.069057,0.036120,202.691046,32.000000,218.535869,324.442246,201.942664,178.635928,32.000000,172.017699,68.797216,71.083707,105.112093,100.000000,33.014656,47.113924,0.000000,35.710499,26.341772,0.000000,39.291969,28.682549,43.619362,59.607836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.713960,60.057197,186.399873,173.293551,98.754926,95.447856,28.417764,14.253774,185.934200,1.462324,57.619420,-17.310495,165.970510,187.233210,163.843833,186.428480,99.651682,185.054751,-0.000520,0.030210,32.000000,-235.750980,186.374768,-0.024490,31.132007,0.671503,398012.680893,0.954601,19.784194,19.989751,3.722628,0.081481,0.035144,202.614883,32.000000,218.931109,149.838187,200.034435,177.560341,32.000000,173.118592,68.777312,71.107784,105.130148,100.000000,33.041719,47.113924,0.000000,35.917673,26.341772,0.000000,39.309100,28.417764,43.599553,59.619313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.749266,60.057197,186.000416,173.293551,98.766433,95.445251,28.668910,14.253774,185.957571,1.462320,57.604023,-17.265662,165.947640,187.215430,163.871146,186.471995,99.679820,185.129025,-0.000519,0.030239,32.000000,-235.757045,186.408053,-0.024510,31.098909,0.674415,398254.172919,0.967957,20.012304,20.057067,3.736262,0.077901,0.046427,201.516564,32.000000,219.684538,267.404830,197.128355,177.801829,32.000000,172.868135,68.786806,71.141287,105.120259,100.000000,33.146428,47.113924,0.000000,35.868537,26.341772,0.000000,39.332823,28.668910,43.556999,59.620887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.738880,60.063792,186.101477,190.660904,98.760873,95.443949,28.856601,14.250206,185.849077,1.462398,57.514828,-17.370591,165.853556,187.280864,163.887810,186.419371,99.704575,185.135578,-0.000519,0.030228,32.000000,-235.760284,186.388658,-0.024416,31.053722,0.676653,398275.015227,0.978253,20.085598,20.038403,3.749447,0.075141,0.035155,201.216824,32.000000,219.746701,274.684192,196.635116,178.503378,32.000000,172.073977,68.774942,71.122825,105.112586,100.000000,33.074583,47.113924,0.000000,35.965756,26.341772,0.000000,39.351013,28.856601,43.627652,59.607905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.544109,60.046481,186.188497,196.227132,98.774758,95.442633,29.159308,14.255343,185.958487,1.462389,57.386217,-17.287483,165.906087,187.205417,163.927719,186.488722,99.708405,185.026774,-0.000521,0.030212,32.000000,-235.751377,186.462486,-0.024300,31.055086,0.677209,398156.775819,0.962823,20.066367,20.016534,3.741570,0.074634,0.041153,201.785493,32.000000,219.225994,185.438299,199.352538,178.995980,32.000000,171.590871,68.778037,71.166107,105.083712,100.000000,33.055612,47.113924,0.000000,35.861226,26.341772,0.000000,39.363727,29.159308,43.578129,59.614061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.738982,60.043458,185.929960,177.379165,98.779764,95.442689,28.896563,14.251062,185.925114,1.462267,57.427170,-17.315318,165.954820,187.247464,163.948076,186.344443,99.668272,184.976132,-0.000521,0.030225,32.000000,-235.758936,186.328657,-0.024320,31.021202,0.677209,398156.775819,0.962823,20.066367,20.016534,3.741570,0.066678,0.024788,202.620443,32.000000,218.562399,557.275241,201.768098,178.850767,32.000000,171.949800,68.783980,71.131009,105.105988,100.000000,33.149710,47.113924,0.000000,35.980793,26.341772,0.000000,39.356315,28.896563,43.648122,59.614671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.830773,60.043458,186.296590,177.379165,98.764207,95.445216,28.568262,14.251062,185.833916,1.461901,57.514346,-17.345531,165.982008,187.229357,163.877106,186.384861,99.628343,184.948871,-0.000521,0.030230,32.000000,-235.755330,186.349051,-0.024401,31.033344,0.677390,398189.823415,0.961425,20.045926,19.991631,3.738113,0.073887,0.038553,202.687101,32.000000,218.671923,117.593941,201.252194,177.730038,32.000000,172.786716,68.754766,71.096075,105.138432,100.000000,33.013523,47.113924,0.000000,35.874416,26.341772,0.000000,39.362265,28.568262,43.534329,59.611259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.126193,60.029444,185.940025,167.145609,98.740915,95.445221,28.766346,14.254487,185.858424,1.461780,57.633462,-17.370533,166.001286,187.157091,163.818822,186.347868,99.692003,185.064442,-0.000523,0.030236,32.000000,-235.753381,186.288681,-0.024434,31.010265,0.677026,398213.045524,0.970531,19.950881,20.021091,3.738585,0.081520,0.031460,201.670840,32.000000,219.430385,377.131193,198.048677,177.556761,32.000000,173.039581,68.747514,71.143129,105.145123,100.000000,33.064487,47.113924,0.000000,35.807245,26.341772,0.000000,39.356496,28.766346,43.575928,59.612655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.879029,60.043733,186.149635,179.823015,98.744032,95.445275,28.878671,14.253488,185.813951,1.462065,57.667274,-17.409542,165.911378,187.129176,163.883909,186.310850,99.713991,184.940360,-0.000523,0.030228,32.000000,-235.758313,186.300735,-0.024449,30.983777,0.672867,397895.457886,0.957568,19.631888,20.001803,3.709438,0.075674,0.032020,201.193837,32.000000,219.826762,172.571344,196.070123,178.247527,32.000000,172.140845,68.790564,71.183571,105.153433,100.000000,33.027369,47.113924,0.000000,35.646189,26.341772,0.000000,39.362364,28.878671,43.436604,59.612517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.550646,60.042634,186.150685,192.884125,98.759144,95.443975,29.281099,14.248636,185.857150,1.462077,57.431413,-17.426740,165.930097,187.081096,163.942414,186.301598,99.701203,184.967830,-0.000520,0.030242,32.000000,-235.758412,186.298004,-0.024470,30.988131,0.672867,397895.457886,0.957568,19.631888,20.001803,3.709438,0.080736,0.038637,201.493890,32.000000,219.695480,249.170999,198.279609,178.925060,32.000000,171.851272,68.766899,71.192707,105.143509,100.000000,33.100776,47.113924,0.000000,35.915032,26.341772,0.000000,39.384845,29.281099,43.623470,59.618330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677833,60.042634,186.215050,192.884125,98.753810,95.440381,29.015635,14.256200,185.853436,1.461904,57.398259,-17.401633,166.000052,187.097142,163.909066,186.415260,99.703507,185.027630,-0.000520,0.030230,32.000000,-235.757405,186.318131,-0.024543,30.983777,0.681083,398253.975086,0.952773,20.240534,19.955510,3.756776,0.074236,0.029748,202.439283,32.000000,218.877673,215.342339,201.181717,178.889018,32.000000,171.748406,68.781048,71.162480,105.148988,100.000000,33.119033,47.113924,0.000000,35.971522,26.341772,0.000000,39.392356,29.015635,43.515107,59.614042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828849,60.038512,186.081851,191.135170,98.762784,95.439166,28.849308,14.253203,185.821674,1.461763,57.457830,-17.459209,166.024268,187.201809,163.947214,186.387328,99.592617,185.061689,-0.000521,0.030237,32.000000,-235.753026,186.308281,-0.024519,30.990832,0.679742,398155.257566,0.958750,20.108493,19.976167,3.748454,0.082283,0.044792,202.614766,32.000000,218.654895,238.067104,201.849667,177.907641,32.000000,172.743694,68.748533,71.132128,105.159511,100.000000,33.038285,47.113924,0.000000,35.688223,26.341772,0.000000,39.396609,28.849308,43.643720,59.605653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.008368,60.051152,186.100197,173.799509,98.748620,95.435609,29.355488,14.256057,185.766018,1.461652,57.590007,-17.435888,166.009907,187.145774,163.854459,186.346341,99.664381,185.052300,-0.000521,0.030226,32.000000,-235.752958,186.309177,-0.024452,31.000090,0.677328,398249.160828,0.961043,19.947928,20.100132,3.734420,0.070997,0.026040,202.112181,32.000000,219.085602,366.119803,199.170875,177.552777,32.000000,172.522387,68.714289,71.155581,105.161105,100.000000,33.100441,47.113924,0.000000,35.793943,26.341772,0.000000,39.419859,29.355488,43.457733,59.617150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.649449,60.042634,186.011602,169.482171,98.765736,95.435644,29.058052,14.250206,185.783865,1.461636,57.612192,-17.450510,165.955903,187.113007,163.914671,186.302679,99.715312,184.958789,-0.000522,0.030235,32.000000,-235.759957,186.265963,-0.024411,30.996628,0.677328,398249.160828,0.961043,19.947928,20.100132,3.734420,0.071114,0.038075,201.247149,32.000000,219.646115,177.691654,196.678931,177.950534,32.000000,172.669736,68.733239,71.164945,105.201373,100.000000,33.114529,47.113924,0.000000,35.704420,26.341772,0.000000,39.430054,29.058052,43.492803,59.608987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.718871,60.065166,186.034942,183.952436,98.769383,95.435667,28.715301,14.250063,185.762966,1.461685,57.452516,-17.590187,165.903861,187.197038,163.931112,186.362838,99.672518,184.885188,-0.000523,0.030215,32.000000,-235.761247,186.345116,-0.024469,31.043730,0.676521,398097.102425,0.972920,19.922976,20.008071,3.731659,0.085409,0.048404,201.359072,32.000000,219.761055,158.310015,197.137750,178.828312,32.000000,171.725600,68.728607,71.176487,105.176765,100.000000,33.205768,47.113924,0.000000,35.916178,26.341772,0.000000,39.430345,28.715301,43.607843,59.610128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.636178,60.065166,186.095105,183.952436,98.782799,95.433354,28.523691,14.253916,185.739688,1.461575,57.393320,-17.605014,165.977145,187.094532,163.941589,186.313234,99.684743,184.878757,-0.000523,0.030231,32.000000,-235.754115,186.314216,-0.024512,31.033947,0.679217,398131.030796,0.957904,20.137937,19.937931,3.746499,0.068226,0.027545,202.188411,32.000000,219.007240,508.414607,200.154952,179.047348,32.000000,171.930875,68.758504,71.200083,105.204062,100.000000,33.108352,47.113924,0.000000,35.873855,26.341772,0.000000,39.463542,28.523691,43.616574,59.615586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.882007,60.069013,185.744435,196.995357,98.797942,95.434574,29.256822,14.254630,185.762466,1.461329,57.394385,-17.450147,165.997079,187.115147,163.987063,186.288360,99.614001,184.904119,-0.000523,0.030230,32.000000,-235.755369,186.223071,-0.024469,31.035206,0.677436,398190.592123,0.967908,20.088477,19.952456,3.741737,0.072024,0.034311,202.568254,32.000000,218.702686,279.909230,202.194378,178.495855,32.000000,172.040749,68.742423,71.141367,105.243334,100.000000,33.090312,47.113924,0.000000,35.940820,26.341772,0.000000,39.480491,29.256822,43.371453,59.612262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.980161,60.078905,186.085865,189.095563,98.783098,95.435762,29.433404,14.245782,185.779605,1.461373,57.506368,-17.492782,165.999509,187.014949,163.889401,186.314064,99.633926,184.920737,-0.000523,0.030235,32.000000,-235.766183,186.213081,-0.024367,31.028624,0.678827,398211.709927,0.976171,20.174241,19.937759,3.749183,0.075387,0.030283,202.458242,32.000000,218.710794,268.765486,200.474877,177.575446,32.000000,172.988871,68.720189,71.181768,105.267123,100.000000,33.001235,47.113924,0.000000,35.787632,26.341772,0.000000,39.494246,29.433404,43.612539,59.616746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.010640,60.057747,186.116575,172.972059,98.818949,95.434447,29.274045,14.250920,185.804682,1.461460,57.574125,-17.619869,165.922953,187.012256,163.883890,186.294591,99.669203,184.925875,-0.000524,0.030221,32.000000,-235.758423,186.309914,-0.024404,31.050942,0.674797,398192.972248,0.946578,19.923446,20.018244,3.723676,0.073962,0.053025,201.436418,32.000000,219.532757,299.676664,197.328808,177.778469,32.000000,172.502007,68.726964,71.198467,105.296209,100.000000,33.121671,47.113924,0.000000,35.698676,26.341772,0.000000,39.519502,29.274045,43.598085,59.613304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.837101,60.057747,186.022171,172.972059,98.832627,95.430631,28.769512,14.251062,185.726865,1.461457,57.539638,-17.539157,165.906402,187.073082,163.926160,186.264583,99.736771,184.914917,-0.000523,0.030188,32.000000,-235.754511,186.316583,-0.024443,31.038222,0.674696,398112.345741,0.938904,19.831933,20.004702,3.723195,0.078207,0.039485,201.350487,32.000000,219.775875,231.357471,196.370110,178.606092,32.000000,172.097004,68.757194,71.212449,105.313162,100.000000,33.138103,47.113924,0.000000,35.702357,26.341772,0.000000,39.512034,28.769512,43.297352,59.610029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.744596,60.045656,185.812872,168.706296,98.847277,95.428114,28.487190,14.255201,185.844755,1.461324,57.386075,-17.554673,165.921362,187.179011,163.957276,186.208094,99.706264,184.931788,-0.000524,0.030188,32.000000,-235.753978,186.221031,-0.024491,31.063426,0.673875,397997.807665,0.943317,19.779318,19.971398,3.721540,0.077679,0.031408,201.936575,32.000000,219.303455,212.879591,199.223981,178.847253,32.000000,171.668411,68.735585,71.196704,105.276463,100.000000,33.139645,47.113924,0.000000,35.883881,26.341772,0.000000,39.511093,28.487190,43.532641,59.623513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.692753,60.049503,186.068836,182.455115,98.848868,95.428117,28.941546,14.249778,185.691422,1.461370,57.411342,-17.632056,165.957321,187.121388,163.961455,186.263788,99.649495,184.893391,-0.000524,0.030215,32.000000,-235.758090,186.320519,-0.024482,31.053014,0.676007,397969.834627,0.963496,19.958625,19.899622,3.732604,0.071238,0.045263,202.589414,32.000000,218.585795,274.764175,201.540030,178.894227,32.000000,171.762205,68.737723,71.168588,105.288973,100.000000,33.033804,47.113924,0.000000,35.851808,26.341772,0.000000,39.520193,28.941546,43.501754,59.610796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.029185,60.033016,186.054805,198.279893,98.860192,95.426818,29.102181,14.248779,185.695816,1.461620,57.530851,-17.592771,165.984996,187.064600,163.937462,186.265070,99.606877,184.897452,-0.000525,0.030203,32.000000,-235.763351,186.271878,-0.024386,31.043808,0.677569,398197.991792,0.960781,20.099890,19.978630,3.744386,0.078397,0.037985,202.489888,32.000000,218.562960,471.487579,201.566061,177.832603,32.000000,172.641155,68.722763,71.156571,105.307581,100.000000,32.994271,47.113924,0.000000,35.862432,26.341772,0.000000,39.533765,29.102181,43.502194,59.602801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.846675,60.033016,185.921135,198.279893,98.844504,95.422947,29.234026,14.253916,185.721547,1.461591,57.617599,-17.632303,165.953562,187.085887,163.851212,186.316494,99.643923,184.929851,-0.000526,0.030196,32.000000,-235.754115,186.257437,-0.024372,31.080446,0.677569,398197.991792,0.960781,20.099890,19.978630,3.744386,0.078075,0.045537,201.675569,32.000000,219.125757,281.243020,198.323025,177.623317,32.000000,172.879417,68.704041,71.166495,105.260322,100.000000,33.109715,47.113924,0.000000,35.688704,26.341772,0.000000,39.525558,29.234026,43.648342,59.614376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849253,60.031642,186.229033,191.468613,98.854238,95.419123,28.987004,14.258626,185.716123,1.461596,57.616738,-17.663168,165.888299,187.019962,163.896766,186.235639,99.698021,184.818659,-0.000526,0.030170,32.000000,-235.750062,186.120035,-0.024616,31.075385,0.673530,398035.678774,0.948363,19.735455,20.022808,3.718925,0.078704,0.042755,201.352057,32.000000,219.722965,207.552718,195.995404,178.336809,32.000000,172.366720,68.736249,71.191151,105.260299,100.000000,33.089707,47.113924,0.000000,35.806044,26.341772,0.000000,39.530724,28.987004,43.384439,59.618566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.040833,60.019552,186.003340,174.167302,98.854380,95.415309,28.770996,14.250920,185.719367,1.461733,57.496823,-17.631727,165.925568,187.009646,163.967116,186.243579,99.712975,184.865312,-0.000525,0.030140,32.000000,-235.759079,186.120486,-0.024635,31.110082,0.675485,397950.133225,0.955830,19.919948,19.901392,3.735844,0.078229,0.029546,201.609447,32.000000,219.704907,145.723106,197.976355,178.747887,32.000000,171.788216,68.744414,71.171116,105.189486,100.000000,33.174049,47.113924,0.000000,35.788268,26.341772,0.000000,39.537030,28.770996,43.491482,59.618998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.870965,60.036863,186.139955,171.317785,98.839893,95.411460,28.634554,14.251062,185.655769,1.461657,57.423973,-17.658549,165.971906,186.973738,163.938962,186.155225,99.645163,184.775183,-0.000525,0.030152,32.000000,-235.756642,186.183935,-0.024618,31.128807,0.671699,397771.670872,0.958884,19.709976,19.904363,3.717031,0.078695,0.051078,202.274212,32.000000,218.707142,148.555899,200.974489,179.203574,32.000000,171.429025,68.753930,71.147869,105.175079,100.000000,32.956848,47.113924,0.000000,35.702866,26.341772,0.000000,39.529280,28.634554,43.611218,59.612517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.943569,60.036863,185.932180,171.317785,98.831873,95.407639,29.139473,14.253774,185.745920,1.461535,57.498911,-17.665908,166.010745,186.942356,163.966649,186.168693,99.607133,184.779200,-0.000525,0.030152,32.000000,-235.755242,186.103761,-0.024610,31.123798,0.673766,398005.751786,0.967067,19.902713,19.937545,3.732431,0.066008,0.034546,202.506026,32.000000,218.398963,294.688943,201.888399,177.977189,32.000000,172.500282,68.743896,71.135791,105.189483,100.000000,33.136921,47.113924,0.000000,35.759487,26.341772,0.000000,39.552153,29.139473,43.621416,59.613629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732530,60.042084,185.837190,188.939023,98.781919,95.400050,28.811236,14.252347,185.629596,1.461495,57.571360,-17.680818,165.969869,187.054791,163.824068,186.132062,99.625259,184.877350,-0.000523,0.030151,32.000000,-235.756996,186.186687,-0.024609,31.143494,0.672385,398012.698469,0.948753,19.827679,19.977119,3.722845,0.064049,0.036535,202.128605,32.000000,218.832205,256.627067,199.308993,177.927415,32.000000,172.764308,68.741693,71.105416,105.159278,100.000000,33.049590,47.113924,0.000000,35.887741,26.341772,0.000000,39.567672,28.811236,43.551203,59.611416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.439065,60.012407,185.723795,196.865061,98.758115,95.393709,28.683103,14.255629,185.660336,1.461497,57.572530,-17.681596,165.874984,186.982219,163.868798,186.175111,99.639611,184.837700,-0.000523,0.030131,32.000000,-235.757484,186.138412,-0.024651,31.170769,0.674237,398098.238372,0.948980,20.047393,19.998129,3.736529,0.080143,0.040508,201.532740,32.000000,219.531316,123.858194,196.562876,177.985545,32.000000,172.847622,68.731013,71.134963,105.144054,100.000000,33.086846,47.113924,0.000000,35.829869,26.341772,0.000000,39.545501,28.683103,43.565510,59.616717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.415995,60.019277,185.706510,180.303150,98.755945,95.389897,28.885359,14.257769,185.696471,1.461368,57.441482,-17.763436,165.888768,187.014212,163.926855,186.237717,99.669160,184.914605,-0.000525,0.030133,32.000000,-235.752557,186.139410,-0.024668,31.157603,0.676882,398187.143313,0.974456,20.326362,19.967120,3.756620,0.079720,0.053395,201.463519,32.000000,219.603777,224.884407,196.891924,178.736817,32.000000,171.950395,68.757964,71.147748,105.133574,100.000000,32.968345,47.113924,0.000000,36.019159,26.341772,0.000000,39.547973,28.885359,43.628753,59.615960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.773256,60.030543,186.078308,167.253693,98.761690,95.386121,29.340248,14.256913,185.652468,1.461427,57.354051,-17.749186,165.923141,186.933750,163.939565,186.204428,99.613837,184.808132,-0.000525,0.030119,32.000000,-235.753249,186.184565,-0.024582,31.154666,0.677395,398142.575929,0.968108,20.357251,19.967112,3.758024,0.064017,0.040539,201.989185,32.000000,218.826039,175.194331,199.968553,179.033510,32.000000,171.187729,68.746704,71.122016,105.116838,100.000000,33.053963,47.113924,0.000000,35.952007,26.341772,0.000000,39.558433,29.340248,43.604028,59.613973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.802386,60.030543,185.830735,167.253693,98.747225,95.382379,29.309718,14.256342,185.708610,1.461271,57.394506,-17.775746,165.982661,186.966783,163.984982,186.175988,99.605296,184.775566,-0.000527,0.030108,32.000000,-235.751689,186.131620,-0.024513,31.161458,0.674052,398011.636557,0.945577,19.997507,19.981532,3.738520,0.082170,0.035318,202.440016,32.000000,218.311446,186.995924,202.003256,178.524882,32.000000,172.111602,68.762556,71.107573,105.149000,100.000000,33.080584,47.113924,0.000000,35.843205,26.341772,0.000000,39.574625,29.309718,43.596104,59.616225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.600977,60.029719,185.683075,173.240575,98.737436,95.380797,29.076117,14.248351,185.613016,1.461429,57.505462,-17.765058,166.003025,186.900392,163.895925,186.172885,99.616219,184.726274,-0.000528,0.030093,32.000000,-235.757714,186.176818,-0.024504,31.155243,0.672837,397992.533324,0.945916,19.967346,19.977559,3.731362,0.079023,0.035528,202.434681,32.000000,218.510120,204.540249,200.585714,178.079164,32.000000,172.524365,68.755679,71.143812,105.167430,100.000000,33.022522,47.113924,0.000000,35.882816,26.341772,0.000000,39.579863,29.076117,43.495811,59.607108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.579680,60.034665,185.924318,191.901047,98.733740,95.377042,28.731978,14.248494,185.640126,1.461543,57.547462,-17.893403,165.934361,186.964807,163.845836,186.184600,99.654471,184.698829,-0.000531,0.030093,32.000000,-235.759046,186.131929,-0.024532,31.151860,0.675038,398092.464315,0.957753,20.175336,19.947691,3.743537,0.082789,0.037561,201.762508,32.000000,219.247794,204.711253,197.499159,177.718571,32.000000,173.302006,68.751275,71.146465,105.138899,100.000000,32.927242,47.113924,0.000000,35.940203,26.341772,0.000000,39.585786,28.731978,43.631394,59.611711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.416315,60.024773,186.047854,196.747150,98.741181,95.373247,28.663970,14.253631,185.630063,1.461642,57.507304,-17.830925,165.855538,186.909424,163.898794,186.162031,99.664090,184.798157,-0.000530,0.030087,32.000000,-235.755548,186.108024,-0.024486,31.160724,0.676027,398026.863558,0.969656,20.202400,19.898890,3.750010,0.074127,0.060360,201.486806,32.000000,219.614567,188.991222,196.087270,178.387683,32.000000,172.103347,68.764677,71.183862,105.120961,100.000000,32.978399,47.113924,0.000000,36.007817,26.341772,0.000000,39.597460,28.663970,43.474828,59.614524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.501241,60.024773,185.838428,196.747150,98.725997,95.371962,28.831447,14.250634,185.672012,1.461887,57.324326,-17.892724,165.877923,186.917357,163.953099,186.115519,99.642683,184.852131,-0.000532,0.030075,32.000000,-235.758217,186.098990,-0.024491,31.148267,0.678152,398087.163694,0.975422,20.362412,19.927447,3.764907,0.074248,0.049943,201.632481,32.000000,219.323656,184.472560,198.941016,178.984577,32.000000,171.128380,68.753394,71.169711,105.070186,100.000000,33.044018,47.113924,0.000000,36.063892,26.341772,0.000000,39.593525,28.831447,43.484586,59.610934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.998252,60.035214,185.641255,180.174343,98.699200,95.364338,29.189190,14.251776,185.574764,1.461909,57.342316,-17.960619,165.958671,186.899576,163.944814,186.169139,99.644287,184.728883,-0.000532,0.030100,32.000000,-235.757239,186.202759,-0.024521,31.150339,0.676782,398066.573339,0.967916,20.274034,19.969592,3.754218,0.079659,0.044312,202.343209,32.000000,218.456055,232.353223,201.628338,178.865063,32.000000,171.772644,68.757508,71.166355,105.097687,100.000000,32.957040,47.113924,0.000000,35.971101,26.341772,0.000000,39.609215,29.189190,43.607329,59.619018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.172090,60.033016,186.118244,166.159784,98.690411,95.359239,29.186910,14.245211,185.663484,1.462196,57.463741,-17.897335,166.016638,186.923027,163.921570,186.176754,99.621134,184.712198,-0.000532,0.030121,32.000000,-235.760690,186.066320,-0.024572,31.160908,0.670026,397727.075825,0.945565,19.769569,19.920627,3.712955,0.073102,0.035840,202.632164,32.000000,218.348042,183.486608,201.444539,178.115172,32.000000,172.376562,68.752106,71.198675,105.091809,100.000000,32.879766,47.113924,0.000000,35.738146,26.341772,0.000000,39.616233,29.186910,43.640125,59.612655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.736487,60.005263,185.866032,176.931239,98.715488,95.354187,28.499263,14.250206,185.573194,1.462199,57.502077,-17.951468,165.876183,186.908446,163.916114,186.080376,99.624601,184.792936,-0.000532,0.030088,32.000000,-235.759465,186.002951,-0.024557,31.111209,0.668949,397634.599828,0.941980,19.588201,19.937365,3.709597,0.071265,0.048452,201.334999,32.000000,219.763498,197.963477,195.858960,178.065755,32.000000,172.579276,68.743565,71.213363,105.146669,100.000000,32.960477,47.113924,0.000000,35.696547,26.341772,0.000000,39.622889,28.499263,43.302635,59.613275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.632522,60.010484,186.104834,195.014497,98.738296,95.350346,29.234106,14.254915,185.512856,1.462048,57.386241,-17.856118,165.861353,186.997655,163.942489,186.168041,99.661924,184.821642,-0.000533,0.030083,32.000000,-235.751641,186.039966,-0.024457,31.115327,0.674594,397841.772298,0.951468,20.010464,19.956897,3.737024,0.073090,0.038561,201.375927,32.000000,219.777137,165.636255,197.672783,178.788837,32.000000,171.361795,68.726673,71.223452,105.118011,100.000000,32.849128,47.113924,0.000000,35.930946,26.341772,0.000000,39.597203,29.234106,43.442987,59.605623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.719278,60.010484,185.531305,195.014497,98.735063,95.346495,29.152758,14.250634,185.579670,1.461979,57.359863,-18.010816,165.950853,186.873802,163.955347,186.091887,99.602167,184.710928,-0.000533,0.030102,32.000000,-235.758381,185.997016,-0.024469,31.104233,0.674594,397841.772298,0.951468,20.010464,19.956897,3.737024,0.078685,0.033841,202.243749,32.000000,218.889183,166.050559,200.731101,179.042811,32.000000,171.549862,68.744666,71.207416,105.163026,100.000000,33.019806,47.113924,0.000000,35.939382,26.341772,0.000000,39.603975,29.152758,43.613492,59.616697,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.405904,60.014880,185.829086,189.993005,98.722416,95.346372,28.870389,14.254202,185.597947,1.462365,57.442861,-17.877461,165.974170,186.913747,163.938232,186.167328,99.572255,184.709272,-0.000533,0.030093,32.000000,-235.753830,186.221338,-0.024451,31.077824,0.676425,397840.391602,0.951560,20.123354,19.938637,3.749655,0.084134,0.055598,202.585562,32.000000,218.545279,238.776177,201.990190,178.406194,32.000000,172.096682,68.736499,71.147892,105.194268,100.000000,32.996201,47.113924,0.000000,36.046304,26.341772,0.000000,39.610592,28.870389,43.297499,59.613058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.399636,60.027795,185.761386,173.489202,98.714534,95.343666,28.401330,14.245639,185.576309,1.462515,57.553062,-17.970166,165.989803,186.877943,163.854176,186.089174,99.584064,184.769270,-0.000534,0.030084,32.000000,-235.763212,185.916805,-0.024476,31.094084,0.673981,397874.902951,0.952347,20.033372,19.955844,3.731577,0.069459,0.035160,202.371336,32.000000,219.016260,347.532487,199.499132,177.724555,32.000000,173.153493,68.721871,71.189245,105.229518,100.000000,32.902601,47.113924,0.000000,36.086257,26.341772,0.000000,39.613558,28.401330,43.329707,59.615015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746123,60.013506,185.926061,173.850808,98.724132,95.342264,28.698518,14.252204,185.566857,1.462503,57.523027,-17.984069,165.917210,186.916969,163.877384,186.092153,99.613410,184.742207,-0.000534,0.030079,32.000000,-235.756320,186.059607,-0.024393,31.082544,0.679279,398133.713155,0.968374,20.363363,19.985120,3.761273,0.070890,0.041918,201.363982,32.000000,219.760395,237.135263,196.775197,177.755232,32.000000,172.772267,68.718504,71.224009,105.260678,100.000000,32.797854,47.113924,0.000000,35.778560,26.341772,0.000000,39.631538,28.698518,43.478276,59.606872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.073494,60.013506,185.805199,173.850808,98.744162,95.335783,29.284943,14.253060,185.573760,1.462532,57.422507,-17.974279,165.894469,186.960238,163.940442,186.121367,99.650574,184.727556,-0.000534,0.030096,32.000000,-235.757758,185.971705,-0.024354,31.048477,0.678816,398121.889510,0.984510,20.382806,19.996372,3.760380,0.073515,0.034975,201.245888,32.000000,219.836101,244.385242,196.895690,178.575465,32.000000,171.639944,68.759727,71.228234,105.292436,100.000000,32.908303,47.113924,0.000000,35.896670,26.341772,0.000000,39.621415,29.284943,43.457220,59.605781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.493636,60.005538,185.715234,186.788077,98.734428,95.328142,29.037392,14.250634,185.587515,1.462474,57.273961,-17.930735,165.895646,186.884895,163.963366,186.126275,99.650551,184.746841,-0.000532,0.030108,32.000000,-235.755595,186.071906,-0.024389,31.071241,0.675183,397824.146515,0.966812,20.008575,19.956624,3.737499,0.075785,0.035240,201.962989,32.000000,219.090478,250.170760,199.755495,178.862115,32.000000,171.658823,68.744828,71.228295,105.284045,100.000000,32.883720,47.113924,0.000000,35.854352,26.341772,0.000000,39.615901,29.037392,43.306156,59.617317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.480293,60.006087,185.779782,198.881729,98.735914,95.320441,28.939980,14.250634,185.573786,1.462423,57.276409,-17.936095,166.000625,186.863688,163.989868,186.166042,99.559078,184.714029,-0.000531,0.030100,32.000000,-235.754119,186.102743,-0.024433,31.030171,0.671507,397522.544121,0.940580,19.670253,19.913828,3.710650,0.085912,0.039540,202.593564,32.000000,218.532884,222.636325,201.758766,178.681243,32.000000,171.827884,68.768803,71.190048,105.320644,100.000000,32.812589,47.113924,0.000000,36.039471,26.341772,0.000000,39.617005,28.939980,43.619875,59.610305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.468789,59.988226,186.091202,181.756701,98.730536,95.318886,28.445821,14.255914,185.531342,1.462421,57.363848,-17.968501,165.943985,186.836996,163.919220,186.096841,99.572307,184.698578,-0.000531,0.030093,32.000000,-235.752609,186.112265,-0.024479,31.012075,0.677869,397849.102855,0.960723,20.262708,19.921264,3.752305,0.084289,0.045608,202.704174,32.000000,218.760639,226.715923,200.758013,177.693015,32.000000,173.049001,68.752826,71.204365,105.335782,100.000000,32.814980,47.113924,0.000000,36.078036,26.341772,0.000000,39.618748,28.445821,43.506376,59.610049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.654120,59.988226,185.499016,181.756701,98.730760,95.315040,28.731595,14.253631,185.562727,1.462568,57.396540,-17.968835,165.917973,186.959341,163.871774,186.242542,99.618071,184.624305,-0.000532,0.030104,32.000000,-235.755712,186.008660,-0.024525,30.991566,0.680412,397945.348295,0.981104,20.271245,19.980957,3.761790,0.077048,0.053637,201.581686,32.000000,219.497475,216.253031,197.631302,177.665641,32.000000,172.443255,68.719352,71.227340,105.333050,100.000000,32.925796,47.113924,0.000000,36.074867,26.341772,0.000000,39.600382,28.731595,43.439538,59.614022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
