OSU 80 Ton Compressor Load Stand
49.617286,59.969816,185.713057,166.805130,98.730083,95.311178,29.234868,14.251776,185.556949,1.462399,57.354054,-17.952009,165.853416,186.920293,163.947280,186.116334,99.611835,184.759572,-0.000532,0.030105,32.000000,-235.755764,186.016758,-0.024560,30.962770,0.676883,397728.244288,0.967324,20.078684,19.906636,3.735823,0.069729,0.032397,201.155898,32.000000,219.793538,261.312250,196.133647,178.336135,32.000000,172.029176,68.752762,71.261480,105.323267,100.000000,32.842585,47.113924,0.000000,35.865863,26.341772,0.000000,39.579077,29.234868,43.378130,59.611121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.729747,59.950306,185.944486,176.245813,98.701136,95.309939,29.017207,14.255629,185.517328,1.462169,57.192380,-17.985680,165.896634,186.883365,163.979351,186.094111,99.599645,184.649483,-0.000531,0.030103,32.000000,-235.748961,186.093053,-0.024567,30.972710,0.676883,397728.244288,0.967324,20.078684,19.906636,3.735823,0.074144,0.033153,201.668174,32.000000,219.463846,266.026064,198.880644,179.004357,32.000000,171.651763,68.743432,71.262950,105.279673,100.000000,32.765021,47.113924,0.000000,35.992036,26.341772,0.000000,39.573062,29.017207,43.522737,59.612252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.406793,59.962946,185.956824,194.887340,98.705504,95.309909,29.183623,14.255058,185.548628,1.462151,57.176833,-18.053662,165.949068,186.798457,163.973802,186.148138,99.591165,184.693640,-0.000532,0.030093,32.000000,-235.753957,185.976966,-0.024610,30.964134,0.678502,397725.779254,0.951363,20.098501,19.964874,3.742910,0.079369,0.052614,202.560316,32.000000,218.632026,218.124677,201.338357,178.865296,32.000000,171.587250,68.740189,71.225742,105.248132,100.000000,32.723019,47.113924,0.000000,36.033913,26.341772,0.000000,39.544364,29.183623,43.620902,59.610845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.773277,59.962946,185.863843,194.887340,98.705713,95.307344,28.377529,14.249493,185.619060,1.462456,57.253549,-18.074984,165.998882,186.927145,163.947259,186.124645,99.545593,184.679913,-0.000531,0.030084,32.000000,-235.761326,186.196233,-0.024598,30.981495,0.681756,397882.079132,0.957464,20.310504,19.960200,3.763791,0.075606,0.034670,202.715153,32.000000,218.610651,250.388019,201.590226,177.785925,32.000000,172.750338,68.734038,71.234110,105.273371,100.000000,32.826297,47.113924,0.000000,36.130059,26.341772,0.000000,39.548315,28.377529,43.632494,59.607531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.477019,59.947284,185.679230,193.373193,98.718685,95.303472,28.483766,14.258768,185.519650,1.462436,57.387724,-18.114439,165.970366,186.828268,163.886429,186.101977,99.579151,184.829902,-0.000530,0.030092,32.000000,-235.749919,186.074330,-0.024605,30.984406,0.681756,397882.079132,0.957464,20.310504,19.960200,3.763791,0.072051,0.050749,201.754598,32.000000,219.145383,174.997501,198.566161,177.659227,32.000000,172.457255,68.713986,71.258866,105.256515,100.000000,32.766991,47.113924,0.000000,36.005267,26.341772,0.000000,39.524802,28.483766,43.468739,59.615045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.385773,59.918157,185.729013,173.156768,98.736351,95.302219,28.658414,14.248922,185.525657,1.462378,57.385689,-18.159372,165.894387,186.863933,163.938110,185.975274,99.623709,184.690279,-0.000530,0.030077,32.000000,-235.763864,186.045720,-0.024623,30.974886,0.679585,397815.025880,0.979353,20.221740,20.024583,3.752838,0.077244,0.027095,201.188698,32.000000,219.532896,234.031324,196.308217,177.994580,32.000000,172.376507,68.722235,71.281591,105.281673,100.000000,32.706348,47.113924,0.000000,36.100269,26.341772,0.000000,39.514295,28.658414,43.604982,59.617897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.631446,59.907716,185.600992,174.542126,98.737002,95.302221,29.181541,14.251348,185.498664,1.462381,57.257829,-18.082550,165.872076,186.863423,163.952112,186.025127,99.590591,184.770898,-0.000529,0.030121,32.000000,-235.759962,185.988593,-0.024645,31.028886,0.681007,397749.518535,0.975272,20.287610,19.926365,3.760780,0.064705,0.031065,201.459548,32.000000,219.594885,218.305932,197.569385,178.849893,32.000000,171.841433,68.743989,71.283392,105.272268,100.000000,32.792897,47.113924,0.000000,36.130817,26.341772,0.000000,39.469925,29.181541,43.305129,59.614897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.635098,59.907716,185.533516,174.542126,98.735594,95.302207,28.993310,14.247067,185.526090,1.462660,57.206528,-18.098852,165.934160,186.837120,163.971230,186.096957,99.539027,184.680589,-0.000529,0.030130,32.000000,-235.762768,186.032770,-0.024632,31.071661,0.676388,397640.936103,0.952556,20.021701,19.990470,3.739585,0.079220,0.042278,202.215371,32.000000,218.777451,299.167970,200.688550,178.850148,32.000000,171.412378,68.710326,71.231186,105.245726,100.000000,32.653473,47.113924,0.000000,36.030149,26.341772,0.000000,39.442168,28.993310,43.446435,59.614376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.769019,59.914310,185.972090,192.949931,98.746561,95.302780,28.411370,14.255201,185.410829,1.462341,57.226673,-18.128728,165.977245,186.878858,164.004670,186.084067,99.521442,184.659992,-0.000529,0.030149,32.000000,-235.754634,185.996851,-0.024672,31.077666,0.676388,397640.936103,0.952556,20.021701,19.990470,3.739585,0.082391,0.039021,202.654704,32.000000,218.465989,119.809490,202.150259,177.945019,32.000000,172.410325,68.721630,71.187348,105.258934,100.000000,32.665858,47.113924,0.000000,35.957394,26.341772,0.000000,39.430566,28.411370,43.401827,59.605072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.206523,59.913486,185.911244,195.128998,98.741762,95.301500,29.329484,14.252632,185.484749,1.462379,57.378965,-18.179378,165.964584,186.861934,163.915875,186.049229,99.555521,184.653179,-0.000530,0.030172,32.000000,-235.757039,186.069988,-0.024516,31.145093,0.674661,397687.418454,0.975429,19.885662,20.016988,3.736704,0.068194,0.033919,202.058828,32.000000,218.788028,222.793613,199.781692,177.646722,32.000000,172.324613,68.722522,71.237545,105.261322,100.000000,32.700223,47.113924,0.000000,35.922302,26.341772,0.000000,39.406946,29.329484,43.550103,59.615133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.194215,59.930797,185.738298,173.486118,98.736615,95.300302,28.806355,14.256485,185.464250,1.462438,57.471979,-18.139464,165.892718,186.751925,163.911693,186.124629,99.593348,184.673193,-0.000531,0.030151,32.000000,-235.753514,186.024567,-0.024418,31.159570,0.667662,397342.377764,0.935829,19.433236,19.980288,3.702930,0.077387,0.039600,201.336825,32.000000,219.569725,211.330438,196.944024,177.829429,32.000000,172.509736,68.728276,71.272284,105.262655,100.000000,32.717140,47.113924,0.000000,35.701329,26.341772,0.000000,39.389703,28.806355,43.443427,59.608475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.658939,59.916783,185.951160,171.075413,98.757055,95.298976,28.673819,14.248779,185.384795,1.462435,57.342230,-18.192815,165.865976,186.874557,163.901759,186.185700,99.579655,184.646878,-0.000531,0.030148,32.000000,-235.761056,186.061730,-0.024444,31.159465,0.667662,397342.377764,0.935829,19.433236,19.980288,3.702930,0.074837,0.041693,201.329532,32.000000,219.663068,267.377663,196.766369,178.667893,32.000000,172.258464,68.712277,71.242246,105.239084,100.000000,32.574299,47.113924,0.000000,35.823824,26.341772,0.000000,39.392586,28.673819,43.472407,59.608829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.463036,59.916783,185.666870,171.075413,98.773542,95.295070,28.544770,14.247637,185.424839,1.462445,57.195471,-18.136454,165.954934,186.739489,163.994302,186.024187,99.616639,184.625821,-0.000530,0.030157,32.000000,-235.761542,186.116062,-0.024488,31.149762,0.667047,397298.318738,0.953113,19.463212,19.950156,3.700393,0.071185,0.027422,201.914309,32.000000,219.057185,264.280146,199.803538,179.095430,32.000000,171.351336,68.767069,71.283202,105.259504,100.000000,32.704829,47.113924,0.000000,35.993727,26.341772,0.000000,39.363432,28.544770,43.441446,59.608328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770620,59.913486,186.003477,193.832769,98.755347,95.295055,29.441509,14.256342,185.469174,1.462624,57.166414,-18.177779,165.966919,186.830899,164.011189,186.094009,99.565144,184.700965,-0.000530,0.030154,32.000000,-235.750542,185.952471,-0.024420,31.127574,0.674169,397639.514346,0.968823,20.002241,19.953731,3.744566,0.080289,0.050008,202.531431,32.000000,218.441749,246.524455,201.830163,178.277406,32.000000,171.931415,68.750051,71.221486,105.275269,100.000000,32.543246,47.113924,0.000000,36.125402,26.341772,0.000000,39.343451,29.441509,43.569032,59.615369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.800743,59.890405,185.500601,196.927817,98.751272,95.292454,29.525126,14.248208,185.439629,1.462666,57.330642,-18.199721,165.971127,186.831084,163.939680,186.114722,99.532464,184.656265,-0.000529,0.030167,32.000000,-235.765397,185.975990,-0.024354,31.088078,0.675998,397680.364814,0.977399,20.205789,19.908651,3.753649,0.080607,0.045421,202.445566,32.000000,218.491749,133.592318,201.007345,177.789793,32.000000,172.432354,68.725637,71.197973,105.297383,100.000000,32.690164,47.113924,0.000000,35.948112,26.341772,0.000000,39.326209,29.525126,43.608063,59.610216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.773849,59.904693,186.052370,173.472944,98.753317,95.287461,28.640718,14.248065,185.471520,1.462675,57.400382,-18.252981,165.975186,186.837956,163.864267,186.044336,99.598099,184.661835,-0.000529,0.030155,32.000000,-235.758491,186.061016,-0.024363,31.048267,0.673596,397574.731608,0.941188,19.883180,19.989038,3.737214,0.069508,0.035042,201.617211,32.000000,219.362141,206.963377,197.734449,177.674546,32.000000,172.585274,68.733471,71.241832,105.313600,100.000000,32.545000,47.113924,0.000000,35.941910,26.341772,0.000000,39.282131,28.640718,43.318849,59.616943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.886778,59.904693,185.670282,173.472944,98.748612,95.282503,28.670171,14.253631,185.464828,1.462391,57.390011,-18.247902,165.867865,186.861302,163.926897,186.067503,99.619431,184.652872,-0.000527,0.030197,32.000000,-235.753909,186.042924,-0.024388,31.014383,0.675341,397470.140027,0.967335,19.871043,19.941039,3.737954,0.075866,0.032389,201.408863,32.000000,219.709558,198.239156,196.114076,178.221233,32.000000,172.442315,68.741804,71.280799,105.325238,100.000000,32.679575,47.113924,0.000000,35.940458,26.341772,0.000000,39.275951,28.670171,43.606156,59.613432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.346853,59.908540,185.860780,168.312515,98.722683,95.278704,28.721202,14.259339,185.486553,1.462444,57.197801,-18.319352,165.876225,186.730800,163.945024,186.097984,99.590406,184.621688,-0.000526,0.030178,32.000000,-235.750987,185.939642,-0.024446,30.991173,0.675341,397470.140027,0.967335,19.871043,19.941039,3.737954,0.085232,0.043981,201.655857,32.000000,219.507262,238.191995,198.603101,178.945208,32.000000,171.364489,68.716600,71.277216,105.290812,100.000000,32.535895,47.113924,0.000000,36.076520,26.341772,0.000000,39.260917,28.721202,43.410925,59.613166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.341191,59.895076,185.551962,191.184932,98.730285,95.272606,29.347610,14.254202,185.515901,1.462489,57.275568,-18.297362,165.931636,186.731698,163.973198,186.045257,99.569499,184.642996,-0.000527,0.030181,32.000000,-235.755141,186.057526,-0.024401,30.975227,0.681314,397723.582816,0.973718,20.318554,19.933294,3.766416,0.073442,0.030145,202.332168,32.000000,218.574901,401.130069,201.329941,178.776158,32.000000,171.686112,68.759052,71.233361,105.268042,100.000000,32.578491,47.113924,0.000000,36.202968,26.341772,0.000000,39.242689,29.347610,43.418188,59.614268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.625956,59.911013,185.926755,195.867536,98.741644,95.268148,29.369472,14.252775,185.424747,1.462243,57.355149,-18.283845,165.986707,186.863382,163.947425,186.104621,99.551941,184.728903,-0.000525,0.030188,32.000000,-235.756077,186.073557,-0.024389,30.976591,0.680804,397722.597203,0.952960,20.310992,19.962395,3.760589,0.078965,0.032802,202.361169,32.000000,218.400646,239.631185,201.893724,178.053626,32.000000,172.431781,68.755831,71.226007,105.270117,100.000000,32.527728,47.113924,0.000000,36.175879,26.341772,0.000000,39.208806,29.369472,43.524865,59.613245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.723089,59.911013,185.632851,195.867536,98.752080,95.268208,28.705549,14.252347,185.546080,1.462235,57.489314,-18.401716,165.990598,186.883834,163.881218,186.115764,99.532981,184.683583,-0.000525,0.030188,32.000000,-235.756669,186.068724,-0.024379,30.975935,0.680804,397722.597203,0.952960,20.310992,19.962395,3.760589,0.081149,0.062117,201.966158,32.000000,218.958745,300.358761,198.716796,177.556106,32.000000,172.760248,68.699067,71.246478,105.188708,100.000000,32.574514,47.113924,0.000000,36.061639,26.341772,0.000000,39.205364,28.705549,43.540198,59.611996,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677870,59.917608,185.658560,179.327487,98.728896,95.264342,28.696494,14.249778,185.505757,1.461990,57.471390,-18.331187,165.924945,186.816994,163.908756,186.080763,99.593184,184.621432,-0.000526,0.030170,32.000000,-235.757762,186.095524,-0.024360,30.943756,0.678266,397575.839130,0.946246,20.030698,20.012979,3.746563,0.080628,0.045741,201.380467,32.000000,219.685882,385.496801,196.152807,177.805813,32.000000,172.610516,68.718787,71.274839,105.170038,100.000000,32.473970,47.113924,0.000000,35.985745,26.341772,0.000000,39.194420,28.696494,43.580917,59.606046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.566116,59.945086,185.953415,165.708224,98.710007,95.260234,28.405812,14.252632,185.505996,1.461991,57.370683,-18.406466,165.903404,186.923107,163.985762,186.081009,99.617748,184.731861,-0.000527,0.030178,32.000000,-235.756711,186.037846,-0.024294,30.954273,0.677580,397458.779831,0.967303,19.983429,19.930417,3.737249,0.070062,0.039343,201.344374,32.000000,219.640690,295.178718,197.408001,178.785459,32.000000,171.516159,68.718540,71.296137,105.068912,100.000000,32.443958,47.113924,0.000000,36.035324,26.341772,0.000000,39.177998,28.405812,43.289282,59.611593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.936260,59.964870,185.803054,181.642178,98.660954,95.256391,29.116536,14.251776,185.545999,1.462275,57.334517,-18.397413,165.975194,186.842971,164.005988,186.063366,99.583089,184.626694,-0.000528,0.030192,32.000000,-235.761009,186.051184,-0.024275,30.965602,0.679582,397504.312043,0.979652,20.126912,19.948310,3.751624,0.084493,0.040011,201.920935,32.000000,218.752332,177.386232,200.592052,178.820414,32.000000,171.497780,68.703975,71.293632,105.054784,100.000000,32.423565,47.113924,0.000000,35.782280,26.341772,0.000000,39.193524,29.116536,43.261549,59.618202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677885,59.964870,185.588954,181.642178,98.639960,95.252645,29.365432,14.253203,185.479273,1.462305,57.446075,-18.336534,166.009414,186.939012,164.018922,186.128355,99.537245,184.624857,-0.000529,0.030167,32.000000,-235.754665,186.002522,-0.024239,30.964212,0.679582,397504.312043,0.979652,20.126912,19.948310,3.751624,0.071999,0.037335,202.260411,32.000000,218.409765,448.838223,201.969892,178.289712,32.000000,172.037884,68.707093,71.262766,105.047475,100.000000,32.467988,47.113924,0.000000,35.885194,26.341772,0.000000,39.204266,29.365432,43.444527,59.606794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.544589,60.001141,185.400203,198.210650,98.624283,95.248898,29.387933,14.250349,185.556830,1.462005,57.524718,-18.368465,165.992681,186.932732,163.917048,186.131205,99.557296,184.814627,-0.000529,0.030161,32.000000,-235.759322,186.070152,-0.024258,30.985351,0.674335,397338.393661,0.947967,19.763235,19.942538,3.720804,0.087794,0.033619,202.249204,32.000000,218.690816,182.031280,200.137615,177.711177,32.000000,172.858064,68.670627,71.264115,105.027947,100.000000,32.557278,47.113924,0.000000,36.118378,26.341772,0.000000,39.234614,29.387933,43.515987,59.620198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.601639,59.997294,185.975065,189.190556,98.603937,95.245201,28.724131,14.254487,185.575024,1.462282,57.567472,-18.356529,165.930973,186.843725,163.922673,186.142026,99.594670,184.754611,-0.000529,0.030181,32.000000,-235.754036,186.095501,-0.024285,31.001401,0.677658,397649.498826,0.947392,20.205336,20.040570,3.742088,0.073158,0.054194,201.404607,32.000000,219.493300,342.284828,197.062623,177.657976,32.000000,172.783064,68.682681,71.307204,105.002523,100.000000,32.297568,47.113924,0.000000,36.115495,26.341772,0.000000,39.234842,28.724131,43.361182,59.615379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.581983,59.977235,185.742871,174.003306,98.603903,95.240128,29.304166,14.247780,185.639412,1.462266,57.446066,-18.391500,165.884951,186.970455,164.003630,186.135319,99.557685,184.846828,-0.000529,0.030179,32.000000,-235.759760,186.122405,-0.024260,31.009347,0.678160,397524.950660,0.968014,20.142224,19.980132,3.749373,0.076777,0.032072,201.105926,32.000000,219.549116,398.174530,196.652276,178.391466,32.000000,171.779501,68.678089,71.305941,104.980503,100.000000,32.358478,47.113924,0.000000,36.136538,26.341772,0.000000,39.230417,29.304166,43.391703,59.615960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.022318,59.972564,185.902916,169.703468,98.595957,95.238337,29.368371,14.250206,185.676814,1.462537,57.298849,-18.449339,165.913229,186.899638,164.010230,186.139700,99.579781,184.782815,-0.000528,0.030167,32.000000,-235.757334,186.133968,-0.024280,31.020913,0.678160,397524.950660,0.968014,20.142224,19.980132,3.749373,0.080041,0.036742,201.539170,32.000000,218.986472,92.542792,199.676166,178.764247,32.000000,171.373870,68.655483,71.311578,104.953440,100.000000,32.419065,47.113924,0.000000,36.094668,26.341772,0.000000,39.206557,29.368371,43.581578,59.616786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.171562,59.972564,185.934007,169.703468,98.617716,95.234519,28.860607,14.249207,185.620083,1.462534,57.367761,-18.445627,166.014170,186.876453,164.051055,186.214975,99.556812,184.812995,-0.000528,0.030160,32.000000,-235.762595,186.090874,-0.024251,31.054587,0.677461,397556.403218,0.972578,20.137243,20.054526,3.745892,0.069053,0.041377,202.323980,32.000000,218.303675,395.084276,201.832238,178.702342,32.000000,171.736789,68.704898,71.295380,104.970067,100.000000,32.433672,47.113924,0.000000,35.857848,26.341772,0.000000,39.196899,28.860607,43.307624,59.613098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.999779,60.003065,186.022863,187.872584,98.605805,95.232071,28.531688,14.256057,185.672205,1.462627,57.451706,-18.421234,165.974231,187.063069,164.007272,186.201290,99.541841,184.770710,-0.000528,0.030182,32.000000,-235.753942,186.128234,-0.024259,31.065130,0.672237,397226.261277,0.937902,19.682086,20.005859,3.716399,0.082095,0.043107,202.531388,32.000000,218.496988,181.365900,201.171937,177.926881,32.000000,172.746307,68.684204,71.305822,104.974317,100.000000,32.433461,47.113924,0.000000,35.813230,26.341772,0.000000,39.222839,28.531688,43.447976,59.615822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767285,60.009110,186.172400,196.591816,98.578614,95.227053,28.601393,14.253631,185.686286,1.462412,57.575251,-18.458259,165.988031,186.985605,163.951751,186.281168,99.593707,184.863126,-0.000528,0.030173,32.000000,-235.754401,186.123687,-0.024282,31.053066,0.669736,397158.192380,0.951242,19.528292,20.040426,3.705964,0.086541,0.053960,201.492758,32.000000,219.313975,272.496003,198.042585,177.574597,32.000000,173.071240,68.664214,71.348039,104.969279,100.000000,32.467467,47.113924,0.000000,35.854533,26.341772,0.000000,39.223450,28.601393,43.631541,59.619569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.469282,59.988501,185.853579,183.064050,98.568543,95.223330,29.232875,14.249064,185.743989,1.462538,57.555723,-18.481019,165.909495,187.036501,163.979871,186.317020,99.579799,184.766329,-0.000528,0.030161,32.000000,-235.755361,186.286195,-0.024219,31.072316,0.671907,397320.223672,0.965899,19.735845,20.039148,3.720474,0.079198,0.039820,201.024171,32.000000,219.636038,182.063667,196.049193,178.170424,32.000000,172.088951,68.671698,71.328156,104.967409,100.000000,32.380838,47.113924,0.000000,36.082131,26.341772,0.000000,39.231089,29.232875,43.455386,59.609616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592666,59.988501,186.024450,183.064050,98.560559,95.217664,29.305379,14.254202,185.713497,1.462802,57.358492,-18.465972,165.886589,186.955671,164.030013,186.322157,99.568376,184.918220,-0.000528,0.030178,32.000000,-235.757272,186.185932,-0.024212,31.064134,0.675422,397362.044307,0.968459,19.982258,20.022792,3.740859,0.075920,0.026093,201.328037,32.000000,219.270397,282.505641,198.426794,178.698791,32.000000,171.490281,68.656219,71.337170,104.911007,100.000000,32.402743,47.113924,0.000000,36.163126,26.341772,0.000000,39.210313,29.305379,43.538878,59.619569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.510199,59.989051,185.930573,161.512283,98.543107,95.213859,29.120917,14.247495,185.651221,1.462815,57.345026,-18.484213,165.977154,187.026449,164.042065,186.182297,99.569905,184.838707,-0.000529,0.030197,32.000000,-235.759390,186.257704,-0.024266,31.068723,0.677746,397534.178126,0.953722,20.271007,19.999506,3.756949,0.078762,0.028582,202.289505,32.000000,218.456398,387.215647,201.209994,178.985857,32.000000,171.339569,68.668750,71.301603,104.937642,100.000000,32.388722,47.113924,0.000000,36.160951,26.341772,0.000000,39.208588,29.120917,43.566611,59.623227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.424372,60.000042,185.892613,170.434647,98.520307,95.210045,28.692706,14.249493,185.717123,1.462800,57.470071,-18.647576,166.000960,186.999084,163.978583,186.310929,99.500101,184.903226,-0.000529,0.030229,32.000000,-235.757228,186.185791,-0.024409,31.074440,0.676831,397454.594795,0.948706,20.142749,20.069286,3.751048,0.076806,0.054174,202.684987,32.000000,218.291396,275.237483,201.718849,178.161434,32.000000,172.467313,68.659464,71.301460,104.940794,100.000000,32.423921,47.113924,0.000000,36.150458,26.341772,0.000000,39.206405,28.692706,43.600800,59.611681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.867706,60.036039,186.035248,190.448383,98.510137,95.206247,28.549835,14.250491,185.630029,1.462770,57.666072,-18.552364,165.979120,187.005792,163.939445,186.276888,99.536032,184.864068,-0.000529,0.030220,32.000000,-235.757868,186.216159,-0.024455,31.064317,0.677462,397488.377300,0.956426,20.228997,20.037213,3.755399,0.077196,0.041178,201.954443,32.000000,218.793224,271.015668,198.842503,177.546322,32.000000,172.976711,68.651402,71.298810,104.930673,100.000000,32.376665,47.113924,0.000000,36.026878,26.341772,0.000000,39.217002,28.549835,43.648122,59.611819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.844365,60.036039,185.858662,190.448383,98.493363,95.202425,29.191375,14.252917,185.595518,1.462642,57.638409,-18.577065,165.934542,186.975593,163.945370,186.305064,99.591706,184.895877,-0.000530,0.030225,32.000000,-235.750361,186.219564,-0.024426,31.078427,0.678300,397667.185459,0.972540,20.329293,20.131801,3.761153,0.064413,0.030229,201.096823,32.000000,219.395346,221.176887,196.167096,177.919457,32.000000,172.542610,68.654645,71.325243,104.975661,100.000000,32.447782,47.113924,0.000000,35.958799,26.341772,0.000000,39.256469,29.191375,43.469325,59.614327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828670,60.048404,186.170661,191.648556,98.495940,95.198602,29.428881,14.257056,185.717659,1.462687,57.534982,-18.446550,165.869970,187.001916,163.999861,186.349621,99.634490,184.920911,-0.000530,0.030255,32.000000,-235.753435,186.267755,-0.024239,31.050706,0.673468,397349.045740,0.967918,19.905259,20.080829,3.730576,0.076601,0.038730,201.124953,32.000000,219.412612,315.614839,197.400614,178.874747,32.000000,171.594534,68.666014,71.302604,104.960000,100.000000,32.427488,47.113924,0.000000,35.943343,26.341772,0.000000,39.276385,29.428881,43.563896,59.609705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859749,60.045381,185.845590,179.568512,98.506417,95.194800,29.336030,14.252632,185.735952,1.462690,57.376819,-18.510101,165.961342,187.100752,164.022468,186.348620,99.582332,184.950114,-0.000529,0.030259,32.000000,-235.753597,186.217484,-0.024249,31.048424,0.674588,397180.664430,0.939770,19.958005,20.004205,3.736216,0.074997,0.041759,202.056249,32.000000,218.490126,279.358084,200.189786,178.987928,32.000000,171.525095,68.654088,71.283672,104.936444,100.000000,32.492884,47.113924,0.000000,35.979304,26.341772,0.000000,39.286032,29.336030,43.592363,59.615615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.607954,60.044832,186.142320,167.245013,98.514057,95.190686,28.658742,14.249493,185.774489,1.462422,57.458774,-18.500245,166.009326,187.067597,164.031204,186.286645,99.542601,184.935548,-0.000528,0.030246,32.000000,-235.756408,186.213528,-0.024291,31.034026,0.674588,397180.664430,0.939770,19.958005,20.004205,3.736216,0.074440,0.044984,202.536412,32.000000,218.255776,497.531522,201.922911,178.427999,32.000000,172.092590,68.670424,71.251896,104.927637,100.000000,32.416580,47.113924,0.000000,36.136772,26.341772,0.000000,39.292165,28.658742,43.597645,59.613943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.511221,60.044832,185.957922,167.245013,98.523294,95.186599,28.532169,14.248779,185.732590,1.462604,57.543107,-18.585102,166.013665,187.162312,163.941459,186.301578,99.579734,184.948710,-0.000528,0.030229,32.000000,-235.758433,186.287868,-0.024326,31.013308,0.677539,397448.696795,0.969654,20.183204,20.101716,3.752268,0.078716,0.029192,202.330550,32.000000,218.499241,376.806930,200.062825,177.567501,32.000000,172.911784,68.648647,71.277005,104.954190,100.000000,32.483306,47.113924,0.000000,36.107958,26.341772,0.000000,39.300607,28.532169,43.357073,59.611170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.471004,60.049778,186.121737,165.720821,98.540526,95.187920,29.020074,14.255343,185.749778,1.462921,57.601624,-18.576101,165.970135,187.159579,163.956305,186.312868,99.639034,185.085214,-0.000529,0.030224,32.000000,-235.754819,186.330001,-0.024312,30.980577,0.678651,397426.319868,0.976004,20.283714,20.069637,3.755874,0.088599,0.042434,201.214477,32.000000,219.168856,227.928352,197.203670,177.874435,32.000000,172.659409,68.655547,71.312056,104.948572,100.000000,32.357017,47.113924,0.000000,36.162509,26.341772,0.000000,39.314636,29.020074,43.602267,59.613747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.548610,60.034115,185.934604,179.706846,98.553642,95.186666,29.140506,14.252632,185.803289,1.463211,57.527177,-18.607888,165.916187,187.088354,164.003073,186.366385,99.665096,184.957297,-0.000528,0.030232,32.000000,-235.756383,186.227436,-0.024366,30.984170,0.680342,397358.650097,0.960477,20.330492,20.062746,3.762239,0.075311,0.045805,201.113131,32.000000,219.244872,507.196523,196.373821,178.477187,32.000000,172.077746,68.659185,71.277152,104.912300,100.000000,32.470805,47.113924,0.000000,36.204139,26.341772,0.000000,39.324557,29.140506,43.515033,59.612871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756129,60.053075,186.242463,192.636090,98.553030,95.184157,29.321449,14.249064,185.770139,1.463362,57.393214,-18.695274,165.971745,187.145633,164.062509,186.307893,99.614082,184.939854,-0.000528,0.030224,32.000000,-235.757492,186.247690,-0.024346,30.997992,0.678740,397236.470424,0.954810,20.234132,19.987573,3.752570,0.071887,0.039014,201.868233,32.000000,218.801307,278.732748,199.248191,179.063655,32.000000,171.388539,68.633231,71.297268,104.873134,100.000000,32.447686,47.113924,0.000000,36.072471,26.341772,0.000000,39.316268,29.321449,43.573214,59.608397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.816399,60.053075,186.012968,192.636090,98.542871,95.184224,29.068788,14.247637,185.754983,1.463505,57.492880,-18.598264,166.022550,187.170143,164.051582,186.398549,99.568075,184.973197,-0.000528,0.030208,32.000000,-235.759575,186.315279,-0.024347,31.049421,0.676738,397208.914504,0.944593,20.037778,20.031889,3.743106,0.073751,0.033085,202.391628,32.000000,218.199024,297.513140,201.714488,178.667056,32.000000,171.924440,68.655611,71.252874,104.893167,100.000000,32.522037,47.113924,0.000000,36.048934,26.341772,0.000000,39.343851,29.068788,43.590528,59.615901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.573278,60.068189,186.209833,185.302679,98.551125,95.180411,28.756590,14.258483,185.826301,1.463552,57.589715,-18.540636,166.024665,187.131561,164.015841,186.373050,99.576299,184.932948,-0.000528,0.030210,32.000000,-235.751516,186.251398,-0.024322,31.109715,0.674235,397254.097404,0.951537,19.975374,20.090699,3.733971,0.082841,0.039775,202.433391,32.000000,218.254081,389.475535,201.155541,177.860947,32.000000,172.756602,68.658793,71.271790,104.900946,100.000000,32.473323,47.113924,0.000000,36.223971,26.341772,0.000000,39.369992,28.756590,43.526625,59.613127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.889616,60.057472,186.047529,165.988730,98.561443,95.183049,29.052236,14.253060,185.802246,1.463624,57.644588,-18.570912,165.949027,187.144245,164.000752,186.388163,99.627298,185.032000,-0.000528,0.030226,32.000000,-235.755135,186.242549,-0.024355,31.165314,0.676476,397395.989223,0.967052,20.242573,20.067019,3.756254,0.083313,0.036620,201.264326,32.000000,219.315440,227.391892,195.952807,178.405142,32.000000,172.657343,68.657442,71.340874,104.905411,100.000000,32.473735,47.113924,0.000000,36.065984,26.341772,0.000000,39.377077,29.052236,43.551424,59.617209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854047,60.058846,185.985474,170.819042,98.572663,95.186915,29.003633,14.250634,185.820250,1.463625,57.468122,-18.687044,165.965744,187.120776,164.016758,186.349393,99.678254,184.883636,-0.000528,0.030215,32.000000,-235.758217,186.262149,-0.024314,31.192091,0.676476,397395.989223,0.967052,20.242573,20.067019,3.756254,0.067161,0.033745,201.656985,32.000000,219.203040,345.151120,197.961499,179.003581,32.000000,171.646144,68.671863,71.362292,104.878343,100.000000,32.471487,47.113924,0.000000,35.983983,26.341772,0.000000,39.388532,29.003633,43.627726,59.616107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.794670,60.064616,186.432085,162.743838,98.592935,95.190725,28.616943,14.253774,185.830907,1.463895,57.424740,-18.635985,166.038408,187.069268,164.068977,186.414301,99.644696,184.908160,-0.000529,0.030196,32.000000,-235.754094,186.312115,-0.024304,31.223614,0.670648,397048.998944,0.952925,19.942192,19.946124,3.730599,0.079568,0.046343,202.321883,32.000000,218.448064,448.849356,201.126607,178.926979,32.000000,171.845394,68.672819,71.325131,104.880055,100.000000,32.480703,47.113924,0.000000,35.728895,26.341772,0.000000,39.401584,28.616943,43.539024,59.607551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.843607,60.064616,186.069488,162.743838,98.624812,95.194537,28.427346,14.254487,185.846330,1.463766,57.431476,-18.642419,166.098035,187.243875,164.017415,186.437832,99.612262,184.895162,-0.000528,0.030207,32.000000,-235.757478,186.320171,-0.024289,31.219471,0.670648,397048.998944,0.952925,19.942192,19.946124,3.730599,0.074872,0.045821,202.559094,32.000000,218.243659,610.596578,201.693929,178.060173,32.000000,172.240956,68.650565,71.291346,104.871325,100.000000,32.621583,47.113924,0.000000,36.024024,26.341772,0.000000,39.419637,28.427346,43.481284,59.608888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.251077,60.051152,186.227648,176.972749,98.630888,95.201627,28.941694,14.253060,185.827088,1.463637,57.630555,-18.773634,166.090705,187.235107,163.967706,186.527184,99.661955,185.035264,-0.000528,0.030213,32.000000,-235.753005,186.392981,-0.024295,31.181574,0.671959,397170.270181,0.967121,20.009408,19.989101,3.744017,0.069778,0.038354,201.943257,32.000000,218.571306,263.192481,199.232501,177.657814,32.000000,172.907754,68.661120,71.323826,104.880872,100.000000,32.511807,47.113924,0.000000,35.812916,26.341772,0.000000,39.418651,28.941694,43.572407,59.616668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.105007,60.045107,185.949935,186.445908,98.620032,95.206428,29.330904,14.247923,185.829469,1.463787,57.681661,-18.696903,165.976589,187.191635,163.972148,186.367543,99.668450,185.032576,-0.000529,0.030209,32.000000,-235.756503,186.199885,-0.024298,31.181128,0.666770,396881.672643,0.946797,19.525083,20.020651,3.705943,0.081571,0.044113,201.428501,32.000000,219.310422,357.442672,196.276026,178.117873,32.000000,172.752079,68.646927,71.326664,104.876169,100.000000,32.567860,47.113924,0.000000,35.745590,26.341772,0.000000,39.428846,29.330904,43.625671,59.619412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.797399,60.060769,186.360128,183.666869,98.625928,95.206373,29.187857,14.248208,185.780723,1.463775,57.540339,-18.797816,165.911963,187.126343,164.030704,186.436116,99.665685,184.984378,-0.000529,0.030195,32.000000,-235.760643,186.272123,-0.024332,31.115668,0.666770,396881.672643,0.946797,19.525083,20.020651,3.705943,0.091360,0.065051,201.388369,32.000000,219.581868,151.547751,196.929525,178.789096,32.000000,171.940534,68.650335,71.324676,104.881790,100.000000,32.446116,47.113924,0.000000,35.916251,26.341772,0.000000,39.432012,29.187857,43.502267,59.615330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628785,60.060769,185.930986,183.666869,98.652383,95.208903,28.858522,14.254915,185.879282,1.463742,57.466530,-18.767393,166.013333,187.131256,164.065959,186.380565,99.649066,184.937543,-0.000528,0.030196,32.000000,-235.753280,186.394510,-0.024396,31.088812,0.667823,396974.293592,0.937262,19.669375,20.013123,3.711205,0.062980,0.042281,202.073048,32.000000,218.702802,348.785629,200.220804,179.244505,32.000000,171.535000,68.642875,71.307710,104.865264,100.000000,32.622378,47.113924,0.000000,35.988182,26.341772,0.000000,39.458171,28.858522,43.459347,59.609026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.670428,60.065441,186.273266,171.699715,98.683287,95.209254,28.484752,14.252204,185.816099,1.463706,57.573632,-18.777901,166.088461,187.247138,164.076043,186.398552,99.627035,184.973683,-0.000526,0.030185,32.000000,-235.757959,186.430304,-0.024429,31.078322,0.674165,397192.975151,0.948293,20.002735,19.997384,3.742367,0.072107,0.034183,202.375378,32.000000,218.244944,250.087712,202.106872,178.243405,32.000000,172.280962,68.660704,71.288611,104.894785,100.000000,32.584073,47.113924,0.000000,36.159337,26.341772,0.000000,39.475093,28.484752,43.497132,59.604797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.551873,60.076707,185.809026,172.147527,98.725285,95.209252,28.872464,14.254059,185.855054,1.463814,57.644729,-18.792615,166.051870,187.191246,163.966262,186.362433,99.625429,184.872696,-0.000525,0.030171,32.000000,-235.753153,186.360859,-0.024470,31.041842,0.675659,397339.121487,0.962722,20.177518,19.996018,3.746434,0.079043,0.044938,202.297997,32.000000,218.356226,184.543674,200.352228,177.877394,32.000000,172.635253,68.627518,71.265886,104.869268,100.000000,32.608439,47.113924,0.000000,36.074744,26.341772,0.000000,39.488136,28.872464,43.513786,59.617376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849072,60.087973,186.165337,156.563451,98.745396,95.211786,29.134586,14.252347,185.879329,1.463705,57.706479,-18.832013,166.005294,187.177136,163.957060,186.443840,99.652954,184.894654,-0.000524,0.030170,32.000000,-235.756996,186.365020,-0.024462,31.014619,0.676330,397360.783292,0.974472,20.138981,20.031926,3.750184,0.076767,0.034893,201.604845,32.000000,219.296741,52.508785,197.255960,177.879964,32.000000,173.030234,68.621887,71.286789,104.872320,100.000000,32.530063,47.113924,0.000000,36.048018,26.341772,0.000000,39.514277,29.134586,43.588327,59.614219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.795274,60.087973,186.022068,156.563451,98.748956,95.211753,29.315067,14.259196,185.766542,1.463433,57.722370,-18.842706,165.967035,187.171099,164.012429,186.423798,99.623286,185.059031,-0.000523,0.030163,32.000000,-235.747196,186.200716,-0.024481,31.003368,0.677339,397451.291141,0.963942,20.273333,19.994746,3.749788,0.073854,0.051951,201.300153,32.000000,219.603256,77.502846,196.164078,178.477589,32.000000,172.178175,68.623425,71.258905,104.874712,100.000000,32.572157,47.113924,0.000000,35.979807,26.341772,0.000000,39.541915,29.315067,43.548782,59.612419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.609142,60.099239,186.084460,166.089794,98.744672,95.216555,28.873390,14.256057,185.888269,1.463202,57.559618,-18.851206,166.006303,187.116574,164.078405,186.348622,99.686969,185.034996,-0.000523,0.030144,32.000000,-235.759023,186.287314,-0.024520,30.988734,0.675791,397327.315425,0.944343,20.032138,20.068443,3.735737,0.086896,0.024637,201.786046,32.000000,219.127990,367.655681,199.282540,179.206503,32.000000,171.426395,68.659998,71.320637,104.895382,100.000000,32.628139,47.113924,0.000000,36.036930,26.341772,0.000000,39.571050,28.873390,43.590895,59.605426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.695609,60.111055,186.155510,181.545340,98.745142,95.219116,28.745852,14.250634,185.858821,1.463181,57.582559,-18.781583,166.027527,187.019311,164.050573,186.374654,99.618754,185.010638,-0.000522,0.030131,32.000000,-235.758709,186.293965,-0.024534,30.992825,0.678644,397364.214637,0.962820,20.236379,19.995534,3.751011,0.074851,0.035026,202.397558,32.000000,218.275932,163.198587,201.749104,178.765231,32.000000,171.931761,68.627063,71.230628,104.890538,100.000000,32.559991,47.113924,0.000000,36.120317,26.341772,0.000000,39.590829,28.745852,43.519949,59.613265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
