OSU 80 Ton Compressor Load Stand
49.656245,60.122596,186.099830,185.854042,98.736585,95.222250,28.476420,14.259625,185.782333,1.462876,57.655669,-18.777953,166.048843,187.179846,164.026957,186.396520,99.613465,184.973431,-0.000524,0.030114,32.000000,-235.746604,186.418472,-0.024502,31.011944,0.677722,397457.203595,0.965299,20.158481,20.054396,3.745915,0.075507,0.035555,202.604282,32.000000,218.233126,216.487430,201.322115,178.112107,32.000000,172.632560,68.625816,71.243886,104.899231,100.000000,32.543256,47.113924,0.000000,36.047318,26.341772,0.000000,39.624345,28.476420,43.593390,59.621978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.812988,60.122596,186.238574,185.854042,98.715216,95.229934,29.147216,14.252061,185.788172,1.462965,57.725821,-18.835709,166.089492,187.122529,163.958242,186.427583,99.637820,184.990517,-0.000525,0.030090,32.000000,-235.756298,186.399651,-0.024539,31.036727,0.677679,397518.347434,0.975343,20.210849,20.045400,3.747763,0.070951,0.019854,202.014077,32.000000,219.083508,245.422151,198.050983,177.791396,32.000000,173.138160,68.640654,71.242935,104.915475,100.000000,32.574235,47.113924,0.000000,36.101527,26.341772,0.000000,39.659130,29.147216,43.456413,59.615733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.925785,60.099514,186.065998,171.774535,98.715709,95.232489,29.389750,14.247923,185.799723,1.462869,57.743176,-18.726141,165.948393,187.167492,164.001241,186.402583,99.711787,185.002539,-0.000523,0.030065,32.000000,-235.761420,186.341996,-0.024707,31.103420,0.677679,397518.347434,0.975343,20.210849,20.045400,3.747763,0.084967,0.049695,201.418043,32.000000,219.522162,114.464842,196.213642,178.292890,32.000000,172.429616,68.624320,71.254825,104.927635,100.000000,32.652427,47.113924,0.000000,35.998334,26.341772,0.000000,39.659796,29.389750,43.463016,59.614002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.837849,60.118749,186.368091,159.628234,98.730457,95.237520,28.759379,14.249778,185.803050,1.462860,57.596263,-18.810378,165.950469,187.133296,164.028064,186.386185,99.706458,184.936486,-0.000522,0.030076,32.000000,-235.756287,186.389862,-0.024762,31.134682,0.672294,397185.198682,0.939471,19.908701,19.958255,3.726852,0.081292,0.027868,201.398757,32.000000,219.473684,100.417654,198.118567,179.048914,32.000000,171.587261,68.610834,71.253811,104.890443,100.000000,32.591362,47.113924,0.000000,35.934896,26.341772,0.000000,39.679629,28.759379,43.581431,59.618074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.698297,60.140733,186.150961,150.978652,98.740659,95.241281,28.830732,14.250634,185.892816,1.462839,57.524592,-18.782232,166.080480,187.106258,164.102528,186.355423,99.685069,185.011127,-0.000521,0.030070,32.000000,-235.759201,186.430692,-0.024760,31.163504,0.673607,397294.520872,0.962025,20.018854,19.938219,3.739489,0.076144,0.041967,202.211487,32.000000,218.523009,435.513761,201.069495,179.063377,32.000000,171.744676,68.638119,71.251594,104.918606,100.000000,32.598722,47.113924,0.000000,36.176172,26.341772,0.000000,39.721826,28.830732,43.644380,59.616323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.582303,60.140733,186.000267,150.978652,98.742144,95.244434,28.393178,14.250920,185.884439,1.462636,57.630013,-18.859267,166.076368,187.223505,164.050050,186.405417,99.643796,185.017289,-0.000521,0.030080,32.000000,-235.761210,186.441583,-0.024736,31.190124,0.674178,397465.380360,0.962700,20.185370,19.988271,3.745621,0.080946,0.033012,202.533664,32.000000,218.309862,344.556421,202.039626,178.137695,32.000000,172.504035,68.641030,71.227979,104.948923,100.000000,32.640188,47.113924,0.000000,36.073937,26.341772,0.000000,39.769591,28.393178,43.630807,59.615635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.841472,60.156670,186.109598,169.111587,98.762577,95.249602,29.256872,14.260909,185.870076,1.462714,57.672801,-18.889887,166.075116,187.163024,163.955077,186.498362,99.630690,185.085882,-0.000520,0.030094,32.000000,-235.745648,186.408498,-0.024755,31.206253,0.674641,397626.446051,0.980080,20.305743,20.031909,3.751344,0.077869,0.045538,202.314675,32.000000,218.756633,188.715605,199.492421,177.780583,32.000000,173.222395,68.620936,71.236121,104.935891,100.000000,32.583261,47.113924,0.000000,35.985428,26.341772,0.000000,39.824460,29.256872,43.514960,59.620808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.991142,60.133863,186.378937,177.824599,98.767118,95.255957,29.033780,14.252632,185.827314,1.463045,57.662135,-18.790955,165.977400,187.249849,164.007824,186.541424,99.685412,185.083482,-0.000520,0.030076,32.000000,-235.757203,186.551959,-0.024749,31.205466,0.674641,397626.446051,0.980080,20.305743,20.031909,3.751344,0.074845,0.036199,201.406177,32.000000,219.566618,231.971064,196.647965,177.764810,32.000000,172.786722,68.642840,71.297318,104.983525,100.000000,32.654818,47.113924,0.000000,35.875649,26.341772,0.000000,39.832200,29.033780,43.637777,59.610019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.809326,60.101987,186.271296,181.162776,98.767659,95.259834,28.619787,14.256628,185.819215,1.463120,57.480070,-18.824808,165.992565,187.321869,164.060512,186.498807,99.663245,185.142327,-0.000521,0.030049,32.000000,-235.755338,186.393612,-0.024716,31.172841,0.671469,397527.800702,0.945806,20.053025,20.071345,3.734031,0.095311,0.039427,201.274700,32.000000,219.671665,122.761448,197.098514,178.870799,32.000000,171.503127,68.638082,71.293818,104.983009,100.000000,32.742639,47.113924,0.000000,35.900247,26.341772,0.000000,39.858879,28.619787,43.596691,59.614238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770072,60.070387,186.434950,179.592923,98.776268,95.266268,28.650889,14.258483,185.891022,1.463016,57.362416,-18.861125,166.024859,187.284084,164.092131,186.456169,99.686800,185.085905,-0.000520,0.030034,32.000000,-235.752171,186.493689,-0.024711,31.119733,0.670393,397333.177302,0.949943,19.875556,20.015701,3.728239,0.072421,0.036519,201.859689,32.000000,218.892744,427.846435,200.186365,179.035420,32.000000,171.559160,68.627422,71.254189,104.978527,100.000000,32.642135,47.113924,0.000000,35.988701,26.341772,0.000000,39.848500,28.650889,43.541959,59.620228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.649635,60.070387,186.219175,179.592923,98.777077,95.272708,28.685324,14.254915,185.859997,1.462951,57.401242,-18.892307,166.056403,187.300418,164.140616,186.455047,99.608144,185.059320,-0.000521,0.029976,32.000000,-235.758034,186.370689,-0.024676,31.073706,0.672994,397465.449234,0.967509,20.031606,20.060454,3.739687,0.074143,0.032390,202.459576,32.000000,218.485316,352.853547,202.075473,178.783807,32.000000,171.973145,68.645024,71.234032,105.018310,100.000000,32.789354,47.113924,0.000000,36.026632,26.341772,0.000000,39.834187,28.685324,43.579450,59.612468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895687,60.046755,186.283275,169.495897,98.804080,95.279968,29.266408,14.254344,185.943923,1.463195,57.501220,-18.868512,166.090004,187.311919,164.014237,186.531239,99.595314,185.126821,-0.000523,0.029949,32.000000,-235.748770,186.540782,-0.024666,31.043992,0.675061,397435.251928,0.967281,20.040648,20.015245,3.745925,0.079562,0.028493,202.429207,32.000000,218.786490,313.889160,200.689044,177.772731,32.000000,173.243853,68.594673,71.283690,105.068930,100.000000,32.694923,47.113924,0.000000,35.866669,26.341772,0.000000,39.823881,29.266408,43.624057,59.614730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.717840,60.010209,186.151260,160.237072,98.815561,95.284642,29.104968,14.256342,185.962755,1.463608,57.557985,-18.791468,166.055752,187.290426,163.980650,186.558824,99.628876,185.074786,-0.000523,0.029975,32.000000,-235.753492,186.419921,-0.024656,31.049604,0.677002,397679.675915,0.968761,20.165498,20.083697,3.750666,0.079623,0.021745,201.384095,32.000000,219.613642,158.467947,197.499903,177.676424,32.000000,173.084348,68.602323,71.273915,105.071606,100.000000,32.765703,47.113924,0.000000,35.944122,26.341772,0.000000,39.833199,29.104968,43.485833,59.614671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.696494,60.004988,186.486485,152.487904,98.826472,95.288430,28.976226,14.250634,185.952797,1.463616,57.445450,-18.862477,165.946441,187.318159,164.039770,186.565665,99.686192,185.199344,-0.000522,0.029948,32.000000,-235.758545,186.455819,-0.024661,31.031902,0.674792,397549.249455,0.944394,19.887046,20.122434,3.733454,0.079613,0.053523,200.983761,32.000000,219.721789,385.063240,196.333073,178.384011,32.000000,171.924123,68.626307,71.311910,105.117427,100.000000,32.789074,47.113924,0.000000,36.036656,26.341772,0.000000,39.800029,28.976226,43.633962,59.607718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.728745,60.004988,186.276188,152.487904,98.833553,95.292212,28.725756,14.253774,186.049913,1.463668,57.263590,-18.766748,166.007701,187.363548,164.073059,186.533112,99.668276,185.138167,-0.000521,0.029957,32.000000,-235.750816,186.547716,-0.024651,31.041317,0.676460,397575.102576,0.953322,20.034587,20.068900,3.744154,0.075606,0.041371,201.519170,32.000000,219.355395,647.876841,199.083939,178.859370,32.000000,171.542962,68.629966,71.309757,105.106391,100.000000,32.869381,47.113924,0.000000,36.065460,26.341772,0.000000,39.796340,28.725756,43.626332,59.616746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.735282,59.990974,186.122828,157.097061,98.835544,95.299829,28.877157,14.254344,185.996223,1.463306,57.292551,-18.870787,166.049925,187.400333,164.094765,186.577850,99.611433,185.179874,-0.000522,0.029961,32.000000,-235.755490,186.582224,-0.024614,31.125817,0.676900,397523.089552,0.965737,20.018066,20.053826,3.745845,0.072090,0.030412,202.381193,32.000000,218.585998,478.147150,201.417204,179.031865,32.000000,171.671280,68.657358,71.284446,105.135173,100.000000,32.781035,47.113924,0.000000,36.039977,26.341772,0.000000,39.782904,28.877157,43.628973,59.608908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.104868,59.999218,186.394178,170.306334,98.837094,95.307465,29.243576,14.253488,185.996347,1.463196,57.396503,-18.895521,166.077542,187.384470,164.064347,186.556785,99.632068,185.226358,-0.000522,0.029988,32.000000,-235.761428,186.549552,-0.024604,31.127679,0.674584,397636.375635,0.960576,19.997277,20.126673,3.742269,0.070186,0.029073,202.531403,32.000000,218.603808,212.595002,201.383898,177.971127,32.000000,172.806007,68.655634,71.289771,105.178800,100.000000,32.768300,47.113924,0.000000,36.046123,26.341772,0.000000,39.781105,29.243576,43.635503,59.611563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.377878,59.974487,186.360528,182.481504,98.846015,95.315157,29.069444,14.250206,186.060892,1.463345,57.517715,-18.913098,166.074106,187.398316,163.989303,186.532641,99.626761,185.177205,-0.000522,0.029982,32.000000,-235.758481,186.575965,-0.024612,31.219785,0.674584,397636.375635,0.960576,19.997277,20.126673,3.742269,0.077164,0.051932,201.645248,32.000000,219.277767,313.182135,198.149791,177.558826,32.000000,173.065803,68.653478,71.307508,105.208594,100.000000,32.898830,47.113924,0.000000,35.691600,26.341772,0.000000,39.788890,29.069444,43.609310,59.612409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.165646,59.974487,186.094183,182.481504,98.852746,95.322821,28.935086,14.257912,186.057811,1.463296,57.427012,-18.833594,165.962273,187.415646,164.045143,186.747819,99.683356,185.135939,-0.000522,0.029988,32.000000,-235.750284,186.632618,-0.024584,31.247978,0.665429,397245.536259,0.940954,19.318183,20.110321,3.699253,0.082069,0.036053,201.001835,32.000000,219.777770,576.172743,195.991730,178.187422,32.000000,172.120178,68.660941,71.340634,105.237751,100.000000,32.899254,47.113924,0.000000,35.645271,26.341772,0.000000,39.761625,28.935086,43.544600,59.610354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.864669,59.981357,186.216582,184.481207,98.856273,95.326611,28.438577,14.253060,186.069793,1.463605,57.276427,-18.918853,166.003433,187.442930,164.105516,186.671094,99.700219,185.325180,-0.000523,0.029962,32.000000,-235.752021,186.675409,-0.024603,31.261904,0.666728,397308.650859,0.949802,19.536305,20.037891,3.709594,0.079216,0.049143,201.295412,32.000000,219.599780,362.256344,198.202777,178.856448,32.000000,171.903451,68.686732,71.334858,105.207491,100.000000,33.006940,47.113924,0.000000,35.857471,26.341772,0.000000,39.763614,28.438577,43.604982,59.615763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.871482,59.964870,186.317467,178.150843,98.869737,95.330410,28.764676,14.251776,186.046608,1.463700,57.195262,-18.954087,166.055979,187.404453,164.090338,186.675188,99.702233,185.218932,-0.000523,0.029958,32.000000,-235.760026,186.700883,-0.024632,31.266127,0.670486,397496.499969,0.972857,19.853718,20.093620,3.734439,0.076729,0.039625,202.242519,32.000000,218.739611,360.528851,200.760910,178.947990,32.000000,171.428316,68.672814,71.309383,105.197537,100.000000,32.884352,47.113924,0.000000,35.924896,26.341772,0.000000,39.759898,28.764676,43.601313,59.615782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.070069,59.947559,186.405202,164.970908,98.856396,95.335545,29.250583,14.249635,185.994456,1.463453,57.306550,-18.985953,166.068547,187.520579,164.101811,186.647948,99.622442,185.213200,-0.000522,0.029958,32.000000,-235.759708,186.663500,-0.024658,31.188340,0.670582,397482.190215,0.961680,19.830186,20.050856,3.735952,0.083305,0.050799,202.659731,32.000000,218.632187,441.530695,201.925012,178.235340,32.000000,172.431222,68.666417,71.276075,105.207091,100.000000,32.960905,47.113924,0.000000,35.858525,26.341772,0.000000,39.737015,29.250583,43.600213,59.608790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.901476,59.947559,186.237123,164.970908,98.837827,95.340604,29.071191,14.251348,186.093740,1.463501,57.509975,-18.881256,166.058472,187.436650,164.022739,186.759345,99.656627,185.334241,-0.000523,0.029922,32.000000,-235.758815,186.561933,-0.024687,31.166310,0.670066,397500.228482,0.941589,19.607836,20.128449,3.722887,0.073377,0.030375,201.999215,32.000000,219.057957,228.417624,199.432436,177.699780,32.000000,172.838812,68.651064,71.312144,105.232303,100.000000,32.993964,47.113924,0.000000,35.792862,26.341772,0.000000,39.711037,29.071191,43.637777,59.604630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.334098,59.968167,186.611629,155.925084,98.825941,95.341917,28.929192,14.254059,186.102172,1.463372,57.555426,-18.907620,166.013169,187.483732,164.004691,186.648950,99.672929,185.220236,-0.000522,0.029886,32.000000,-235.754137,186.597765,-0.024634,31.132295,0.672178,397568.192625,0.950970,19.781866,20.140686,3.732097,0.071598,0.028751,201.101743,32.000000,219.743283,263.186408,196.686506,178.000026,32.000000,172.555947,68.655992,71.319128,105.263650,100.000000,32.985847,47.113924,0.000000,35.822340,26.341772,0.000000,39.721807,28.929192,43.598379,59.611455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926774,59.991799,186.443379,155.341277,98.835225,95.348309,28.783877,14.249207,186.070353,1.463591,57.397379,-18.770502,165.934914,187.548046,164.063829,186.657299,99.682620,185.334060,-0.000521,0.029885,32.000000,-235.757513,186.720177,-0.024583,31.083331,0.668692,397294.282273,0.946671,19.356802,20.080661,3.707460,0.073220,0.032465,201.147052,32.000000,219.757216,300.899640,197.134560,178.674310,32.000000,172.004261,68.679995,71.315299,105.259734,100.000000,33.007867,47.113924,0.000000,35.811070,26.341772,0.000000,39.737681,28.783877,43.508504,59.613973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849332,59.952505,186.536769,159.584608,98.826259,95.358511,29.283426,14.247067,186.086190,1.463710,57.216180,-18.921435,166.045524,187.521110,164.096351,186.720350,99.737908,185.320982,-0.000521,0.029926,32.000000,-235.762768,186.766168,-0.024588,31.063268,0.668692,397294.282273,0.946671,19.356802,20.080661,3.707460,0.082188,0.042363,201.974168,32.000000,219.020067,262.365848,200.174515,179.099062,32.000000,171.491925,68.659947,71.344200,105.269662,100.000000,33.080534,47.113924,0.000000,35.849147,26.341772,0.000000,39.736047,29.283426,43.612172,59.614189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.570299,59.927500,186.527469,175.102303,98.828756,95.369929,29.211119,14.254487,186.155881,1.463877,57.288492,-18.817202,166.066074,187.473231,164.133817,186.709191,99.666077,185.311752,-0.000521,0.029906,32.000000,-235.753545,186.635394,-0.024558,31.083961,0.672743,397530.259988,0.968810,19.716938,20.105347,3.725487,0.078194,0.042841,202.626055,32.000000,218.604406,269.723426,202.158678,178.432387,32.000000,172.302991,68.692345,71.311038,105.325776,100.000000,33.090284,47.113924,0.000000,35.922411,26.341772,0.000000,39.688729,29.211119,43.467931,59.615753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.739000,59.927500,186.473005,175.102303,98.817646,95.383836,28.457828,14.250063,186.152928,1.464051,57.434339,-18.906743,166.107023,187.553469,164.054915,186.681950,99.627434,185.303410,-0.000520,0.029903,32.000000,-235.759444,186.648265,-0.024554,31.081102,0.676014,397535.362507,0.945353,19.840729,20.054322,3.742011,0.068268,0.036672,202.523971,32.000000,218.753440,248.519798,200.601507,177.711805,32.000000,172.719715,68.666788,71.306690,105.332794,100.000000,33.166643,47.113924,0.000000,36.051974,26.341772,0.000000,39.651853,28.457828,43.513933,59.616609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.127236,59.935468,186.409942,185.581022,98.814744,95.393985,28.333851,14.248351,186.084369,1.464274,57.395422,-18.980740,166.013539,187.486833,164.001314,186.678282,99.677136,185.406335,-0.000520,0.029914,32.000000,-235.760828,186.728784,-0.024461,31.146982,0.679029,397859.226101,0.953608,20.104981,20.122612,3.762888,0.077734,0.029803,201.447921,32.000000,219.509508,312.678345,197.642117,177.863060,32.000000,172.629766,68.645598,71.320367,105.355893,100.000000,33.107517,47.113924,0.000000,35.894743,26.341772,0.000000,39.645609,28.333851,43.549223,59.616697,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.015283,59.947833,186.568232,181.908840,98.832508,95.404141,28.496526,14.253203,186.152962,1.464303,57.361584,-18.953309,165.933079,187.490706,164.046620,186.726812,99.705245,185.220685,-0.000520,0.029916,32.000000,-235.754829,186.658094,-0.024454,31.187632,0.676949,397879.486382,0.975345,19.929950,20.158056,3.749030,0.071623,0.049746,201.209105,32.000000,219.753783,278.067538,196.404994,178.574295,32.000000,172.160575,68.670059,71.384936,105.376260,100.000000,33.173547,47.113924,0.000000,35.727226,26.341772,0.000000,39.632747,28.496526,43.516060,59.617484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.807760,59.974212,186.467857,172.682815,98.861157,95.414431,28.841391,14.251062,186.109308,1.464413,57.203831,-18.967795,165.994042,187.502105,164.109972,186.703647,99.733694,185.280739,-0.000521,0.029928,32.000000,-235.752872,186.690380,-0.024615,31.222723,0.670653,397597.056123,0.971398,19.536838,20.147816,3.718736,0.066843,0.032461,201.866554,32.000000,219.395234,230.769922,199.010623,179.025556,32.000000,171.632189,68.679205,71.358426,105.380629,100.000000,33.112724,47.113924,0.000000,35.799833,26.341772,0.000000,39.634261,28.841391,43.652744,59.608534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.763267,59.974212,186.397965,172.682815,98.862155,95.422200,29.146539,14.254202,186.103949,1.464423,57.197227,-18.965468,166.036733,187.349948,164.102159,186.631002,99.700909,185.154103,-0.000522,0.029932,32.000000,-235.754649,186.606066,-0.024618,31.255925,0.671681,397671.753504,0.968366,19.664613,20.048517,3.730224,0.083584,0.046007,202.563474,32.000000,218.698099,260.390409,201.612778,178.895727,32.000000,171.807235,68.696724,71.321204,105.391075,100.000000,33.237344,47.113924,0.000000,35.901670,26.341772,0.000000,39.652780,29.146539,43.465070,59.615694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847439,59.974762,186.223177,159.894471,98.858775,95.433606,29.131051,14.253631,186.197845,1.464683,57.350831,-19.016719,166.038923,187.359164,164.046627,186.786890,99.663672,185.278084,-0.000524,0.029946,32.000000,-235.754729,186.602558,-0.024581,31.229541,0.673323,397828.585473,0.961341,19.905453,20.043103,3.743751,0.086310,0.035957,202.475666,32.000000,218.612969,322.518841,201.601987,177.781304,32.000000,172.462109,68.653443,71.312859,105.397894,100.000000,33.192953,47.113924,0.000000,35.937746,26.341772,0.000000,39.648207,29.131051,43.624864,59.622687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.103744,59.968717,186.298531,156.339847,98.859245,95.442517,28.438494,14.256200,186.080941,1.464900,57.439527,-19.022922,166.072583,187.452432,163.981778,186.545154,99.717398,185.337298,-0.000523,0.029946,32.000000,-235.751176,186.589464,-0.024545,31.185691,0.673018,397946.633126,0.952289,19.951522,20.027308,3.745694,0.078596,0.030500,201.771540,32.000000,219.278409,292.719842,198.580810,177.776243,32.000000,172.707535,68.685863,71.354292,105.449695,100.000000,33.187970,47.113924,0.000000,35.880459,26.341772,0.000000,39.643177,28.438494,43.706302,59.618939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.278416,59.976960,186.403985,160.206867,98.874513,95.451319,28.656951,14.255058,186.072445,1.464937,57.445661,-19.048754,165.944499,187.466787,163.987216,186.613767,99.756548,185.277716,-0.000523,0.029959,32.000000,-235.751007,186.601864,-0.024554,31.124611,0.672151,398010.335131,0.951142,19.864945,20.112106,3.735863,0.074301,0.038582,201.328532,32.000000,219.673017,174.055636,196.109129,178.225816,32.000000,172.280004,68.694386,71.344973,105.459122,100.000000,33.277938,47.113924,0.000000,35.655836,26.341772,0.000000,39.631118,28.656951,43.632201,59.614573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.185078,59.976960,186.584999,160.206867,98.886809,95.460178,28.827506,14.256200,186.075057,1.465061,57.259265,-18.981988,165.991008,187.341832,164.098685,186.672929,99.739899,185.151530,-0.000524,0.029980,32.000000,-235.748554,186.664027,-0.024542,31.081495,0.669754,397645.905390,0.957950,19.422791,20.019090,3.707436,0.071785,0.052243,201.582732,32.000000,219.701459,450.922544,197.970662,178.940129,32.000000,171.933018,68.701184,71.360036,105.466878,100.000000,33.292923,47.113924,0.000000,35.610436,26.341772,0.000000,39.633920,28.827506,43.658173,59.609115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847602,59.961023,186.279643,164.904011,98.875582,95.467809,29.245656,14.251205,186.020377,1.464455,57.244834,-19.021257,166.025340,187.440096,164.082118,186.643325,99.693603,185.164002,-0.000526,0.029967,32.000000,-235.757646,186.719238,-0.024520,31.044569,0.669754,397645.905390,0.957950,19.422791,20.019090,3.707436,0.079365,0.030861,202.344298,32.000000,218.835768,597.817988,200.869458,178.971928,32.000000,171.486656,68.683648,71.344212,105.469871,100.000000,33.312381,47.113924,0.000000,35.725428,26.341772,0.000000,39.612916,29.245656,43.559127,59.613107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.728820,59.968442,186.272157,180.782482,98.866675,95.475337,29.120951,14.248636,186.079752,1.463470,57.317830,-18.999623,166.062888,187.423825,164.113007,186.534331,99.666126,185.279130,-0.000526,0.029976,32.000000,-235.759232,186.624158,-0.024506,31.041501,0.672383,397770.037060,0.954320,19.518776,19.987331,3.717938,0.070376,0.024593,202.655017,32.000000,218.543209,306.482530,202.102741,178.021416,32.000000,172.291959,68.683401,71.334851,105.507105,100.000000,33.300622,47.113924,0.000000,35.834305,26.341772,0.000000,39.605148,29.120951,43.453772,59.616943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677313,60.004164,186.292322,186.107130,98.880069,95.485484,28.984329,14.252204,186.075801,1.462614,57.443779,-19.113172,166.089271,187.448110,164.027748,186.681646,99.685793,185.215769,-0.000525,0.029968,32.000000,-235.761073,186.608636,-0.024295,31.063006,0.676528,398080.535376,0.947717,19.851037,20.038412,3.736983,0.071597,0.032870,202.183934,32.000000,218.892588,341.573532,199.739791,177.702347,32.000000,172.668216,68.667007,71.352894,105.499957,100.000000,33.340182,47.113924,0.000000,35.944652,26.341772,0.000000,39.606005,28.984329,43.476736,59.617936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.031977,60.004164,186.260674,186.107130,98.880729,95.493035,28.485023,14.250063,185.971839,1.461717,57.516482,-19.116612,165.964891,187.399804,164.028275,186.636805,99.716984,185.190611,-0.000525,0.029960,32.000000,-235.757641,186.703575,-0.024310,31.099513,0.678481,398330.331524,0.960152,20.070563,20.066083,3.750048,0.067590,0.033735,201.613789,32.000000,219.607373,478.879743,196.872700,177.954313,32.000000,172.655695,68.658864,71.385790,105.475977,100.000000,33.340281,47.113924,0.000000,35.936498,26.341772,0.000000,39.638873,28.485023,43.587594,59.608465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.311663,60.018727,186.379238,180.530463,98.867797,95.496838,28.677658,14.253916,185.999717,1.460606,57.445185,-19.068576,165.948343,187.377394,164.086285,186.625990,99.730836,185.208503,-0.000524,0.029992,32.000000,-235.754771,186.537580,-0.024365,31.158705,0.678481,398330.331524,0.960152,20.070563,20.066083,3.750048,0.074277,0.018505,201.613266,32.000000,219.641461,304.045347,196.972516,178.558628,32.000000,172.097959,68.664995,71.383616,105.454286,100.000000,33.358195,47.113924,0.000000,35.730668,26.341772,0.000000,39.654700,28.677658,43.653918,59.610324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.061667,60.026146,186.189738,172.042436,98.861058,95.503155,29.136278,14.257199,186.052194,1.459478,57.262698,-19.134655,166.029779,187.412323,164.128924,186.582334,99.764435,185.265654,-0.000522,0.030006,32.000000,-235.750177,186.606942,-0.024375,31.184039,0.668942,397911.356037,0.957124,19.430400,20.018253,3.704494,0.082890,0.037296,202.109137,32.000000,218.986254,148.193193,200.104633,179.126437,32.000000,171.245256,68.664061,71.406298,105.414370,100.000000,33.406689,47.113924,0.000000,35.555749,26.341772,0.000000,39.658432,29.136278,43.477396,59.620306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.627281,60.007736,186.128099,158.969964,98.856387,95.508180,29.340230,14.253346,185.984927,1.458764,57.330623,-19.117554,166.085070,187.466706,164.143862,186.666979,99.697226,185.178712,-0.000522,0.030014,32.000000,-235.758784,186.636862,-0.024304,31.214015,0.670997,398045.982039,0.947317,19.695086,20.006577,3.719208,0.080991,0.037983,202.546777,32.000000,218.443750,245.095472,202.185923,178.490541,32.000000,172.209424,68.693923,71.354869,105.438811,100.000000,33.459540,47.113924,0.000000,35.821375,26.341772,0.000000,39.670790,29.340230,43.509164,59.606685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.525464,60.007736,186.242373,158.969964,98.848032,95.513129,29.089467,14.254630,186.055673,1.457872,57.488509,-19.149894,166.043542,187.405350,164.011522,186.592478,99.683360,185.197300,-0.000521,0.030050,32.000000,-235.753730,186.498320,-0.024343,31.235809,0.675526,398440.123743,0.949791,20.126045,20.040433,3.750520,0.081098,0.053979,202.480044,32.000000,218.469442,278.029958,200.642895,177.694159,32.000000,172.412810,68.656914,71.368519,105.421445,100.000000,33.351660,47.113924,0.000000,35.939176,26.341772,0.000000,39.655820,29.089467,43.596544,59.614770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.671427,59.996195,186.418851,155.576861,98.834542,95.516624,28.925765,14.253203,185.963865,1.456390,57.416913,-19.212885,165.928321,187.401965,164.051598,186.672051,99.748242,185.237499,-0.000521,0.030064,32.000000,-235.757288,186.541272,-0.024401,31.254823,0.676665,398551.642459,0.960192,20.231810,20.061431,3.760538,0.078402,0.066500,201.516809,32.000000,219.713280,233.790795,196.151328,178.311600,32.000000,172.213473,68.673500,71.413221,105.393893,100.000000,33.468702,47.113924,0.000000,35.995713,26.341772,0.000000,39.645225,28.925765,43.628899,59.607698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.037096,59.999492,186.399748,161.840710,98.826712,95.524088,29.152634,14.258198,186.042243,1.455345,57.243539,-19.154773,166.018901,187.452961,164.113523,186.583007,99.787768,185.215559,-0.000521,0.030065,32.000000,-235.751309,186.589177,-0.024342,31.221936,0.676665,398551.642459,0.960192,20.231810,20.061431,3.760538,0.071139,0.023842,201.839024,32.000000,219.410695,276.940143,198.838492,179.086285,32.000000,171.205173,68.721376,71.458042,105.372619,100.000000,33.444742,47.113924,0.000000,35.800789,26.341772,0.000000,39.647862,29.152634,43.484292,59.615645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.091530,59.993997,186.152893,171.409412,98.822694,95.529192,29.203742,14.249493,185.976825,1.454563,57.257097,-19.174199,166.087749,187.386346,164.120684,186.570391,99.739426,185.228075,-0.000522,0.030097,32.000000,-235.760834,186.630073,-0.024342,31.203735,0.674908,398441.412068,0.980996,20.065737,20.070309,3.752882,0.075477,0.022911,202.411660,32.000000,218.656640,313.883757,201.596384,178.874183,32.000000,171.719334,68.721419,71.404234,105.401466,100.000000,33.510183,47.113924,0.000000,35.714422,26.341772,0.000000,39.647761,29.203742,43.580550,59.611042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.972460,59.946734,186.470807,180.530183,98.806350,95.532984,29.090895,14.251062,185.878698,1.453230,57.323036,-19.190822,166.063293,187.415974,164.086799,186.575220,99.726035,185.152595,-0.000521,0.030086,32.000000,-235.756806,186.554468,-0.024297,31.116769,0.671156,398072.743960,0.947437,19.693770,19.964027,3.725231,0.086228,0.067982,202.552874,32.000000,218.471416,187.491423,201.701091,178.133675,32.000000,172.201096,68.695904,71.399927,105.418040,100.000000,33.424084,47.113924,0.000000,35.731616,26.341772,0.000000,39.641270,29.090895,43.647241,59.610147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.320551,59.946734,186.051946,180.530183,98.803049,95.536790,28.307603,14.254773,185.852009,1.452482,57.458039,-19.128309,166.081036,187.431103,164.030739,186.577138,99.773620,185.200707,-0.000519,0.030073,32.000000,-235.757849,186.601579,-0.024289,31.077089,0.670222,398140.170669,0.944686,19.632153,20.017171,3.716255,0.068855,0.041091,202.088130,32.000000,219.174826,206.786275,198.539908,177.781888,32.000000,172.945452,68.697336,71.408397,105.430273,100.000000,33.565004,47.113924,0.000000,35.732963,26.341772,0.000000,39.588266,28.307603,43.558027,59.620897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.889296,59.933270,186.366111,183.677258,98.824430,95.540545,28.614012,14.252347,185.885376,1.451292,57.457663,-19.156725,166.017858,187.434060,164.048003,186.662557,99.790095,185.156818,-0.000519,0.030073,32.000000,-235.754538,186.565705,-0.024304,31.023536,0.674374,398196.372564,0.950754,19.707713,20.001603,3.731471,0.074888,0.031036,201.544820,32.000000,219.875533,176.384164,196.205371,178.035296,32.000000,172.685431,68.724787,71.446530,105.454616,100.000000,33.514659,47.113924,0.000000,35.694088,26.341772,0.000000,39.563785,28.614012,43.619729,59.611573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.004475,59.911013,186.332379,175.140436,98.833078,95.544277,29.336319,14.252917,185.881370,1.450111,57.315068,-19.048458,165.996056,187.382920,164.067009,186.603152,99.770514,185.199505,-0.000518,0.030094,32.000000,-235.755606,186.567908,-0.024338,31.027653,0.669832,397905.613056,0.969668,19.349279,19.972477,3.697335,0.076482,0.033194,201.450793,32.000000,219.841885,245.774564,197.917058,178.811311,32.000000,171.494566,68.700560,71.444750,105.423202,100.000000,33.556897,47.113924,0.000000,35.761413,26.341772,0.000000,39.550485,29.336319,43.610044,59.609547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.293370,59.929423,186.324469,161.545852,98.820247,95.548107,29.112998,14.249064,185.984242,1.448849,57.241619,-19.136779,166.046636,187.371237,164.110210,186.576645,99.694931,185.166105,-0.000518,0.030082,32.000000,-235.762246,186.538928,-0.024290,31.024873,0.677166,398147.881830,0.968413,19.780168,19.939163,3.735593,0.085432,0.035542,202.243888,32.000000,218.933245,55.443905,200.758851,179.002042,32.000000,171.552704,68.720197,71.434498,105.438522,100.000000,33.494916,47.113924,0.000000,35.476844,26.341772,0.000000,39.511309,29.112998,43.622810,59.614573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881702,59.929423,186.299460,161.545852,98.810619,95.549321,28.918636,14.254915,185.927333,1.447798,57.324656,-19.071476,166.072254,187.440707,164.129892,186.574836,99.706742,185.224683,-0.000517,0.030096,32.000000,-235.756722,186.556037,-0.024251,31.024296,0.675544,398098.814324,0.942158,19.638946,19.975122,3.726314,0.079052,0.061924,202.729593,32.000000,218.571592,367.670017,202.142746,178.319629,32.000000,172.157595,68.735783,71.406954,105.476156,100.000000,33.574700,47.113924,0.000000,35.502908,26.341772,0.000000,39.513754,28.918636,43.576515,59.609065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.499716,59.912112,186.218016,158.139261,98.776614,95.553097,28.573168,14.249207,185.966406,1.447008,57.420941,-19.155479,166.074143,187.335165,164.013332,186.572061,99.689564,185.121520,-0.000517,0.030104,32.000000,-235.762103,186.529608,-0.024238,31.049185,0.677114,398336.343870,0.958451,19.784171,20.048554,3.734826,0.096182,0.024079,202.466117,32.000000,219.126189,254.106748,199.830594,177.793536,32.000000,172.916654,68.697987,71.414845,105.466655,100.000000,33.546214,47.113924,0.000000,35.840006,26.341772,0.000000,39.481862,28.573168,43.598085,59.620670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785883,59.911288,186.263375,167.764738,98.777875,95.552027,29.338493,14.250920,185.980867,1.445861,57.468422,-19.093665,166.035664,187.417626,164.042611,186.548838,99.799604,185.182652,-0.000516,0.030119,32.000000,-235.759571,186.462467,-0.024298,31.066809,0.681083,398603.583781,0.978262,20.162959,20.026149,3.762002,0.076918,0.037565,201.658691,32.000000,219.897573,287.544472,196.934072,177.799329,32.000000,172.834410,68.705926,71.414888,105.471636,100.000000,33.567229,47.113924,0.000000,35.955034,26.341772,0.000000,39.464346,29.338493,43.518922,59.618163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.857607,59.908815,186.312001,183.005652,98.774655,95.553266,29.433303,14.254915,185.969663,1.445132,57.390616,-19.244959,165.993612,187.385081,164.105043,186.565546,99.760725,185.159877,-0.000517,0.030151,32.000000,-235.750330,186.642185,-0.024282,31.080105,0.681083,398603.583781,0.978262,20.162959,20.026149,3.762002,0.072505,0.041029,201.401787,32.000000,219.951715,321.108562,196.900666,178.490348,32.000000,171.957483,68.730259,71.410975,105.470843,100.000000,33.587894,47.113924,0.000000,35.760296,26.341772,0.000000,39.445871,29.433303,43.484733,59.618517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.931912,59.908815,186.295692,183.005652,98.782835,95.554432,29.189681,14.254344,185.902083,1.444362,57.297006,-19.162849,166.067117,187.285329,164.155853,186.478108,99.803717,185.205503,-0.000517,0.030168,32.000000,-235.755162,186.558729,-0.024313,31.087554,0.677255,398217.988695,0.946715,19.865176,19.939567,3.741289,0.082853,0.035063,201.997741,32.000000,219.189119,342.575860,200.064176,178.826589,32.000000,171.515904,68.723426,71.444345,105.457796,100.000000,33.629083,47.113924,0.000000,35.752957,26.341772,0.000000,39.425479,29.189681,43.545554,59.616717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.466870,59.925027,186.211829,191.997492,98.793930,95.554451,28.686792,14.256913,186.031806,1.443384,57.320457,-19.198778,166.105673,187.276805,164.137151,186.523377,99.713543,185.194849,-0.000517,0.030164,32.000000,-235.755872,186.556403,-0.024284,31.127653,0.676220,398244.137222,0.942179,19.788480,19.969708,3.736882,0.074388,0.038936,202.679337,32.000000,218.633790,319.561890,201.868039,178.525316,32.000000,172.052542,68.720145,71.376865,105.453434,100.000000,33.632722,47.113924,0.000000,35.889925,26.341772,0.000000,39.423999,28.686792,43.581137,59.614032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.506749,59.963221,186.057488,175.449707,98.800220,95.554252,28.437168,14.253060,186.039884,1.442368,57.493383,-19.292784,166.117378,187.357941,164.061172,186.491980,99.734132,185.116721,-0.000517,0.030150,32.000000,-235.753332,186.461671,-0.024319,31.120546,0.675105,398125.075527,0.948500,19.711672,19.944221,3.730995,0.075624,0.029938,202.795493,32.000000,218.862492,320.743935,200.602586,177.893017,32.000000,172.767275,68.690764,71.396046,105.461944,100.000000,33.624771,47.113924,0.000000,35.981438,26.341772,0.000000,39.409057,28.437168,43.608430,59.607954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.867519,59.960199,186.252637,170.256186,98.783957,95.550462,28.992090,14.255058,185.981246,1.441425,57.544687,-19.249690,166.088454,187.330087,164.021306,186.653208,99.760050,185.073012,-0.000517,0.030162,32.000000,-235.751171,186.479495,-0.024384,31.119890,0.679795,398604.503797,0.975145,20.210043,20.030308,3.764375,0.080438,0.054840,201.834630,32.000000,219.651124,214.694783,197.789025,177.675404,32.000000,173.156878,68.676905,71.411644,105.463400,100.000000,33.646257,47.113924,0.000000,35.874403,26.341772,0.000000,39.438520,28.992090,43.606302,59.610413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.850736,59.960199,186.141428,170.256186,98.778102,95.544097,29.049608,14.255486,185.981184,1.440170,57.519805,-19.242602,166.010112,187.356942,164.069103,186.516734,99.807155,185.068543,-0.000517,0.030189,32.000000,-235.753201,186.572761,-0.024348,31.122539,0.675149,398289.759178,0.956411,19.829613,19.937046,3.734949,0.072725,0.040907,201.179145,32.000000,219.951532,423.909258,196.211348,178.238434,32.000000,172.167768,68.708284,71.409368,105.485515,100.000000,33.660919,47.113924,0.000000,35.761006,26.341772,0.000000,39.427876,29.049608,43.501680,59.612035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
