OSU 80 Ton Compressor Load Stand
49.842618,59.949207,186.382278,156.766380,98.771711,95.537787,29.254952,14.248351,186.022263,1.439147,57.356953,-19.291646,166.008468,187.331373,164.151418,186.475862,99.802227,185.095688,-0.000517,0.030168,32.000000,-235.760828,186.456635,-0.024345,31.152384,0.675149,398289.759178,0.956411,19.829613,19.937046,3.734949,0.074786,0.023571,201.600999,32.000000,219.520615,235.021241,198.921040,179.039959,32.000000,171.411555,68.699392,71.431158,105.464682,100.000000,33.630603,47.113924,0.000000,35.891631,26.341772,0.000000,39.408625,29.254952,43.541592,59.610354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727635,59.962122,185.949456,181.539726,98.752879,95.531381,28.879187,14.245354,185.894237,1.438131,57.340074,-19.302440,166.092666,187.216634,164.118866,186.553866,99.765611,185.097262,-0.000518,0.030176,32.000000,-235.758744,186.590039,-0.024358,31.144805,0.674997,398163.279872,0.948184,19.844378,19.903572,3.739416,0.066405,0.036151,202.460586,32.000000,218.708499,214.944884,201.389942,178.691465,32.000000,171.863837,68.685326,71.364113,105.454584,100.000000,33.733152,47.113924,0.000000,35.771924,26.341772,0.000000,39.398502,28.879187,43.626772,59.614091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.667447,59.961847,186.073838,189.455591,98.748496,95.528851,28.826626,14.257484,185.875477,1.437198,57.433159,-19.328807,166.111252,187.310328,164.107885,186.531281,99.760201,185.042137,-0.000518,0.030183,32.000000,-235.751203,186.462832,-0.024362,31.156764,0.674997,398163.279872,0.948184,19.844378,19.903572,3.739416,0.112713,0.052599,202.812492,32.000000,218.686172,230.135783,201.637214,178.126815,32.000000,172.386410,68.696424,71.349905,105.443630,100.000000,33.634517,47.113924,0.000000,35.835743,26.341772,0.000000,39.403394,28.826626,43.641812,59.611770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746376,59.961847,185.958526,189.455591,98.763167,95.528815,28.556603,14.254915,185.933380,1.436439,57.505301,-19.276472,166.101457,187.270566,164.022345,186.523009,99.759985,185.124780,-0.000518,0.030197,32.000000,-235.755247,186.537600,-0.024362,31.173077,0.676176,398328.491202,0.965946,20.038479,19.925042,3.746394,0.083709,0.047336,201.959004,32.000000,219.353204,273.610386,198.574262,177.507685,32.000000,173.080201,68.694680,71.366809,105.415526,100.000000,33.628987,47.113924,0.000000,35.881465,26.341772,0.000000,39.395543,28.556603,43.494490,59.609675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.118215,59.946734,186.237694,187.073794,98.770270,95.525009,29.063140,14.251919,185.896225,1.435630,57.459330,-19.403409,166.010904,187.128749,164.090888,186.506322,99.788486,184.985803,-0.000518,0.030182,32.000000,-235.759555,186.393471,-0.024325,31.153853,0.674529,398279.403585,0.973379,19.956655,19.956979,3.738132,0.071569,0.030342,201.125367,32.000000,219.946472,223.339038,196.264716,177.976588,32.000000,172.298192,68.686723,71.370062,105.433893,100.000000,33.636204,47.113924,0.000000,35.756584,26.341772,0.000000,39.372377,29.063140,43.459421,59.611780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.183774,59.928324,186.237819,164.199539,98.783980,95.521161,29.404503,14.255486,185.872008,1.434726,57.333327,-19.439638,166.030108,187.287123,164.118009,186.526676,99.779991,185.141185,-0.000519,0.030197,32.000000,-235.751398,186.302896,-0.024126,31.152830,0.674529,398279.403585,0.973379,19.956655,19.956979,3.738132,0.079129,0.022135,201.303011,32.000000,219.832782,74.688044,197.917217,178.803713,32.000000,171.739149,68.720946,71.380979,105.416684,100.000000,33.699289,47.113924,0.000000,35.612879,26.341772,0.000000,39.361760,29.404503,43.619142,59.612537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.823035,59.920905,186.146445,152.907457,98.747217,95.516171,28.465517,14.248208,185.878786,1.433304,57.313164,-19.441556,166.111443,187.093718,164.158303,186.400750,99.778310,184.979481,-0.000520,0.030160,32.000000,-235.760479,186.345708,-0.024115,31.124191,0.670238,397892.200580,0.936097,19.471483,19.943268,3.711116,0.070905,0.023230,202.362850,32.000000,218.965650,370.716892,200.656351,179.041914,32.000000,171.463756,68.733207,71.362545,105.398678,100.000000,33.737032,47.113924,0.000000,35.742922,26.341772,0.000000,39.324978,28.465517,43.592656,59.614229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.549528,59.925851,185.951136,166.864768,98.738013,95.512368,29.123037,14.257484,185.854230,1.432798,57.389830,-19.487022,166.102301,187.167592,164.133022,186.411655,99.720686,184.949090,-0.000520,0.030128,32.000000,-235.751859,186.265083,-0.024147,31.109242,0.670238,397892.200580,0.936097,19.471483,19.943268,3.711116,0.077846,0.045196,202.708550,32.000000,218.799756,193.597663,202.109518,178.210989,32.000000,172.245016,68.716813,71.315545,105.449377,100.000000,33.713201,47.113924,0.000000,35.859213,26.341772,0.000000,39.302068,29.123037,43.554725,59.612163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.479100,59.925851,186.104957,166.864768,98.761161,95.508557,29.375794,14.254915,185.805245,1.432476,57.529800,-19.505996,166.088261,187.249033,164.030858,186.273326,99.739369,184.951418,-0.000520,0.030149,32.000000,-235.758034,186.298573,-0.024086,31.112258,0.674989,398092.332184,0.974608,19.836336,19.882878,3.736152,0.090764,0.052805,202.388108,32.000000,219.213137,323.298715,199.998382,177.500966,32.000000,172.812996,68.714092,71.332718,105.441252,100.000000,33.629552,47.113924,0.000000,35.936414,26.341772,0.000000,39.291725,29.375794,43.579597,59.608367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.964353,59.947009,186.293556,181.129096,98.758280,95.501002,29.233691,14.251348,185.774057,1.432755,57.560710,-19.496731,166.047800,187.132093,164.061523,186.313599,99.756967,184.873086,-0.000521,0.030146,32.000000,-235.759962,186.280647,-0.024094,31.069195,0.678149,398360.137806,0.958358,20.124912,19.928831,3.752834,0.072537,0.052585,201.278966,32.000000,219.851520,577.304832,197.144669,177.687509,32.000000,172.736182,68.731880,71.368265,105.469100,100.000000,33.624354,47.113924,0.000000,35.962883,26.341772,0.000000,39.298734,29.233691,43.636383,59.607187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.189251,59.946185,186.001909,180.611007,98.722369,95.493430,28.697573,14.258340,185.715020,1.432966,57.497508,-19.539282,165.990658,187.184598,164.099833,186.339008,99.797011,184.981778,-0.000521,0.030132,32.000000,-235.751986,186.281439,-0.024083,31.065917,0.679358,398355.724806,0.951560,20.198143,19.911042,3.761284,0.088091,0.051295,201.230069,32.000000,219.939829,326.612206,196.824583,178.643207,32.000000,171.604345,68.746093,71.353020,105.462685,100.000000,33.763868,47.113924,0.000000,35.702090,26.341772,0.000000,39.288173,28.697573,43.576222,59.612537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.759905,59.960748,186.113758,160.343353,98.704815,95.485696,28.529705,14.252775,185.795096,1.433007,57.386339,-19.655955,166.049334,187.078383,164.111040,186.237285,99.769053,184.832560,-0.000520,0.030114,32.000000,-235.754437,186.214200,-0.024063,31.062350,0.674790,398008.402532,0.945963,19.716360,19.863358,3.728529,0.073808,0.046720,202.127408,32.000000,219.303826,287.945745,199.781159,178.843203,32.000000,171.851437,68.733584,71.350907,105.446849,100.000000,33.657991,47.113924,0.000000,35.606431,26.341772,0.000000,39.276653,28.529705,43.450617,59.610560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.578101,59.960748,185.903107,160.343353,98.708938,95.480600,29.034448,14.256913,185.687770,1.433034,57.469253,-19.579532,166.090842,187.083337,164.164266,186.272064,99.707400,184.879305,-0.000520,0.030080,32.000000,-235.751282,186.230575,-0.024077,31.044385,0.671234,397761.823800,0.958808,19.483708,19.865059,3.706011,0.088114,0.052700,202.618853,32.000000,218.918035,258.146408,201.817944,178.821131,32.000000,171.771191,68.753946,71.298706,105.458882,100.000000,33.703272,47.113924,0.000000,35.807238,26.341772,0.000000,39.281892,29.034448,43.596838,59.616461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.327947,59.993997,186.105227,153.485437,98.715650,95.473025,29.265753,14.254202,185.663649,1.433049,57.628884,-19.670609,166.051690,187.078016,164.056426,186.192590,99.712871,184.838885,-0.000521,0.030093,32.000000,-235.756944,186.132742,-0.024051,31.015983,0.676888,398069.153652,0.973563,19.941539,19.835703,3.740235,0.080390,0.040645,202.519311,32.000000,219.037682,241.414840,200.905516,177.439025,32.000000,172.885667,68.717918,71.301731,105.458741,100.000000,33.601038,47.113924,0.000000,36.030651,26.341772,0.000000,39.308306,29.265753,43.642032,59.610727,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.380974,60.017628,185.744081,168.522566,98.713359,95.465402,29.316378,14.255629,185.681583,1.433107,57.743657,-19.674380,166.093404,186.963133,164.038263,186.217486,99.747925,184.909526,-0.000520,0.030063,32.000000,-235.750928,186.236633,-0.024062,31.050024,0.678915,398275.778969,0.960443,20.130124,19.915313,3.749702,0.084183,0.037824,201.515076,32.000000,219.731666,165.305165,198.078403,177.711339,32.000000,172.639342,68.745988,71.298229,105.444178,100.000000,33.693087,47.113924,0.000000,36.075421,26.341772,0.000000,39.307110,29.316378,43.510338,59.618231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779016,60.070112,185.965481,184.570791,98.703298,95.456502,28.975457,14.257199,185.639678,1.433075,57.717122,-19.542373,165.978241,186.971555,164.077642,186.226715,99.741330,184.752752,-0.000520,0.030042,32.000000,-235.749358,186.236898,-0.024026,30.996392,0.683242,398434.648768,0.958168,20.423722,19.894315,3.772815,0.072392,0.032645,201.355326,32.000000,219.960291,380.990903,196.331904,178.318874,32.000000,172.021481,68.717751,71.291621,105.411726,100.000000,33.606211,47.113924,0.000000,35.951019,26.341772,0.000000,39.333387,28.975457,43.646434,59.605417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.668400,60.070112,185.919664,184.570791,98.680321,95.449850,28.602389,14.253060,185.553984,1.433044,57.508528,-19.616035,165.998363,186.984055,164.110929,186.169446,99.732211,184.792199,-0.000521,0.030036,32.000000,-235.756611,186.161132,-0.024053,30.973418,0.677686,398119.024163,0.958166,20.031112,19.832758,3.735821,0.086105,0.040305,201.792867,32.000000,219.659924,471.883203,198.649039,178.866008,32.000000,171.989314,68.723487,71.321369,105.393100,100.000000,33.629184,47.113924,0.000000,35.834640,26.341772,0.000000,39.394433,28.602389,43.322664,59.606036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.514939,60.060220,185.731343,177.103450,98.656548,95.438563,28.336652,14.254202,185.575065,1.433064,57.573799,-19.667523,166.114120,186.858610,164.114133,186.115012,99.719804,184.755632,-0.000520,0.030036,32.000000,-235.758256,186.120669,-0.024147,30.947087,0.677686,398119.024163,0.958166,20.031112,19.832758,3.735821,0.074614,0.040314,202.627146,32.000000,218.953766,232.136635,201.307136,178.974183,32.000000,171.503811,68.749895,71.302953,105.419416,100.000000,33.637227,47.113924,0.000000,35.986242,26.341772,0.000000,39.398220,28.336652,43.538511,59.613835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.506701,60.062693,185.856297,159.228621,98.646284,95.427181,28.477514,14.254487,185.602972,1.432785,57.682893,-19.722791,166.107502,186.891032,164.118744,186.126543,99.680456,184.744327,-0.000521,0.030044,32.000000,-235.755348,186.060096,-0.024162,30.938485,0.681255,398239.017871,0.985298,20.295238,19.855391,3.751016,0.081769,0.044009,202.753605,32.000000,218.787245,175.533572,201.861720,177.706941,32.000000,172.783205,68.750020,71.278219,105.424535,100.000000,33.537258,47.113924,0.000000,35.994672,26.341772,0.000000,39.410222,28.477514,43.377690,59.616166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.314545,60.088248,185.772003,158.234041,98.627058,95.415728,29.086117,14.253060,185.564771,1.432902,57.830066,-19.721457,166.090190,186.900371,164.000928,186.098224,99.663197,184.678583,-0.000521,0.030033,32.000000,-235.751857,186.147101,-0.024122,30.959885,0.681255,398239.017871,0.985298,20.295238,19.855391,3.751016,0.083618,0.054790,201.692239,32.000000,219.284046,225.670356,198.806385,177.596049,32.000000,172.627936,68.709587,71.270639,105.372720,100.000000,33.588073,47.113924,0.000000,36.063630,26.341772,0.000000,39.425099,29.086117,43.423544,59.606115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.350829,60.088248,185.745974,158.234041,98.609440,95.404259,29.015498,14.254202,185.508056,1.432995,57.845136,-19.689290,165.986435,186.925003,164.021753,186.098714,99.662012,184.728208,-0.000523,0.030020,32.000000,-235.754649,186.016900,-0.024136,30.975595,0.683489,398407.067466,0.964034,20.531951,19.882380,3.767083,0.086576,0.045451,201.284444,32.000000,219.810387,334.289146,196.526020,177.921424,32.000000,172.475450,68.721453,71.273353,105.389072,100.000000,33.533170,47.113924,0.000000,36.131272,26.341772,0.000000,39.465607,29.015498,43.457146,59.615389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.572734,60.103361,185.700024,178.513294,98.570865,95.392831,29.092584,14.251776,185.548287,1.432942,57.654663,-19.750193,166.000214,186.862057,164.079424,186.034193,99.700299,184.570703,-0.000523,0.030015,32.000000,-235.757567,186.042863,-0.024185,30.972972,0.682536,398339.455388,0.965485,20.494116,19.902642,3.763786,0.067448,0.037458,201.494883,32.000000,219.841136,306.932044,197.834249,178.812751,32.000000,172.039837,68.716817,71.306848,105.357797,100.000000,33.525105,47.113924,0.000000,36.069548,26.341772,0.000000,39.498759,29.092584,43.453258,59.612429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.610529,60.085225,185.607752,178.490009,98.540922,95.381402,28.425673,14.255772,185.480371,1.432914,57.647680,-19.792167,166.061807,186.753332,164.086809,185.978213,99.650709,184.683743,-0.000523,0.030009,32.000000,-235.750457,185.966259,-0.024227,31.002450,0.679642,398097.415740,0.958117,20.278311,19.803794,3.746011,0.080391,0.029870,202.212678,32.000000,218.917702,358.414265,200.651082,178.855147,32.000000,171.530524,68.707966,71.281452,105.379433,100.000000,33.479516,47.113924,0.000000,36.005278,26.341772,0.000000,39.519359,28.425673,43.440859,59.616451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.123736,60.104735,185.848029,159.272244,98.535065,95.369896,28.758899,14.252489,185.442440,1.432688,57.678061,-19.798861,166.108158,186.761632,164.100660,186.023661,99.621701,184.561622,-0.000523,0.030016,32.000000,-235.751608,185.924145,-0.024207,31.047139,0.678150,398094.698642,0.979611,20.220925,19.896853,3.741298,0.071754,0.029089,202.445410,32.000000,218.564219,260.251018,202.255327,177.998838,32.000000,172.476324,68.717919,71.258644,105.421127,100.000000,33.495135,47.113924,0.000000,35.942820,26.341772,0.000000,39.518874,28.758899,43.633815,59.611799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.275180,60.104735,185.676464,159.272244,98.505116,95.360978,29.026888,14.254773,185.486073,1.432467,57.795255,-19.700090,166.124966,186.760163,164.028669,186.059681,99.610576,184.594758,-0.000523,0.030016,32.000000,-235.756373,185.959875,-0.024221,31.080945,0.678150,398094.698642,0.979611,20.220925,19.896853,3.741298,0.072680,0.034307,202.118254,32.000000,218.829034,342.716132,200.162902,177.788032,32.000000,172.813027,68.724963,71.247851,105.405291,100.000000,33.499245,47.113924,0.000000,35.695360,26.341772,0.000000,39.557247,29.026888,43.449076,59.613461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.866391,60.119299,185.498921,156.583576,98.516598,95.345936,28.957455,14.252061,185.338065,1.432549,57.811812,-19.792791,166.090227,186.726621,164.054197,185.921372,99.639281,184.503570,-0.000523,0.029995,32.000000,-235.756134,185.955859,-0.024279,31.104259,0.671458,397795.620021,0.957303,19.709710,19.878898,3.707785,0.072616,0.038551,201.414476,32.000000,219.574429,371.657921,197.207125,177.657153,32.000000,172.920838,68.707551,71.286010,105.403536,100.000000,33.461908,47.113924,0.000000,35.697280,26.341772,0.000000,39.593118,28.957455,43.450543,59.616815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.408712,60.105285,185.803862,177.348591,98.513669,95.331748,28.700161,14.254059,185.433386,1.432550,57.696944,-19.859667,166.034491,186.757166,164.116029,186.019527,99.667065,184.550949,-0.000524,0.029989,32.000000,-235.756431,186.012515,-0.024291,31.132452,0.668335,397683.089135,0.945234,19.553891,19.902767,3.693203,0.075220,0.046251,201.439916,32.000000,219.719273,369.364343,196.791014,178.558439,32.000000,172.192587,68.719999,71.298006,105.443897,100.000000,33.348812,47.113924,0.000000,35.996334,26.341772,0.000000,39.610389,28.700161,43.342987,59.608918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.481364,60.098965,185.806007,179.181586,98.515978,95.320388,29.161370,14.255343,185.475530,1.432186,57.548029,-19.824433,166.118312,186.781614,164.161815,185.934921,99.663032,184.486773,-0.000523,0.029996,32.000000,-235.754819,186.024241,-0.024334,31.113229,0.672278,397843.996160,0.955932,19.989880,19.838987,3.719919,0.075998,0.038712,201.997399,32.000000,219.130238,272.994019,199.754257,178.933636,32.000000,171.351344,68.720477,71.320026,105.452639,100.000000,33.418785,47.113924,0.000000,36.092058,26.341772,0.000000,39.631373,29.161370,43.564043,59.609478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732453,60.114902,185.666306,159.053852,98.502358,95.308962,29.286970,14.249778,185.366999,1.432233,57.594332,-19.847704,166.142245,186.719444,164.164065,185.908495,99.586339,184.566746,-0.000523,0.029994,32.000000,-235.756943,185.930570,-0.024279,31.101611,0.678051,398008.580804,0.974140,20.450844,19.829429,3.760549,0.088766,0.041480,202.357839,32.000000,218.528442,592.816218,202.051955,178.586840,32.000000,172.132667,68.727128,71.252495,105.458099,100.000000,33.370285,47.113924,0.000000,35.980596,26.341772,0.000000,39.645009,29.286970,43.333009,59.610383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.095778,60.114902,185.613746,159.053852,98.517486,95.297491,29.160605,14.253774,185.383089,1.432195,57.730338,-19.877821,166.127046,186.789995,164.084358,185.901897,99.569182,184.448311,-0.000525,0.029953,32.000000,-235.752783,185.814318,-0.024296,31.055086,0.677477,397913.925895,0.957058,20.368901,19.808774,3.755070,0.083863,0.051376,202.375994,32.000000,218.449584,293.454580,200.992403,178.007875,32.000000,172.760440,68.704418,71.251398,105.468142,100.000000,33.341127,47.113924,0.000000,35.917841,26.341772,0.000000,39.682204,29.160605,43.488915,59.613019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.715541,60.126718,185.603934,155.619619,98.522873,95.283639,28.499573,14.253060,185.347073,1.432344,57.767348,-19.915407,166.095766,186.673462,164.018890,185.880811,99.572592,184.538686,-0.000524,0.029983,32.000000,-235.754480,185.855536,-0.024415,30.997756,0.674183,397865.418320,0.947596,20.124137,19.916232,3.733303,0.077390,0.038328,201.557648,32.000000,219.362079,407.163508,198.066190,177.773975,32.000000,173.189756,68.684616,71.294218,105.451610,100.000000,33.324993,47.113924,0.000000,35.765833,26.341772,0.000000,39.717272,28.499573,43.389942,59.609292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.517071,60.111330,185.596594,180.919161,98.519565,95.274634,28.610395,14.249778,185.383015,1.432235,57.733037,-19.932497,166.029971,186.712429,164.094631,185.839229,99.632711,184.462109,-0.000524,0.029982,32.000000,-235.763991,185.883580,-0.024428,30.962901,0.670489,397616.669797,0.944003,19.748681,19.887823,3.705177,0.078431,0.053184,201.288756,32.000000,219.679671,274.837799,196.373329,178.200190,32.000000,172.630423,68.703340,71.288440,105.460355,100.000000,33.277138,47.113924,0.000000,35.917575,26.341772,0.000000,39.742528,28.610395,43.451350,59.612616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.518768,60.078905,185.638159,182.250467,98.509029,95.267018,28.613018,14.248065,185.340280,1.431844,57.521937,-19.883691,166.062131,186.698156,164.129491,185.782430,99.652858,184.442277,-0.000525,0.029973,32.000000,-235.758655,185.887089,-0.024436,30.911734,0.676325,397809.564542,0.973912,20.153480,19.919186,3.733318,0.073433,0.038821,201.559892,32.000000,219.405506,247.478915,198.553517,178.924272,32.000000,171.630268,68.693366,71.303355,105.442129,100.000000,33.210097,47.113924,0.000000,35.829780,26.341772,0.000000,39.749893,28.613018,43.402414,59.611357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.522346,60.078905,185.630556,182.250467,98.484731,95.256875,29.181591,14.256200,185.412645,1.431490,57.535431,-19.890989,166.149447,186.624890,164.181779,185.827723,99.573979,184.433597,-0.000525,0.029980,32.000000,-235.756422,185.849049,-0.024188,30.921254,0.679440,397769.292685,0.974280,20.344130,19.829604,3.748134,0.075973,0.031245,202.269314,32.000000,218.732588,117.281028,201.221140,178.971374,32.000000,171.594738,68.702717,71.299835,105.459762,100.000000,33.237706,47.113924,0.000000,36.039881,26.341772,0.000000,39.736538,29.181591,43.283413,59.612832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.633907,60.104186,185.674106,159.370678,98.489692,95.248018,29.207352,14.259054,185.382812,1.431494,57.627365,-19.938328,166.157509,186.722521,164.133263,185.805152,99.560671,184.441022,-0.000524,0.029976,32.000000,-235.748978,185.881109,-0.024221,30.947139,0.680541,397660.323000,0.973993,20.309941,19.801825,3.748844,0.074177,0.030338,202.397243,32.000000,218.524758,294.197162,201.727004,178.201933,32.000000,172.453762,68.688405,71.281423,105.467255,100.000000,33.167727,47.113924,0.000000,35.990371,26.341772,0.000000,39.778297,29.207352,43.376002,59.613452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.747390,60.083027,185.561535,159.559439,98.501528,95.234026,28.412527,14.249635,185.382873,1.431505,57.740448,-19.974873,166.196563,186.633986,164.070457,185.813335,99.586894,184.528568,-0.000523,0.029973,32.000000,-235.755938,185.816706,-0.024283,30.958469,0.680196,397757.410769,0.954838,20.306221,19.877365,3.748420,0.075713,0.045426,201.964879,32.000000,219.102257,72.324846,198.941952,177.881122,32.000000,173.203396,68.697734,71.290724,105.457057,100.000000,33.202773,47.113924,0.000000,35.988239,26.341772,0.000000,39.799062,28.412527,43.591629,59.613757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.154200,60.087973,185.641716,177.431897,98.505900,95.220013,28.492604,14.249778,185.367652,1.431427,57.774030,-19.894162,166.053144,186.697911,164.064256,185.915014,99.621498,184.488390,-0.000522,0.029972,32.000000,-235.756779,185.856006,-0.024272,31.025555,0.678339,397704.606587,0.951616,20.215617,19.893530,3.740872,0.076437,0.040289,201.427012,32.000000,219.795810,165.903924,196.190506,178.012784,32.000000,172.743077,68.690858,71.325299,105.499012,100.000000,33.166170,47.113924,0.000000,35.906189,26.341772,0.000000,39.795227,28.492604,43.406963,59.608938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.749995,60.087973,185.539017,177.431897,98.515214,95.208545,28.726953,14.253060,185.333180,1.431259,57.563380,-20.027489,166.079882,186.697768,164.127792,185.859624,99.629638,184.375772,-0.000522,0.029949,32.000000,-235.757758,185.782278,-0.024230,31.059282,0.676232,397502.444118,0.975587,20.076784,19.900992,3.730076,0.074479,0.029208,201.230607,32.000000,219.733314,193.011996,197.660779,178.750017,32.000000,171.639705,68.684833,71.321779,105.451723,100.000000,33.149743,47.113924,0.000000,35.681946,26.341772,0.000000,39.817197,28.726953,43.463016,59.616137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.814033,60.082477,185.656110,168.911879,98.521120,95.193229,29.272422,14.256057,185.417569,1.430930,57.457139,-19.979822,166.096843,186.728659,164.165408,185.927323,99.595562,184.459899,-0.000520,0.029951,32.000000,-235.752467,185.914659,-0.024176,31.080918,0.669890,397129.126701,0.964044,19.661574,19.850929,3.701419,0.084769,0.055402,202.164744,32.000000,218.801744,330.808719,200.395619,178.933704,32.000000,171.654273,68.694124,71.305769,105.476029,100.000000,33.099271,47.113924,0.000000,35.758495,26.341772,0.000000,39.829071,29.272422,43.293024,59.618979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.460720,60.073410,185.498205,148.519534,98.529073,95.180323,28.993290,14.247780,185.376441,1.431013,57.542744,-20.014739,166.194214,186.659373,164.161061,185.916601,99.529267,184.473333,-0.000519,0.029993,32.000000,-235.764022,185.837040,-0.024213,31.096680,0.672715,397272.218350,0.945130,20.007226,19.865903,3.726984,0.066418,0.031555,202.502698,32.000000,218.565495,223.880243,201.970192,178.674769,32.000000,172.183585,68.726706,71.275691,105.492225,100.000000,33.103628,47.113924,0.000000,35.873845,26.341772,0.000000,39.845509,28.993290,43.327800,59.617110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.495593,60.058021,185.609236,166.367519,98.531499,95.171424,28.563885,14.246068,185.254439,1.430967,57.676331,-19.945953,166.183184,186.611822,164.099027,185.835518,99.569925,184.474886,-0.000519,0.030009,32.000000,-235.763931,185.897002,-0.024235,31.038537,0.672715,397272.218350,0.945130,20.007226,19.865903,3.726984,0.074763,0.033402,202.548034,32.000000,218.882522,427.034955,200.184669,177.660090,32.000000,173.329079,68.710292,71.288742,105.480036,100.000000,32.975449,47.113924,0.000000,35.900179,26.341772,0.000000,39.851405,28.563885,43.418922,59.606498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.544730,60.058021,185.728770,166.367519,98.540736,95.159980,28.630662,14.252489,185.412367,1.430968,57.703141,-20.012141,166.108215,186.593285,164.075977,185.841451,99.583601,184.441313,-0.000520,0.030000,32.000000,-235.760132,185.793781,-0.024310,31.030040,0.676201,397551.121694,0.961567,20.364825,19.937368,3.750415,0.075876,0.031034,201.645013,32.000000,219.607785,158.662204,196.916360,177.721753,32.000000,173.142506,68.712165,71.289367,105.462550,100.000000,33.032895,47.113924,0.000000,36.059414,26.341772,0.000000,39.849168,28.630662,43.593683,59.618880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.623891,60.059670,185.573247,183.955525,98.547799,95.152408,28.686157,14.255201,185.383699,1.430692,57.318615,-19.987013,166.114348,186.657659,164.160840,185.821183,99.581882,184.458227,-0.000520,0.030009,32.000000,-235.756765,185.884108,-0.024248,30.969799,0.677074,397295.859004,0.971686,20.262070,19.870711,3.748709,0.074667,0.036314,201.844245,32.000000,219.149408,287.670545,199.651980,178.804252,32.000000,171.794743,68.730201,71.287461,105.387135,100.000000,32.934259,47.113924,0.000000,36.033595,26.341772,0.000000,39.866394,28.686157,43.332275,59.617012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.311432,60.051701,185.632394,160.615775,98.566035,95.146112,28.548939,14.253488,185.381005,1.430354,57.378547,-20.008381,166.137870,186.692486,164.228644,185.961262,99.566346,184.491285,-0.000520,0.030011,32.000000,-235.755199,185.841117,-0.024231,30.930040,0.677074,397295.859004,0.971686,20.262070,19.870711,3.748709,0.084108,0.059167,202.640966,32.000000,218.530104,-8.080700,201.953454,178.866805,32.000000,171.935819,68.734732,71.240603,105.378071,100.000000,33.007467,47.113924,0.000000,35.885558,26.341772,0.000000,39.870080,28.548939,43.381505,59.604522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.392506,60.032192,185.584348,140.181207,98.571479,95.142341,28.710683,14.256342,185.403472,1.430243,57.485055,-20.021121,166.187208,186.753577,164.140919,185.900065,99.556164,184.476509,-0.000521,0.030059,32.000000,-235.748247,185.901240,-0.024298,30.938931,0.676925,397219.457420,0.968034,20.181499,19.878939,3.739595,0.078152,0.057115,202.855884,32.000000,218.663780,364.683582,200.944204,177.825145,32.000000,172.984078,68.737620,71.269585,105.360383,100.000000,32.965353,47.113924,0.000000,36.185759,26.341772,0.000000,39.880385,28.710683,43.410852,59.607315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.678913,59.999492,185.616916,170.726583,98.570900,95.138544,29.049513,14.250920,185.459502,1.430062,57.487923,-19.933304,166.110610,186.694485,164.095621,185.879811,99.609833,184.536056,-0.000522,0.030067,32.000000,-235.760063,185.882438,-0.024350,31.017478,0.681794,397409.687073,0.979372,20.498651,19.907195,3.764490,0.074498,0.037076,201.728017,32.000000,219.386736,218.600279,198.020170,177.669753,32.000000,173.060930,68.708593,71.248932,105.310519,100.000000,32.946009,47.113924,0.000000,36.135918,26.341772,0.000000,39.868007,29.049513,43.446215,59.607797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.925812,59.999492,185.520145,170.726583,98.556125,95.134698,29.242475,14.249064,185.470068,1.430205,57.481544,-20.106206,166.082585,186.801272,164.185600,185.779191,99.634589,184.522447,-0.000522,0.030064,32.000000,-235.757000,185.770614,-0.024364,31.013911,0.680389,397336.748434,0.972011,20.394632,19.911691,3.757338,0.069262,0.035115,201.333881,32.000000,219.700547,122.264839,196.076877,178.382663,32.000000,172.155560,68.761808,71.305301,105.312809,100.000000,32.912284,47.113924,0.000000,36.001661,26.341772,0.000000,39.838579,29.242475,43.289429,59.608465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.030693,59.960473,185.601554,184.158828,98.547435,95.130927,28.870657,14.253631,185.474798,1.430510,57.303306,-20.085721,166.089167,186.732758,164.216559,185.896865,99.647398,184.599982,-0.000522,0.030081,32.000000,-235.752762,185.885149,-0.024319,31.088970,0.675105,397002.852651,0.954471,20.064232,19.880933,3.736332,0.081811,0.042160,201.711628,32.000000,219.476753,182.832433,198.451205,178.910608,32.000000,171.668962,68.754994,71.288150,105.266167,100.000000,32.891825,47.113924,0.000000,35.782113,26.341772,0.000000,39.798298,28.870657,43.462209,59.612517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.738531,59.945086,185.676098,163.745888,98.527411,95.129724,28.701172,14.250349,185.389633,1.431566,57.327492,-20.055216,166.151201,186.792443,164.182413,185.914444,99.528643,184.496634,-0.000522,0.030096,32.000000,-235.759322,185.859188,-0.024321,31.108639,0.671838,396786.109727,0.942982,19.808652,19.850941,3.715916,0.073255,0.042901,202.576607,32.000000,218.687185,336.667842,201.215573,179.001895,32.000000,171.645935,68.719628,71.225543,105.246962,100.000000,32.859845,47.113924,0.000000,35.786303,26.341772,0.000000,39.790420,28.701172,43.434403,59.605613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.604549,59.957176,185.560863,153.827671,98.506515,95.126026,28.444886,14.252775,185.437985,1.432571,57.458122,-20.131897,166.175733,186.747562,164.136163,185.980757,99.566033,184.600269,-0.000522,0.030119,32.000000,-235.756404,185.906319,-0.024342,31.119261,0.669053,396633.421071,0.952789,19.661356,19.867956,3.709754,0.064758,0.035151,202.705025,32.000000,218.574332,447.417217,201.801551,177.988990,32.000000,172.657100,68.734840,71.257698,105.268183,100.000000,32.897189,47.113924,0.000000,35.924828,26.341772,0.000000,39.764652,28.444886,43.441006,59.613668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.573531,59.957176,185.798867,153.827671,98.502529,95.122188,28.920421,14.249064,185.448821,1.433209,57.554226,-20.101983,166.180070,186.718730,164.116521,185.957490,99.609236,184.576317,-0.000521,0.030124,32.000000,-235.755197,185.879440,-0.024267,31.125607,0.672387,397006.869116,0.964555,19.948022,19.946956,3.733043,0.078775,0.039216,201.931865,32.000000,219.027254,157.482431,199.016484,177.597260,32.000000,172.862903,68.708908,71.252974,105.241785,100.000000,32.807902,47.113924,0.000000,36.030227,26.341772,0.000000,39.766960,28.920421,43.371820,59.609862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.416400,59.998668,185.807871,179.386690,98.505717,95.118328,29.159342,14.255486,185.518329,1.434259,57.555815,-20.052678,166.074454,186.771969,164.129847,185.987706,99.607552,184.591064,-0.000521,0.030117,32.000000,-235.753037,185.938399,-0.024296,31.089442,0.673488,397025.956248,0.976127,20.099085,19.949431,3.740803,0.081739,0.041291,201.391626,32.000000,219.627331,192.857163,196.511474,178.170628,32.000000,172.644188,68.719527,71.271848,105.260434,100.000000,32.815102,47.113924,0.000000,36.100964,26.341772,0.000000,39.801152,29.159342,43.373875,59.605505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.641691,60.006087,185.493061,184.997387,98.499034,95.117079,29.321883,14.247923,185.398321,1.435359,57.364333,-20.033276,166.052165,186.767016,164.159982,185.961889,99.644136,184.596070,-0.000521,0.030158,32.000000,-235.759945,185.969668,-0.024335,31.074808,0.677180,397089.564617,0.956221,20.336219,19.904371,3.760045,0.071096,0.030461,201.315356,32.000000,219.655377,280.037851,197.533016,178.955500,32.000000,171.845840,68.693095,71.260826,105.193586,100.000000,32.859834,47.113924,0.000000,36.159204,26.341772,0.000000,39.800886,29.321883,43.401020,59.609793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.530057,60.005538,185.687136,160.707797,98.502655,95.115810,28.799972,14.255486,185.468318,1.436455,57.258336,-20.040657,166.125030,186.876044,164.209027,185.964074,99.627962,184.566741,-0.000522,0.030149,32.000000,-235.751070,186.034989,-0.024396,31.000431,0.677180,397089.564617,0.956221,20.336219,19.904371,3.760045,0.078935,0.033284,202.347649,32.000000,218.820156,305.009394,200.397308,178.939859,32.000000,171.729291,68.706333,71.245435,105.163161,100.000000,32.827925,47.113924,0.000000,35.986986,26.341772,0.000000,39.809246,28.799972,43.476662,59.604659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.357961,60.005538,185.869824,160.707797,98.511364,95.114474,28.518760,14.258055,185.542799,1.437545,57.362895,-20.102251,166.188709,186.828533,164.229004,186.002172,99.540119,184.493892,-0.000523,0.030164,32.000000,-235.747846,186.000358,-0.024431,30.964842,0.673842,396884.451073,0.946187,20.109440,19.869713,3.736639,0.087835,0.035976,202.740942,32.000000,218.490191,322.419878,202.249303,178.193444,32.000000,172.463812,68.711861,71.204126,105.193411,100.000000,32.779367,47.113924,0.000000,36.102855,26.341772,0.000000,39.809857,28.518760,43.445188,59.607413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.480664,60.005263,185.767997,160.593958,98.507219,95.113204,28.779570,14.255201,185.542069,1.438938,57.508830,-20.154974,166.172931,186.877879,164.134479,186.044463,99.602208,184.581800,-0.000523,0.030187,32.000000,-235.753651,185.926693,-0.024425,30.946693,0.677370,396977.902643,0.965705,20.224836,19.874607,3.748979,0.074499,0.047447,202.367812,32.000000,218.840755,189.829027,200.296898,177.636345,32.000000,172.452473,68.697649,71.223104,105.181797,100.000000,32.803502,47.113924,0.000000,36.192090,26.341772,0.000000,39.810678,28.779570,43.450323,59.615478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756569,60.009385,185.776258,182.770664,98.524211,95.109409,29.026765,14.254487,185.591531,1.440029,57.562953,-20.037758,166.103007,186.821866,164.087249,185.960468,99.593947,184.588106,-0.000523,0.030186,32.000000,-235.751414,185.971827,-0.024430,30.945251,0.679367,397044.989148,0.967422,20.275928,19.906153,3.754355,0.070827,0.027147,201.450636,32.000000,219.523584,322.950497,197.427687,177.836255,32.000000,172.980378,68.697234,71.240506,105.140109,100.000000,32.784089,47.113924,0.000000,36.155119,26.341772,0.000000,39.811727,29.026765,43.407844,59.604915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.706480,60.028894,185.822423,177.827405,98.546455,95.107715,29.250494,14.254915,185.554696,1.441264,57.412889,-20.143077,166.062545,186.873679,164.156143,186.034888,99.602868,184.612857,-0.000523,0.030196,32.000000,-235.755083,185.993139,-0.024434,30.995762,0.675976,396873.505249,0.953314,19.993632,19.916839,3.733703,0.084537,0.037560,201.393551,32.000000,219.665445,207.277529,196.749534,178.607906,32.000000,172.179891,68.715436,71.208105,105.135825,100.000000,32.777075,47.113924,0.000000,35.980132,26.341772,0.000000,39.817568,29.250494,43.627872,59.607747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.635584,60.028894,185.797789,177.827405,98.552524,95.107581,28.973729,14.255486,185.562131,1.442064,57.230266,-20.152089,166.140084,186.914053,164.201254,186.074900,99.626324,184.673664,-0.000523,0.030197,32.000000,-235.749759,186.023894,-0.024551,31.012127,0.675644,396906.559141,0.947102,20.065050,19.917436,3.738394,0.080460,0.037043,202.006237,32.000000,219.144614,313.347966,199.682623,178.992874,32.000000,171.735430,68.752984,71.257973,105.108128,100.000000,32.776378,47.113924,0.000000,36.033084,26.341772,0.000000,39.840824,28.973729,43.435723,59.614012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.447781,60.001691,185.897500,156.851354,98.562507,95.110157,28.901267,14.247495,185.622619,1.443601,57.273989,-20.116548,166.179139,186.919274,164.241150,186.115965,99.576005,184.612782,-0.000524,0.030215,32.000000,-235.761684,186.077903,-0.024466,31.086924,0.676098,396910.122517,0.957648,20.138585,19.917362,3.743238,0.078012,0.047123,202.540863,32.000000,218.533507,317.486189,202.138466,178.597633,32.000000,172.189633,68.776441,71.220454,105.110717,100.000000,32.718468,47.113924,0.000000,36.021324,26.341772,0.000000,39.818683,28.901267,43.581357,59.617061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.422617,59.982456,185.824638,163.206646,98.586917,95.113959,29.319507,14.250491,185.648498,1.444831,57.427784,-20.161795,166.159714,186.825863,164.196943,186.119450,99.586672,184.692992,-0.000525,0.030209,32.000000,-235.759343,186.036195,-0.024469,31.116638,0.676098,396910.122517,0.957648,20.138585,19.917362,3.743238,0.064110,0.035888,202.460461,32.000000,218.606815,36.065137,200.965995,177.814861,32.000000,172.467214,68.743218,71.224618,105.065521,100.000000,32.724797,47.113924,0.000000,36.205434,26.341772,0.000000,39.799213,29.319507,43.612465,59.616009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
