OSU 80 Ton Compressor Load Stand
49.582268,59.972839,185.760582,182.907950,98.584858,95.117765,28.778500,14.250491,185.717795,1.445826,57.497329,-20.134993,166.155323,186.906285,164.138567,186.186109,99.575948,184.578560,-0.000525,0.030207,32.000000,-235.757376,186.110432,-0.024452,31.145802,0.676922,397084.180569,0.961363,20.295284,19.948440,3.758866,0.071549,0.031914,201.626891,32.000000,219.270809,198.685897,198.428666,177.845280,32.000000,172.780250,68.725455,71.236325,105.014204,100.000000,32.739576,47.113924,0.000000,36.216305,26.341772,0.000000,39.795716,28.778500,43.466317,59.621605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.761809,59.979708,185.883627,178.150282,98.565570,95.117764,28.669592,14.255629,185.699561,1.446758,57.438158,-20.192231,166.022815,186.889074,164.177792,186.048640,99.604233,184.753141,-0.000525,0.030230,32.000000,-235.751911,185.974600,-0.024483,31.122355,0.676495,397086.181686,0.950782,20.313534,19.964444,3.759911,0.077067,0.033995,201.455939,32.000000,219.581497,226.622421,196.270573,178.355949,32.000000,172.530570,68.740685,71.253996,104.955826,100.000000,32.743172,47.113924,0.000000,35.977419,26.341772,0.000000,39.781038,28.669592,43.469692,59.607797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.834056,59.979708,185.761731,178.150282,98.569327,95.117926,28.840661,14.254344,185.670656,1.447668,57.281063,-20.223079,166.066192,186.884853,164.220518,186.011826,99.646130,184.786627,-0.000525,0.030226,32.000000,-235.751392,186.098459,-0.024510,31.094162,0.673717,397006.540745,0.965244,20.137885,19.931167,3.746512,0.082583,0.024383,201.729658,32.000000,219.475534,176.998680,198.291027,178.920797,32.000000,171.760687,68.731956,71.256480,104.875900,100.000000,32.740915,47.113924,0.000000,36.027602,26.341772,0.000000,39.783155,28.840661,43.474241,59.609262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.622115,59.989875,185.901061,153.099366,98.606293,95.117980,29.258740,14.256342,185.636697,1.448764,57.271792,-20.218320,166.138177,186.926002,164.262682,186.106722,99.618403,184.613631,-0.000525,0.030233,32.000000,-235.752181,186.043188,-0.024510,31.056528,0.672358,396852.826725,0.965088,19.958528,19.970005,3.735468,0.081745,0.036237,202.342283,32.000000,218.690917,230.592239,201.271843,178.779657,32.000000,171.932893,68.747956,71.243844,104.877033,100.000000,32.699088,47.113924,0.000000,36.209779,26.341772,0.000000,39.789580,29.258740,43.634255,59.614789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811895,59.995371,185.798615,160.920657,98.629995,95.120483,29.334568,14.254344,185.573083,1.450203,57.389314,-20.296826,166.151824,186.921231,164.231012,186.109450,99.584685,184.747776,-0.000525,0.030230,32.000000,-235.757129,186.092095,-0.024503,31.024165,0.671744,396732.855172,0.957836,19.883736,19.940975,3.727606,0.071044,0.040479,202.369726,32.000000,218.454502,210.355508,201.742535,177.957510,32.000000,172.283843,68.748163,71.215461,104.865431,100.000000,32.723476,47.113924,0.000000,36.119866,26.341772,0.000000,39.787562,29.334568,43.476882,59.611819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.670706,59.997019,185.876217,182.814460,98.659687,95.123012,28.887879,14.258055,185.630074,1.451748,57.445203,-20.255593,166.142514,186.932445,164.123104,186.156350,99.582117,184.775319,-0.000526,0.030247,32.000000,-235.750633,186.144590,-0.024470,30.971215,0.675582,396926.932618,0.948608,20.113547,19.902199,3.746335,0.073595,0.032304,201.936336,32.000000,218.916856,218.524070,199.146019,177.679821,32.000000,172.903108,68.726595,71.230833,104.848527,100.000000,32.671887,47.113924,0.000000,35.994757,26.341772,0.000000,39.791933,28.887879,43.610117,59.615025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.613898,59.997019,185.969809,182.814460,98.664541,95.125559,28.704159,14.256485,185.662173,1.452746,57.479940,-20.261223,166.072082,186.916194,164.136841,186.180205,99.641872,184.748937,-0.000526,0.030260,32.000000,-235.755481,186.098152,-0.024471,30.980237,0.673684,396886.454074,0.942234,19.922331,19.987490,3.730005,0.076489,0.039343,201.543827,32.000000,219.601383,308.468649,196.364307,178.053108,32.000000,172.686238,68.726449,71.238974,104.879241,100.000000,32.694466,47.113924,0.000000,36.091491,26.341772,0.000000,39.792818,28.704159,43.628019,59.607570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.605214,60.000866,185.875659,174.650625,98.654207,95.129425,28.558969,14.254915,185.697703,1.453818,57.309905,-20.292681,166.052392,186.985910,164.199190,186.132838,99.628464,184.740838,-0.000526,0.030250,32.000000,-235.752297,186.105229,-0.024431,30.979056,0.676822,396993.960093,0.959823,20.070271,20.000643,3.742170,0.080631,0.032477,201.393855,32.000000,219.639527,188.161606,197.350883,178.818615,32.000000,171.660037,68.733658,71.247819,104.863515,100.000000,32.672064,47.113924,0.000000,36.065101,26.341772,0.000000,39.796185,28.558969,43.302268,59.611445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.815877,60.002515,185.908021,152.440140,98.643973,95.133224,29.188067,14.257769,185.651690,1.454647,57.314275,-20.257177,166.140586,187.077831,164.184891,186.211477,99.625034,184.804417,-0.000526,0.030244,32.000000,-235.747312,186.064846,-0.024506,31.021516,0.677513,396983.304033,0.972361,20.142084,19.941045,3.747099,0.090168,0.022249,202.060772,32.000000,218.814586,93.830789,200.646976,178.895293,32.000000,171.780017,68.729855,71.236569,104.891599,100.000000,32.681529,47.113924,0.000000,36.136481,26.341772,0.000000,39.796358,29.188067,43.535209,59.614966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.426260,60.015705,186.098282,161.455496,98.623292,95.138327,29.384014,14.253774,185.682016,1.455555,57.322348,-20.272219,166.184483,186.913972,164.227392,186.206992,99.616733,184.688928,-0.000527,0.030272,32.000000,-235.753602,186.088914,-0.024534,31.064763,0.674097,396874.418765,0.947025,19.925355,19.968908,3.731903,0.070213,0.041092,202.425382,32.000000,218.376094,314.664537,202.027965,178.272544,32.000000,171.995326,68.753707,71.201929,104.915236,100.000000,32.665641,47.113924,0.000000,36.037967,26.341772,0.000000,39.798448,29.384014,43.636383,59.608269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.501307,60.015705,185.895410,161.455496,98.612057,95.148512,28.835937,14.255486,185.694678,1.456629,57.430495,-20.213816,166.185419,187.047327,164.157117,186.187355,99.618939,184.740755,-0.000528,0.030275,32.000000,-235.752873,186.180364,-0.024530,31.089153,0.678573,397172.114290,0.948944,20.342990,19.932821,3.765170,0.072324,0.024974,202.499319,32.000000,218.599851,331.730815,200.320125,177.723680,32.000000,172.921902,68.715269,71.203380,104.928592,100.000000,32.750751,47.113924,0.000000,36.245842,26.341772,0.000000,39.813407,28.835937,43.472700,59.615979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.605494,60.005263,186.082409,183.849664,98.625092,95.149955,28.884311,14.256342,185.696842,1.457411,57.475170,-20.344696,166.133536,187.142471,164.108107,186.249654,99.640107,184.811479,-0.000528,0.030261,32.000000,-235.752673,186.117914,-0.024541,31.144674,0.678573,397172.114290,0.948944,20.342990,19.932821,3.765170,0.075460,0.033614,201.712646,32.000000,219.485050,182.840640,197.265994,177.826571,32.000000,172.926064,68.699579,71.189394,104.942066,100.000000,32.650258,47.113924,0.000000,35.995028,26.341772,0.000000,39.805785,28.884311,43.522810,59.616776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.764458,60.023124,185.819516,173.419406,98.623720,95.151186,28.480415,14.254344,185.696315,1.458461,57.395980,-20.284643,166.057084,187.036398,164.168661,186.193384,99.652414,184.892570,-0.000527,0.030253,32.000000,-235.756802,186.183791,-0.024508,31.126893,0.674630,397053.799305,0.961621,20.146191,19.956549,3.751246,0.080208,0.037440,201.399913,32.000000,219.661638,302.605990,196.595554,178.470539,32.000000,171.947592,68.723081,71.215313,104.995758,100.000000,32.740008,47.113924,0.000000,36.148220,26.341772,0.000000,39.806834,28.480415,43.615620,59.607915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.117771,59.999218,185.948045,150.497246,98.602820,95.157603,28.891782,14.252917,185.673151,1.459927,57.210653,-20.379309,166.078697,187.029098,164.226679,186.198476,99.621965,184.824378,-0.000525,0.030252,32.000000,-235.757409,186.187258,-0.024611,31.172369,0.674630,397053.799305,0.961621,20.146191,19.956549,3.751246,0.079467,0.033915,201.826872,32.000000,219.170525,160.412044,199.574872,178.976147,32.000000,171.529601,68.721749,71.187881,104.965484,100.000000,32.656231,47.113924,0.000000,35.833990,26.341772,0.000000,39.828648,28.891782,43.601387,59.614366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.029685,59.999218,186.005551,150.497246,98.615621,95.161315,28.999441,14.255343,185.777072,1.460873,57.281658,-20.294040,166.160664,187.023694,164.258986,186.242625,99.605406,184.819458,-0.000527,0.030222,32.000000,-235.751377,186.188053,-0.024593,31.159623,0.672370,396959.680773,0.971894,19.999199,19.975395,3.733980,0.078809,0.052874,202.471931,32.000000,218.378659,246.893961,201.888418,178.771553,32.000000,171.779308,68.734715,71.162688,105.002833,100.000000,32.682091,47.113924,0.000000,35.840476,26.341772,0.000000,39.807051,28.999441,43.627432,59.616530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.616312,59.998393,186.061016,163.947102,98.618208,95.165098,29.381176,14.256342,185.669875,1.462248,57.423341,-20.421692,166.182482,187.020289,164.162419,186.176803,99.569985,184.820620,-0.000527,0.030231,32.000000,-235.752181,186.228210,-0.024657,31.105886,0.668952,396887.588011,0.948979,19.701140,19.994316,3.717904,0.063874,0.030355,202.810876,32.000000,218.431676,199.012870,201.222176,177.924590,32.000000,172.831703,68.702031,71.174436,105.025814,100.000000,32.722101,47.113924,0.000000,35.990276,26.341772,0.000000,39.806046,29.381176,43.435210,59.615015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782990,60.005812,185.795010,182.148005,98.595736,95.168942,28.470636,14.254059,185.613657,1.463574,57.545903,-20.336746,166.109753,186.931548,164.097760,186.186906,99.622106,184.759734,-0.000527,0.030198,32.000000,-235.755284,186.124115,-0.024610,31.062036,0.675375,397228.272288,0.945266,20.128090,20.030183,3.749997,0.073770,0.033827,201.921411,32.000000,219.384634,339.789820,197.854310,177.646858,32.000000,173.048336,68.711796,71.192460,105.021031,100.000000,32.675745,47.113924,0.000000,36.196602,26.341772,0.000000,39.813259,28.470636,43.456119,59.611396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817998,60.048404,185.984756,171.289484,98.593370,95.168918,28.855904,14.250777,185.698468,1.464887,57.517105,-20.416861,166.016546,187.033157,164.112661,186.155102,99.641411,184.776693,-0.000527,0.030195,32.000000,-235.754468,186.102070,-0.024599,31.041107,0.675375,397228.272288,0.945266,20.128090,20.030183,3.749997,0.068189,0.027623,201.434492,32.000000,219.711339,217.431677,196.334402,178.338788,32.000000,172.259780,68.690083,71.182827,105.054573,100.000000,32.623201,47.113924,0.000000,36.034417,26.341772,0.000000,39.814418,28.855904,43.600360,59.615438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.234134,60.044557,185.885539,144.486295,98.614286,95.170168,29.095049,14.254344,185.646303,1.465643,57.321096,-20.475020,166.049250,186.989091,164.159684,186.177901,99.662440,184.742226,-0.000527,0.030204,32.000000,-235.753195,186.192927,-0.024641,30.950654,0.676522,397235.218334,0.963493,20.259394,19.973609,3.756351,0.086683,0.055912,201.522949,32.000000,219.630333,400.467951,198.355118,178.888143,32.000000,171.442458,68.694427,71.200417,105.016090,100.000000,32.624405,47.113924,0.000000,35.783810,26.341772,0.000000,39.865094,29.095049,43.413199,59.611957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.953868,60.044557,185.798657,144.486295,98.648930,95.173970,28.979664,14.250206,185.668151,1.465919,57.274404,-20.429940,166.122356,187.011706,164.189106,186.131714,99.606072,184.654508,-0.000526,0.030229,32.000000,-235.764054,186.144899,-0.024657,30.966887,0.674204,397048.596077,0.958357,19.969048,19.941877,3.733284,0.081395,0.041196,202.344541,32.000000,218.662285,290.524452,201.150835,179.158199,32.000000,171.589441,68.686738,71.140955,105.009475,100.000000,32.642481,47.113924,0.000000,35.758552,26.341772,0.000000,39.870524,28.979664,43.303442,59.617494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.827960,60.029719,185.897098,165.926581,98.671338,95.175383,28.502190,14.249921,185.701534,1.465862,57.352643,-20.376458,166.113383,186.935729,164.179363,186.180648,99.574799,184.799670,-0.000525,0.030231,32.000000,-235.756144,186.113777,-0.024682,31.008482,0.673653,397040.869939,0.951453,19.824735,19.930248,3.719405,0.075782,0.040749,202.699915,32.000000,218.477223,325.843230,201.969608,178.249127,32.000000,172.484117,68.675519,71.124381,104.972404,100.000000,32.568532,47.113924,0.000000,36.071908,26.341772,0.000000,39.864125,28.502190,43.585613,59.613914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.575409,60.021475,185.932472,185.059175,98.688467,95.179205,28.702787,14.248779,185.684539,1.465734,57.504626,-20.428605,166.140212,187.024307,164.116673,186.160438,99.614616,184.780245,-0.000525,0.030207,32.000000,-235.764498,186.090772,-0.024676,30.990674,0.673653,397040.869939,0.951453,19.824735,19.930248,3.719405,0.076233,0.048762,202.176868,32.000000,219.147420,-5.460589,199.143859,177.648026,32.000000,173.117495,68.687466,71.185190,104.994850,100.000000,32.623662,47.113924,0.000000,35.984789,26.341772,0.000000,39.870048,28.702787,43.648489,59.611318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.409597,60.003614,186.038413,163.547480,98.660177,95.186093,28.849201,14.256485,185.751573,1.465802,57.502580,-20.462483,166.109495,186.945719,164.151852,186.256153,99.646733,184.798889,-0.000525,0.030200,32.000000,-235.751874,186.115120,-0.024730,31.045775,0.674558,397166.770432,0.970055,19.940054,20.017319,3.730779,0.076532,0.036852,201.269566,32.000000,219.869113,291.255334,196.607044,177.989065,32.000000,172.621867,68.676185,71.224907,105.012831,100.000000,32.606646,47.113924,0.000000,36.203801,26.341772,0.000000,39.866387,28.849201,43.460228,59.609233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.520236,60.003614,185.994339,163.547480,98.648879,95.191195,28.982309,14.256057,185.752126,1.466137,57.348761,-20.477206,166.056958,187.045288,164.210138,186.175865,99.654873,184.884162,-0.000525,0.030213,32.000000,-235.755417,186.086792,-0.024668,31.094661,0.678185,397260.556054,0.968687,20.193648,19.970038,3.750498,0.079951,0.047365,201.190410,32.000000,219.783848,528.078994,197.398916,178.735572,32.000000,171.749037,68.694681,71.229675,104.959936,100.000000,32.663655,47.113924,0.000000,36.243658,26.341772,0.000000,39.851088,28.982309,43.455899,59.615232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.823645,60.003065,185.926985,151.602806,98.660173,95.192518,28.956234,14.259767,185.760085,1.466065,57.205986,-20.498836,166.126624,187.088801,164.196008,186.238411,99.598248,184.880037,-0.000525,0.030187,32.000000,-235.746134,186.174040,-0.024672,31.131115,0.676820,397252.831214,0.960594,20.233124,19.969707,3.755926,0.077971,0.041522,202.132088,32.000000,218.847775,465.133432,200.406905,179.075248,32.000000,171.453054,68.685248,71.182149,104.926756,100.000000,32.584129,47.113924,0.000000,36.120638,26.341772,0.000000,39.851242,28.956234,43.397352,59.609685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.623466,60.004164,186.010910,165.522627,98.653887,95.196376,29.053217,14.253203,185.728188,1.465993,57.333668,-20.481847,166.152672,187.013887,164.231113,186.241788,99.580270,184.766550,-0.000523,0.030193,32.000000,-235.757943,186.228986,-0.024756,31.144962,0.672101,397167.260379,0.955040,19.917866,20.024747,3.731702,0.074029,0.064668,202.529163,32.000000,218.627544,446.689476,201.973833,178.528449,32.000000,172.124116,68.678042,71.170407,104.938778,100.000000,32.613196,47.113924,0.000000,36.021184,26.341772,0.000000,39.851853,29.053217,43.451350,59.611819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.497716,60.025322,185.904433,183.464706,98.643886,95.196460,28.457612,14.254059,185.807167,1.465895,57.493961,-20.429660,166.140072,187.036602,164.137898,186.265461,99.572318,184.896040,-0.000523,0.030171,32.000000,-235.758726,186.285643,-0.024766,31.170113,0.672101,397167.260379,0.955040,19.917866,20.024747,3.731702,0.067213,0.034440,202.519463,32.000000,218.805411,204.726958,200.248658,177.750203,32.000000,173.029541,68.670687,71.176333,104.936852,100.000000,32.567039,47.113924,0.000000,36.121215,26.341772,0.000000,39.853742,28.457612,43.536823,59.614838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.325523,60.025322,186.046952,183.464706,98.649759,95.198989,28.909282,14.249778,185.737348,1.465792,57.515989,-20.454084,166.122762,187.109969,164.120921,186.251401,99.607867,184.878046,-0.000523,0.030173,32.000000,-235.760549,186.192766,-0.024798,31.136308,0.674533,397342.338776,0.956114,20.126433,19.999121,3.748447,0.074011,0.028660,201.368749,32.000000,219.426404,245.001126,197.462979,177.676174,32.000000,172.823271,68.667656,71.211018,104.938312,100.000000,32.597184,47.113924,0.000000,36.212579,26.341772,0.000000,39.877765,28.909282,43.626405,59.620808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.618620,60.049503,186.122332,172.810058,98.651961,95.202363,28.858496,14.247209,185.757333,1.466088,57.460130,-20.450642,166.066897,187.021269,164.197237,186.272302,99.628499,184.889843,-0.000523,0.030158,32.000000,-235.764920,186.272756,-0.024760,31.086137,0.678575,397520.352883,0.967331,20.457575,20.014364,3.771819,0.074146,0.038876,201.208224,32.000000,219.778189,279.814444,196.412095,178.520535,32.000000,171.909759,68.675805,71.256432,105.000282,100.000000,32.585396,47.113924,0.000000,36.218775,26.341772,0.000000,39.907712,28.858496,43.510191,59.605210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.795365,60.036313,186.052568,152.831197,98.661600,95.205770,29.285496,14.257484,185.763522,1.466335,57.278463,-20.532632,166.107753,187.178684,164.223194,186.412959,99.646846,184.981738,-0.000522,0.030146,32.000000,-235.751203,186.213362,-0.024735,31.067648,0.676308,397341.168377,0.962844,20.176804,19.998262,3.751058,0.068987,0.020424,201.880070,32.000000,219.283601,312.274321,199.468438,178.923460,32.000000,171.444912,68.669677,71.255709,104.982649,100.000000,32.673609,47.113924,0.000000,36.162852,26.341772,0.000000,39.917579,29.285496,43.601680,59.610718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709684,60.049228,186.133489,164.430715,98.640865,95.210804,28.752564,14.253203,185.849785,1.466668,57.392001,-20.400953,166.174001,187.035093,164.200394,186.261345,99.574429,185.008799,-0.000519,0.030163,32.000000,-235.754173,186.318560,-0.024798,31.032846,0.676308,397341.168377,0.962844,20.176804,19.998262,3.751058,0.074908,0.026650,202.525705,32.000000,218.718574,310.488421,201.200756,177.893830,32.000000,172.606799,68.676812,71.210616,105.032624,100.000000,32.674237,47.113924,0.000000,36.029370,26.341772,0.000000,39.914523,28.752564,43.632128,59.608800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.466733,60.048679,186.085048,186.150670,98.617435,95.214592,28.901688,14.253203,185.844065,1.466482,57.508153,-20.557543,166.179854,187.194468,164.110307,186.339249,99.605167,184.969948,-0.000520,0.030147,32.000000,-235.752042,186.296207,-0.024858,31.001821,0.674326,397194.970016,0.945106,19.980385,20.015208,3.736343,0.084205,0.036057,201.539284,32.000000,219.332814,292.546879,198.299137,177.650014,32.000000,172.967913,68.673758,71.233261,105.049231,100.000000,32.676056,47.113924,0.000000,36.094400,26.341772,0.000000,39.936775,28.901688,43.570793,59.619205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.495796,60.048679,186.109589,186.150670,98.596951,95.218406,29.329265,14.254630,185.888803,1.466439,57.416838,-20.530775,166.084281,187.221995,164.156565,186.345891,99.672402,184.953092,-0.000520,0.030141,32.000000,-235.753074,186.285234,-0.024827,30.983279,0.676430,397417.037847,0.964532,20.082061,20.098016,3.744411,0.064017,0.037399,201.177643,32.000000,219.684379,406.741613,196.087640,178.350726,32.000000,172.289634,68.686812,71.236746,105.082594,100.000000,32.679959,47.113924,0.000000,36.254729,26.341772,0.000000,39.945984,29.329265,43.469619,59.618123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.854595,60.050053,186.061732,174.135343,98.593180,95.223510,28.866619,14.260624,185.876982,1.466066,57.257548,-20.526731,166.067137,187.225542,164.197852,186.442338,99.625603,185.083148,-0.000518,0.030160,32.000000,-235.745933,186.472824,-0.024575,31.053669,0.680016,397530.590379,0.964770,20.333837,20.052360,3.761822,0.074024,0.052759,201.604404,32.000000,219.590268,169.451938,198.101623,178.799288,32.000000,171.784538,68.670669,71.217336,105.035668,100.000000,32.652346,47.113924,0.000000,36.155662,26.341772,0.000000,39.957101,28.866619,43.611145,59.611721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.998090,60.025322,186.222086,158.100678,98.612421,95.230289,28.503071,14.254630,185.893706,1.465950,57.250878,-20.464176,166.161390,187.147609,164.234603,186.375717,99.587939,184.897753,-0.000518,0.030134,32.000000,-235.754713,186.292903,-0.024535,31.045225,0.680159,397406.833792,0.950130,20.303603,19.978652,3.760109,0.077162,0.042340,202.384231,32.000000,218.904438,329.226630,200.848345,179.044217,32.000000,171.635729,68.679003,71.193741,105.033699,100.000000,32.673302,47.113924,0.000000,36.051395,26.341772,0.000000,39.967077,28.503071,43.456339,59.618054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.846598,60.022025,186.168240,156.876791,98.589086,95.236595,28.597022,14.253774,185.896282,1.466419,57.416208,-20.487611,166.218844,187.264694,164.238597,186.435162,99.598431,185.053771,-0.000518,0.030136,32.000000,-235.748849,186.350131,-0.024539,31.096339,0.674079,397288.584581,0.957782,19.932832,20.075383,3.732088,0.074361,0.034433,202.591450,32.000000,218.594196,303.222698,202.136386,177.948214,32.000000,172.650680,68.676783,71.197743,105.037751,100.000000,32.728661,47.113924,0.000000,35.959083,26.341772,0.000000,39.948300,28.597022,43.411072,59.615114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.664906,60.022025,186.238357,156.876791,98.555832,95.240381,28.991321,14.258483,185.928285,1.466840,57.539488,-20.438881,166.204395,187.217039,164.121415,186.510930,99.600321,185.054726,-0.000518,0.030136,32.000000,-235.750696,186.283866,-0.024539,31.163898,0.673587,397362.052924,0.967043,19.913077,20.091280,3.734823,0.077764,0.035611,201.821090,32.000000,218.952560,152.643572,199.133395,177.644011,32.000000,172.486941,68.648255,71.199962,105.030064,100.000000,32.735514,47.113924,0.000000,36.038948,26.341772,0.000000,39.949733,28.991321,43.564923,59.614868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767127,60.033566,186.159390,178.175529,98.539732,95.244179,29.268156,14.257341,185.943814,1.466495,57.534911,-20.508896,166.141635,187.344768,164.146212,186.464644,99.622395,185.037097,-0.000518,0.030129,32.000000,-235.750363,186.460894,-0.024545,31.192379,0.673587,397362.052924,0.967043,19.913077,20.091280,3.734823,0.080579,0.042372,201.298264,32.000000,219.581795,289.294365,196.650731,177.987292,32.000000,172.861639,68.656631,71.237731,105.057988,100.000000,32.730222,47.113924,0.000000,36.143099,26.341772,0.000000,39.966007,29.268156,43.481945,59.616402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.556324,60.052526,186.279187,179.144270,98.533863,95.250512,29.276547,14.252347,185.954510,1.466143,57.321004,-20.605181,166.113482,187.320198,164.211696,186.509357,99.649923,184.983293,-0.000518,0.030124,32.000000,-235.760111,186.444315,-0.024570,31.189337,0.674582,397489.703673,0.957764,20.101292,20.089756,3.749899,0.080605,0.036932,201.576421,32.000000,219.587837,219.426483,197.337396,178.785682,32.000000,171.961271,68.673967,71.243413,105.059050,100.000000,32.749393,47.113924,0.000000,36.094319,26.341772,0.000000,39.972696,29.276547,43.398966,59.605604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.752547,60.048954,186.137193,152.414443,98.520744,95.254293,28.787526,14.254202,185.964373,1.466228,57.244108,-20.486533,166.145811,187.381105,164.213741,186.515776,99.633573,185.063994,-0.000519,0.030116,32.000000,-235.754813,186.417291,-0.024556,31.211052,0.675617,397547.965773,0.950895,20.244525,20.012728,3.758939,0.068566,0.022318,202.281477,32.000000,218.891830,287.048394,200.135803,178.934359,32.000000,171.637820,68.672910,71.229100,105.050766,100.000000,32.739882,47.113924,0.000000,36.145763,26.341772,0.000000,40.001430,28.787526,43.544820,59.605151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.672015,60.048954,186.327810,152.414443,98.483813,95.260688,28.728870,14.252775,185.905253,1.465988,57.348795,-20.498844,166.194572,187.349826,164.230384,186.541729,99.576324,185.010166,-0.000519,0.030106,32.000000,-235.754274,186.451922,-0.024589,31.189861,0.672358,397465.388875,0.962887,20.037368,20.060062,3.741260,0.087364,0.047745,202.637671,32.000000,218.465743,395.999791,202.086720,178.338881,32.000000,172.140521,68.673910,71.197778,105.058423,100.000000,32.762516,47.113924,0.000000,36.108493,26.341772,0.000000,40.007983,28.728870,43.460888,59.616058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811652,60.049778,186.137314,148.674176,98.474015,95.267048,29.092049,14.258626,186.050679,1.466153,57.385850,-20.572912,166.187751,187.326151,164.161329,186.590443,99.574548,185.059276,-0.000518,0.030122,32.000000,-235.748259,186.484042,-0.024517,31.178112,0.672358,397465.388875,0.962887,20.037368,20.060062,3.741260,0.069376,0.029033,202.402888,32.000000,218.683663,220.001038,200.603039,177.788081,32.000000,172.679664,68.636820,71.220881,105.058650,100.000000,32.805986,47.113924,0.000000,36.180097,26.341772,0.000000,40.018588,29.092049,43.582238,59.604286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.188362,60.033566,186.389936,180.572840,98.475955,95.273357,29.268632,14.257484,185.993479,1.466272,57.489120,-20.660958,166.141537,187.354372,164.135994,186.638521,99.654679,185.079845,-0.000518,0.030145,32.000000,-235.752842,186.467889,-0.024464,31.149132,0.672430,397588.482240,0.951695,19.976990,20.117276,3.736823,0.074994,0.047277,201.572030,32.000000,219.424723,380.596616,197.453275,177.853435,32.000000,172.786958,68.646964,71.276984,105.060589,100.000000,32.788407,47.113924,0.000000,36.080747,26.341772,0.000000,40.028509,29.268632,43.579890,59.605289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.198135,60.003614,186.006557,184.421673,98.458654,95.274611,29.167466,14.251062,185.932142,1.466583,57.459947,-20.626933,166.052561,187.425272,164.154382,186.511170,99.674027,185.157819,-0.000517,0.030149,32.000000,-235.758445,186.368957,-0.024479,31.093454,0.672430,397588.482240,0.951695,19.976990,20.117276,3.736823,0.069105,0.031461,201.597090,32.000000,219.574293,279.907282,196.321025,178.484493,32.000000,172.365811,68.661119,71.262922,105.069462,100.000000,32.876784,47.113924,0.000000,35.793054,26.341772,0.000000,40.019582,29.167466,43.588181,59.610737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.131276,60.003614,186.396253,184.421673,98.439509,95.280959,28.958874,14.252489,185.972631,1.466623,57.283934,-20.517322,166.089323,187.278091,164.231332,186.610221,99.692178,185.089542,-0.000518,0.030143,32.000000,-235.755215,186.504500,-0.024472,31.087658,0.669119,397140.198886,0.941160,19.531995,20.055615,3.705448,0.076430,0.038510,202.038523,32.000000,219.310225,289.008993,199.209116,179.010177,32.000000,171.385277,68.658337,71.279207,105.047650,100.000000,32.775092,47.113924,0.000000,35.828525,26.341772,0.000000,39.993439,28.958874,43.618408,59.611672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.724414,60.033016,186.179153,170.202397,98.444333,95.283516,28.985397,14.255343,186.054262,1.466378,57.301802,-20.624276,166.143173,187.392034,164.271063,186.622528,99.668407,185.113128,-0.000518,0.030152,32.000000,-235.750885,186.625318,-0.024524,31.036544,0.671179,397175.544250,0.949394,19.600822,20.011263,3.718163,0.074089,0.038457,202.556218,32.000000,218.624249,392.445150,201.712207,178.717938,32.000000,172.111755,68.677458,71.249380,105.113297,100.000000,32.929240,47.113924,0.000000,35.956918,26.341772,0.000000,40.026629,28.985397,43.499259,59.612655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.890513,60.051427,186.395581,143.919226,98.416421,95.287325,29.296593,14.255629,186.056835,1.466333,57.451668,-20.660376,166.163481,187.373886,164.182353,186.637155,99.599540,185.158468,-0.000518,0.030178,32.000000,-235.754206,186.652362,-0.024495,31.046011,0.671179,397175.544250,0.949394,19.600822,20.011263,3.718163,0.073131,0.023933,202.544008,32.000000,218.420861,270.406378,201.359945,177.838300,32.000000,172.443565,68.633949,71.247851,105.115778,100.000000,32.953956,47.113924,0.000000,36.149949,26.341772,0.000000,40.052168,29.296593,43.588034,59.606390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.041479,60.059670,186.400681,163.462689,98.412855,95.291143,28.918396,14.256057,186.028825,1.466503,57.519731,-20.606019,166.162607,187.346257,164.129377,186.635302,99.694041,185.166242,-0.000517,0.030190,32.000000,-235.752630,186.573821,-0.024472,31.063845,0.676776,397523.477638,0.957162,20.050581,20.044086,3.744220,0.085257,0.040668,201.920843,32.000000,219.179956,351.049684,198.295851,177.786104,32.000000,172.833757,68.619677,71.268427,105.151135,100.000000,32.975180,47.113924,0.000000,35.994178,26.341772,0.000000,40.062417,28.918396,43.558320,59.616766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926439,60.071761,186.395528,187.294624,98.434072,95.292419,28.744780,14.249921,186.082997,1.466633,57.422902,-20.606145,166.050671,187.410754,164.183222,186.665835,99.651353,185.202222,-0.000518,0.030178,32.000000,-235.760734,186.631969,-0.024472,31.064160,0.675177,397581.494391,0.943613,19.897067,20.130352,3.736093,0.079501,0.042224,201.493403,32.000000,219.666432,168.526177,196.096952,178.162417,32.000000,172.671241,68.626185,71.263314,105.181232,100.000000,32.988221,47.113924,0.000000,35.942292,26.341772,0.000000,40.082251,28.744780,43.638511,59.614937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.249318,60.071761,186.376377,187.294624,98.443766,95.298744,28.425560,14.248351,186.115586,1.466507,57.326669,-20.687634,166.125445,187.372155,164.257791,186.700447,99.683014,185.262030,-0.000518,0.030201,32.000000,-235.760009,186.643942,-0.024521,31.064081,0.672993,397342.081515,0.952843,19.749428,20.038834,3.724924,0.080592,0.029788,201.689139,32.000000,219.590117,195.879750,198.122520,179.063651,32.000000,171.471139,68.653598,71.292299,105.186004,100.000000,33.022135,47.113924,0.000000,35.958417,26.341772,0.000000,40.107397,28.425560,43.586273,59.613973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.636656,60.053900,186.232113,176.385192,98.441187,95.305109,28.701390,14.253346,186.042457,1.466644,57.353933,-20.645441,166.108638,187.530325,164.262309,186.540670,99.667045,185.126148,-0.000519,0.030212,32.000000,-235.755342,186.563604,-0.024565,31.097021,0.674421,397512.321945,0.961070,19.880272,20.095326,3.733403,0.081128,0.044441,202.326130,32.000000,218.780388,240.847440,201.039109,178.811812,32.000000,171.854798,68.652374,71.263319,105.200019,100.000000,33.102010,47.113924,0.000000,35.921587,26.341772,0.000000,40.103307,28.701390,43.572773,59.613039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.565598,60.079455,186.448637,152.746001,98.430930,95.306402,28.943337,14.258768,186.106064,1.466854,57.426441,-20.670557,166.133809,187.400027,164.247061,186.597105,99.657952,185.244860,-0.000520,0.030204,32.000000,-235.749099,186.511269,-0.024508,31.103237,0.670450,397278.315061,0.965061,19.547501,20.086608,3.709033,0.084760,0.037770,202.643671,32.000000,218.505928,255.502115,202.053707,178.241556,32.000000,172.223334,68.676610,71.286652,105.246372,100.000000,33.011736,47.113924,0.000000,36.111207,26.341772,0.000000,40.114050,28.943337,43.594123,59.613068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.716843,60.090171,186.189540,162.620727,98.428048,95.311359,29.343040,14.255772,186.127256,1.467122,57.587742,-20.759808,166.154659,187.477125,164.132279,186.623445,99.658201,185.183750,-0.000521,0.030176,32.000000,-235.750129,186.636841,-0.024512,31.145618,0.676887,397697.828249,0.968784,20.162478,20.050445,3.751907,0.082542,0.031841,202.215097,32.000000,218.959772,338.234412,199.359372,177.711788,32.000000,173.117638,68.634118,71.284894,105.264154,100.000000,33.102034,47.113924,0.000000,36.215005,26.341772,0.000000,40.154503,29.343040,43.452304,59.610816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.791122,60.090171,186.292204,162.620727,98.450285,95.313812,29.009304,14.259339,186.075418,1.467118,57.593812,-20.677783,166.082418,187.404023,164.167441,186.707524,99.661213,185.135080,-0.000520,0.030178,32.000000,-235.751971,186.612019,-0.024616,31.175201,0.678292,397798.339800,0.962277,20.261819,20.105083,3.761654,0.083349,0.037871,201.708900,32.000000,219.651211,318.471447,196.662326,177.868923,32.000000,172.863462,68.646922,71.296830,105.267147,100.000000,33.035631,47.113924,0.000000,36.083406,26.341772,0.000000,40.182086,29.009304,43.592142,59.610226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.185593,60.099789,186.418634,180.396039,98.480819,95.320592,28.474076,14.251633,186.005769,1.467179,57.404188,-20.662585,166.072550,187.469724,164.214896,186.621588,99.745267,185.285228,-0.000521,0.030175,32.000000,-235.752137,186.519797,-0.024625,31.198306,0.674835,397734.782194,0.946073,20.115585,20.081391,3.744999,0.071473,0.031695,201.576722,32.000000,219.793618,157.790698,197.150626,178.663676,32.000000,171.718697,68.671281,71.303298,105.252671,100.000000,33.130294,47.113924,0.000000,35.923328,26.341772,0.000000,40.209961,28.474076,43.511365,59.610295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.310490,60.067364,186.314345,181.692983,98.513773,95.324753,28.543100,14.253203,186.105075,1.467205,57.281573,-20.651594,166.128083,187.423824,164.241321,186.624135,99.686308,185.243865,-0.000521,0.030189,32.000000,-235.754501,186.652220,-0.024601,31.217871,0.673583,397691.723963,0.955413,20.038635,20.059704,3.741474,0.076058,0.041613,202.087477,32.000000,219.032530,227.257066,200.377727,178.998207,32.000000,171.635524,68.665258,71.301436,105.231520,100.000000,33.159751,47.113924,0.000000,35.801094,26.341772,0.000000,40.229850,28.543100,43.664629,59.603686,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.135657,60.053625,186.422790,160.720664,98.520423,95.336120,28.907393,14.252347,186.056495,1.466946,57.347829,-20.709304,166.215321,187.356738,164.223073,186.630450,99.662398,185.214932,-0.000522,0.030156,32.000000,-235.758472,186.484289,-0.024626,31.223562,0.668661,397332.407600,0.965056,19.641076,20.033250,3.714585,0.072099,0.048436,202.597433,32.000000,218.454615,300.049550,201.964033,178.641501,32.000000,172.002110,68.681180,71.262205,105.249198,100.000000,33.195825,47.113924,0.000000,35.802521,26.341772,0.000000,40.212041,28.907393,43.611952,59.604895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.617953,60.053625,186.539810,152.297132,98.532345,95.347482,28.993565,14.249493,186.129149,1.466969,57.400004,-20.720929,166.183355,187.458448,164.191405,186.667526,99.673910,185.215343,-0.000523,0.030164,32.000000,-235.758539,186.548656,-0.024581,31.203630,0.666407,397336.475080,0.960052,19.480241,20.076346,3.703290,0.077071,0.025534,202.643239,32.000000,218.791173,175.715545,200.436672,177.918862,32.000000,172.798449,68.656039,71.294317,105.262633,100.000000,33.181101,47.113924,0.000000,35.995816,26.341772,0.000000,40.213969,28.993565,43.513859,59.608446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.703546,60.053625,186.407237,152.297132,98.552639,95.354989,28.485959,14.256342,186.057712,1.467250,57.458412,-20.792537,166.161559,187.399558,164.154939,186.642269,99.697812,185.215173,-0.000523,0.030155,32.000000,-235.751034,186.665149,-0.024626,31.213701,0.668759,397519.830163,0.951670,19.646320,20.089157,3.718367,0.090997,0.037573,201.904713,32.000000,219.582853,175.962694,197.553123,177.755779,32.000000,172.990559,68.635137,71.293368,105.238174,100.000000,33.279325,47.113924,0.000000,36.101628,26.341772,0.000000,40.224657,28.485959,43.549223,59.611337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.993034,60.055823,186.428188,166.319644,98.555318,95.362628,28.714848,14.250491,186.120341,1.467281,57.419472,-20.683219,166.083540,187.406105,164.224412,186.629899,99.711007,185.263845,-0.000523,0.030145,32.000000,-235.757868,186.566787,-0.024629,31.159701,0.675950,397875.288457,0.959844,20.181617,20.077802,3.759522,0.069990,0.026720,201.471258,32.000000,219.882159,370.055189,196.155416,178.272876,32.000000,171.807095,68.669365,71.330388,105.247704,100.000000,33.252355,47.113924,0.000000,36.043644,26.341772,0.000000,40.237608,28.714848,43.440419,59.621015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.915875,60.051701,186.385725,184.191964,98.558033,95.370282,29.055743,14.255486,186.080881,1.467273,57.303860,-20.717047,166.093416,187.520557,164.229813,186.647769,99.726103,185.304589,-0.000523,0.030138,32.000000,-235.750743,186.640635,-0.024580,31.130564,0.674364,397809.210997,0.975177,20.092821,20.053835,3.750381,0.076923,0.041522,201.831850,32.000000,219.483382,238.063632,199.305958,179.155011,32.000000,171.325400,68.653327,71.347130,105.225649,100.000000,33.292831,47.113924,0.000000,35.881737,26.341772,0.000000,40.248734,29.055743,43.528386,59.609557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
