OSU 80 Ton Compressor Load Stand
50.260082,60.036313,186.446222,174.102824,98.555781,95.377894,29.230638,14.258198,185.969513,1.467283,57.265416,-20.798316,166.154912,187.502715,164.243102,186.662052,99.648376,185.319217,-0.000524,0.030145,32.000000,-235.753932,186.592604,-0.024360,31.096523,0.672089,397636.765464,0.961330,19.795564,20.059309,3.729083,0.067416,0.038721,202.503449,32.000000,218.675395,282.769984,201.544503,178.918375,32.000000,171.841567,68.662661,71.312519,105.257178,100.000000,33.265605,47.113924,0.000000,35.947616,26.341772,0.000000,40.255068,29.230638,43.544087,59.608082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.953220,60.036313,186.352125,174.102824,98.556665,95.385536,28.829517,14.254344,186.069770,1.467329,57.422309,-20.763347,166.145116,187.419745,164.191306,186.612728,99.636352,185.228846,-0.000524,0.030130,32.000000,-235.749262,186.627419,-0.024335,31.073837,0.673597,397685.922215,0.951732,19.871128,20.059840,3.733997,0.073085,0.051925,202.663236,32.000000,218.673924,283.762759,201.263637,178.279366,32.000000,172.599267,68.655098,71.342266,105.264354,100.000000,33.341824,47.113924,0.000000,35.717528,26.341772,0.000000,40.248504,28.829517,43.460228,59.611091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.533497,60.013506,186.398273,153.014165,98.590605,95.390658,29.169371,14.250206,186.062689,1.467319,57.428552,-20.794937,166.064723,187.462587,164.224667,186.627984,99.735744,185.217852,-0.000526,0.030125,32.000000,-235.759957,186.614144,-0.024334,31.052856,0.674350,397867.254572,0.958527,19.817161,20.120540,3.730533,0.077822,0.030940,201.337979,32.000000,219.871327,240.365648,196.055997,178.234275,32.000000,172.304126,68.660089,71.392811,105.327282,100.000000,33.294002,47.113924,0.000000,36.047566,26.341772,0.000000,40.233153,29.169371,43.557440,59.605761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.846671,60.039061,186.329973,157.732200,98.585609,95.397027,29.154294,14.250634,186.030430,1.467340,57.268549,-20.884499,166.074711,187.520599,164.270656,186.641124,99.754005,185.223177,-0.000526,0.030139,32.000000,-235.758873,186.628441,-0.024307,31.040819,0.674350,397867.254572,0.958527,19.817161,20.120540,3.730533,0.078654,0.052047,201.411643,32.000000,219.823561,224.489057,198.001834,179.034654,32.000000,171.485838,68.670358,71.398904,105.329495,100.000000,33.356467,47.113924,0.000000,35.940142,26.341772,0.000000,40.262160,29.154294,43.490382,59.619480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.731818,60.015705,186.303704,179.774190,98.606493,95.400830,28.777913,14.254487,186.062558,1.467638,57.228658,-20.744686,166.145330,187.483671,164.258234,186.649378,99.710175,185.223602,-0.000528,0.030117,32.000000,-235.753708,186.570783,-0.024284,31.033974,0.680083,397980.651081,0.980347,20.225967,20.040147,3.762900,0.085162,0.059179,202.303200,32.000000,218.876385,300.066700,200.874153,178.963789,32.000000,171.675267,68.650348,71.384759,105.330955,100.000000,33.368014,47.113924,0.000000,35.950940,26.341772,0.000000,40.269945,28.777913,43.583485,59.608790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.252078,59.995371,186.399906,182.778525,98.608008,95.405090,28.538034,14.259339,186.069208,1.468033,57.399676,-20.845418,166.179154,187.520496,164.250534,186.698560,99.633906,185.281997,-0.000529,0.030122,32.000000,-235.753118,186.521955,-0.024249,31.072841,0.676405,397773.889872,0.950198,19.930038,20.000713,3.738063,0.068145,0.040842,202.573550,32.000000,218.749794,277.118127,201.898588,178.494438,32.000000,172.204050,68.669240,71.354292,105.387437,100.000000,33.412294,47.113924,0.000000,35.990648,26.341772,0.000000,40.250576,28.538034,43.488694,59.618153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.273558,59.995371,186.306064,182.778525,98.623248,95.406777,28.578018,14.253774,186.017062,1.467939,57.502941,-20.785034,166.236605,187.474801,164.180317,186.686638,99.711623,185.116782,-0.000528,0.030123,32.000000,-235.754750,186.586222,-0.024282,31.109347,0.677888,397913.090674,0.965047,20.025596,20.044707,3.746167,0.072654,0.028646,202.239418,32.000000,219.112418,374.629716,199.533881,177.667913,32.000000,173.225877,68.654550,71.392675,105.387380,100.000000,33.430924,47.113924,0.000000,35.719427,26.341772,0.000000,40.231416,28.578018,43.604175,59.612153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.006166,60.011033,186.548253,162.661857,98.647182,95.411600,28.980263,14.257199,186.201249,1.467659,57.507377,-20.872737,166.148195,187.444622,164.216131,186.740260,99.713069,185.291120,-0.000529,0.030120,32.000000,-235.755259,186.646916,-0.024342,31.160567,0.670890,397714.201908,0.962077,19.468272,20.143373,3.709297,0.082536,0.046998,201.346822,32.000000,219.825518,135.306999,196.832567,177.990755,32.000000,172.778910,68.675560,71.443857,105.417902,100.000000,33.446345,47.113924,0.000000,35.805954,26.341772,0.000000,40.246622,28.980263,43.579670,59.607049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.883202,60.014606,186.306141,153.045452,98.668816,95.418900,29.217345,14.250777,186.127328,1.467846,57.305428,-20.865839,166.135709,187.440484,164.243343,186.747692,99.734419,185.276863,-0.000529,0.030131,32.000000,-235.762336,186.689768,-0.024258,31.181180,0.669594,397564.803840,0.960296,19.446193,20.002272,3.705846,0.083160,0.044583,201.298783,32.000000,219.794933,190.558149,197.122178,178.798803,32.000000,171.753548,68.669578,71.417183,105.404858,100.000000,33.531047,47.113924,0.000000,35.834215,26.341772,0.000000,40.248821,29.217345,43.676662,59.608121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.911885,60.007186,186.443570,177.043428,98.672990,95.426593,29.146824,14.247923,186.039323,1.468194,57.114956,-20.893221,166.169811,187.441708,164.295513,186.730333,99.718708,185.283477,-0.000529,0.030134,32.000000,-235.762895,186.604518,-0.024210,31.236596,0.672951,397847.834139,0.947540,19.867802,20.040890,3.734847,0.080678,0.055556,202.132257,32.000000,218.970020,185.051430,200.182324,178.902738,32.000000,171.567287,68.650960,71.408567,105.401992,100.000000,33.478490,47.113924,0.000000,35.971538,26.341772,0.000000,40.255173,29.146824,43.601754,59.612724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.054057,60.007186,186.472924,177.043428,98.667409,95.434246,28.982943,14.253916,186.159232,1.468309,57.258528,-20.896161,166.225581,187.488157,164.317682,186.765336,99.661822,185.232989,-0.000530,0.030133,32.000000,-235.754607,186.699760,-0.024200,31.221621,0.672951,397847.834139,0.947540,19.867802,20.040890,3.734847,0.079879,0.034389,202.691621,32.000000,218.665942,227.091234,202.005562,178.845400,32.000000,172.006504,68.682610,71.387504,105.452232,100.000000,33.540757,47.113924,0.000000,35.877957,26.341772,0.000000,40.249951,28.982943,43.564263,59.614701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.417533,59.979708,186.418407,183.796594,98.660444,95.440551,28.399454,14.259767,186.156584,1.468344,57.315936,-20.889173,166.180042,187.551102,164.179838,186.639990,99.649879,185.261857,-0.000531,0.030119,32.000000,-235.746789,186.645405,-0.024224,31.245933,0.671823,397881.196560,0.949290,19.830735,20.059138,3.735454,0.073891,0.033371,202.604581,32.000000,218.863861,220.812734,200.547119,177.782011,32.000000,173.009851,68.631160,71.392146,105.397733,100.000000,33.567261,47.113924,0.000000,35.582761,26.341772,0.000000,40.223088,28.399454,43.620462,59.614888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.300127,59.990150,186.466895,162.906404,98.663021,95.444271,28.758697,14.254773,186.203073,1.468421,57.349741,-20.901965,166.153214,187.460140,164.204295,186.773853,99.740399,185.294081,-0.000531,0.030114,32.000000,-235.755554,186.639921,-0.024400,31.249106,0.670535,397924.633110,0.951753,19.683972,20.096660,3.725431,0.091456,0.035599,201.605615,32.000000,219.543046,197.617120,197.603684,177.824657,32.000000,172.623507,68.667007,71.412963,105.405223,100.000000,33.580634,47.113924,0.000000,35.564884,26.341772,0.000000,40.219044,28.758697,43.647975,59.607374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.810668,59.969816,186.485658,156.036877,98.659763,95.450670,29.162031,14.256200,186.156449,1.468214,57.260247,-21.003848,166.084242,187.477879,164.205626,186.727690,99.747655,185.295998,-0.000532,0.030091,32.000000,-235.752652,186.712485,-0.024418,31.219339,0.665427,397708.484346,0.963599,19.282727,20.119677,3.697492,0.075643,0.030068,201.385645,32.000000,219.747726,269.533899,196.218855,178.514791,32.000000,171.946004,68.670561,71.428933,105.428371,100.000000,33.627994,47.113924,0.000000,35.772934,26.341772,0.000000,40.227139,29.162031,43.470426,59.615615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.744152,59.960199,186.300073,165.535224,98.669059,95.462113,28.384308,14.251348,186.170719,1.468353,57.090669,-20.929593,166.131135,187.502716,164.258248,186.673293,99.804879,185.259477,-0.000534,0.030062,32.000000,-235.758815,186.653138,-0.024389,31.186295,0.666966,397648.514349,0.954070,19.413672,20.041515,3.707086,0.074329,0.029794,201.885575,32.000000,219.436813,232.812302,199.093207,179.062394,32.000000,171.683424,68.651195,71.428685,105.410744,100.000000,33.660205,47.113924,0.000000,36.009866,26.341772,0.000000,40.200881,28.384308,43.534182,59.618251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.913019,59.960199,186.410196,165.535224,98.681665,95.469746,28.742792,14.254630,186.149486,1.468758,57.140990,-20.989012,166.122086,187.475494,164.284407,186.714875,99.702757,185.294918,-0.000535,0.030096,32.000000,-235.751107,186.757905,-0.024436,31.151834,0.673653,397947.804321,0.951060,19.898045,20.034994,3.743890,0.081927,0.039858,202.736120,32.000000,218.696533,273.040422,201.538462,179.074013,32.000000,171.709632,68.658177,71.380549,105.449487,100.000000,33.629215,47.113924,0.000000,35.926536,26.341772,0.000000,40.184323,28.742792,43.658980,59.616402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.982447,59.950856,186.250924,185.859941,98.685886,95.477333,28.982153,14.253346,186.167160,1.468644,57.280563,-21.025708,166.190981,187.562624,164.243650,186.707397,99.698970,185.246130,-0.000535,0.030071,32.000000,-235.753867,186.648610,-0.024473,31.116900,0.674741,397922.134936,0.978648,19.957310,19.963762,3.745165,0.068991,0.038042,202.692584,32.000000,218.792807,255.895888,201.449486,177.959384,32.000000,172.888961,68.656619,71.410479,105.460863,100.000000,33.692116,47.113924,0.000000,35.806502,26.341772,0.000000,40.166770,28.982153,43.622150,59.614101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.227593,59.954428,186.472048,184.165006,98.703870,95.482371,29.064562,14.252917,186.117211,1.468748,57.442972,-20.981628,166.158843,187.424191,164.137224,186.689693,99.753971,185.225787,-0.000538,0.030075,32.000000,-235.756262,186.609839,-0.024475,31.101191,0.673760,398030.965520,0.962925,19.782575,20.079478,3.734701,0.079319,0.039762,201.897150,32.000000,219.248156,278.691980,198.389627,177.811409,32.000000,172.553326,68.622975,71.416300,105.445007,100.000000,33.652195,47.113924,0.000000,35.784807,26.341772,0.000000,40.156975,29.064562,43.514080,59.611229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.678344,59.987127,186.363492,170.830810,98.714987,95.489962,28.905043,14.255629,186.089032,1.468378,57.417577,-21.020013,166.066593,187.404065,164.202180,186.628517,99.813815,185.153407,-0.000539,0.030054,32.000000,-235.752731,186.603414,-0.024449,31.077693,0.673260,398013.059046,0.953566,19.701524,20.064551,3.726327,0.075924,0.028694,201.357074,32.000000,219.714900,264.169658,196.126803,178.237870,32.000000,172.312946,68.667986,71.436308,105.477395,100.000000,33.759156,47.113924,0.000000,35.813673,26.341772,0.000000,40.151333,28.905043,43.514813,59.613353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.515403,59.987127,186.345431,170.830810,98.704880,95.497552,28.414373,14.253060,186.015368,1.468305,57.234829,-21.007962,166.075476,187.457122,164.252684,186.726506,99.780626,185.205035,-0.000540,0.030053,32.000000,-235.753988,186.614224,-0.024405,31.050339,0.671242,397783.013012,0.945818,19.452506,20.001748,3.712542,0.081029,0.039543,201.542061,32.000000,219.650155,221.726423,197.939423,179.030617,32.000000,171.903244,68.642948,71.387739,105.407355,100.000000,33.741464,47.113924,0.000000,35.946879,26.341772,0.000000,40.178095,28.414373,43.635062,59.614671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.927663,59.982731,186.262764,151.307337,98.700944,95.501374,28.889279,14.250063,186.098503,1.468298,57.250057,-21.068137,166.148542,187.503226,164.277194,186.669075,99.769561,185.222933,-0.000540,0.030018,32.000000,-235.760099,186.470748,-0.024442,31.051755,0.678341,398095.698182,0.962765,20.052455,19.914135,3.751403,0.068326,0.030163,202.498132,32.000000,218.739242,190.854777,200.899570,179.059542,32.000000,171.782846,68.673452,71.408202,105.464087,100.000000,33.818958,47.113924,0.000000,35.642688,26.341772,0.000000,40.171002,28.889279,43.598085,59.610491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733475,59.986303,186.296336,175.571682,98.705793,95.502619,29.075213,14.260766,186.048407,1.468040,57.305410,-21.120460,166.198141,187.385222,164.225342,186.557381,99.708746,185.158871,-0.000540,0.030000,32.000000,-235.747921,186.574778,-0.024472,31.020546,0.680966,398292.056537,0.983010,20.221661,19.967131,3.763383,0.076158,0.045886,202.742244,32.000000,218.596790,182.931631,202.002669,178.057766,32.000000,172.372375,68.648369,71.352545,105.461415,100.000000,33.751959,47.113924,0.000000,35.797523,26.341772,0.000000,40.167560,29.075213,43.480110,59.617828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872747,59.988776,186.310503,190.731184,98.694294,95.510296,29.308297,14.251205,186.045383,1.467793,57.557743,-21.005919,166.202722,187.433245,164.145602,186.569170,99.730071,185.220973,-0.000540,0.029967,32.000000,-235.757482,186.606659,-0.024475,31.041081,0.675610,398059.726619,0.958108,19.789977,19.985063,3.730653,0.074540,0.034495,202.169631,32.000000,218.935867,201.143456,199.680151,177.717676,32.000000,172.924416,68.642240,71.368805,105.461492,100.000000,33.798156,47.113924,0.000000,35.925564,26.341772,0.000000,40.168271,29.308297,43.522737,59.618143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.635372,59.988776,186.448044,190.731184,98.699510,95.512831,29.054171,14.254487,186.042782,1.467782,57.473354,-20.997439,166.111860,187.433265,164.135856,186.549309,99.795912,185.190791,-0.000540,0.029964,32.000000,-235.754200,186.614346,-0.024431,31.078873,0.678804,398302.272807,0.956089,19.994477,20.021301,3.745894,0.087398,0.046797,201.476977,32.000000,219.530918,205.301319,196.825950,178.023587,32.000000,172.480016,68.640577,71.400704,105.497847,100.000000,33.806767,47.113924,0.000000,35.826859,26.341772,0.000000,40.168252,29.054171,43.621049,59.613029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681415,59.982456,186.200713,177.139912,98.684221,95.515339,28.884783,14.262764,185.937960,1.467816,57.357679,-21.156797,166.093499,187.420172,164.201411,186.625059,99.804926,185.197272,-0.000542,0.029955,32.000000,-235.748218,186.628986,-0.024389,31.086085,0.676730,398211.110159,0.945657,19.852783,20.023801,3.735718,0.074826,0.049622,201.498141,32.000000,219.695355,207.025137,197.178260,178.969262,32.000000,171.998420,68.634301,71.377463,105.460592,100.000000,33.843362,47.113924,0.000000,35.984922,26.341772,0.000000,40.159507,28.884783,43.571233,59.608052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.899004,59.977785,186.360049,154.659450,98.646425,95.520415,28.452496,14.255629,186.001593,1.467769,57.233482,-21.103506,166.139213,187.283840,164.240484,186.618576,99.776931,185.157162,-0.000542,0.029971,32.000000,-235.754042,186.499156,-0.024415,31.136045,0.679250,398253.272400,0.958969,20.098688,19.946380,3.756354,0.075788,0.053303,202.268316,32.000000,218.948115,206.842369,200.151722,179.000465,32.000000,171.653423,68.647290,71.392067,105.492129,100.000000,33.801286,47.113924,0.000000,35.955292,26.341772,0.000000,40.156011,28.452496,43.554138,59.617268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.969068,60.007186,186.196217,167.068608,98.637018,95.520467,29.254975,14.252489,186.007606,1.467746,57.310969,-21.139783,166.178195,187.361612,164.275433,186.551385,99.747746,185.222584,-0.000542,0.029975,32.000000,-235.757837,186.605659,-0.024445,31.180210,0.677836,398210.158172,0.963619,20.044600,19.939854,3.747895,0.071641,0.035911,202.636799,32.000000,218.472882,294.661183,202.251635,178.633089,32.000000,172.081779,68.619548,71.345772,105.525669,100.000000,33.910869,47.113924,0.000000,35.818028,26.341772,0.000000,40.145607,29.254975,43.556853,59.611052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.197157,60.022574,186.298334,197.022655,98.619434,95.517955,29.224678,14.254773,185.966415,1.467847,57.452309,-21.142210,166.182494,187.393421,164.163180,186.631247,99.686752,185.141941,-0.000542,0.029978,32.000000,-235.755390,186.515268,-0.024285,31.213412,0.674531,398136.843531,0.973612,19.814648,19.952459,3.734745,0.071683,0.043773,202.549985,32.000000,218.621377,401.104146,200.498470,177.498553,32.000000,172.814288,68.611442,71.341007,105.549113,100.000000,33.862145,47.113924,0.000000,35.547592,26.341772,0.000000,40.175362,29.224678,43.668811,59.612862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.976417,60.022574,186.301974,197.022655,98.608812,95.515443,28.512036,14.256200,185.958363,1.467721,57.440782,-21.205596,166.144168,187.418991,164.142754,186.629577,99.777527,185.121493,-0.000542,0.029963,32.000000,-235.749865,186.658154,-0.024128,31.207852,0.672314,398182.913558,0.945520,19.771668,20.006745,3.726230,0.068774,0.027313,201.521534,32.000000,219.468857,237.387030,197.779681,177.934385,32.000000,172.803272,68.618717,71.399213,105.573192,100.000000,33.896926,47.113924,0.000000,35.627790,26.341772,0.000000,40.193663,28.512036,43.645847,59.613688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.640463,59.999767,186.389236,188.819584,98.594284,95.515607,29.200274,14.254202,186.038574,1.467928,57.271133,-21.205319,166.140523,187.390729,164.250792,186.531096,99.760489,185.121291,-0.000543,0.029965,32.000000,-235.750388,186.559076,-0.024162,31.220021,0.669102,398155.396740,0.941785,19.551961,20.036797,3.711332,0.068168,0.027644,201.973204,32.000000,219.394124,164.467620,199.072595,178.987094,32.000000,171.565181,68.645836,71.387718,105.553073,100.000000,33.953407,47.113924,0.000000,35.813220,26.341772,0.000000,40.174661,29.200274,43.648122,59.615330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821205,59.996745,186.104935,174.916693,98.603026,95.515580,29.268927,14.259196,185.983751,1.467959,57.301008,-21.166863,166.191037,187.399965,164.281934,186.554344,99.729784,185.150119,-0.000544,0.029962,32.000000,-235.750638,186.489834,-0.024145,31.198647,0.671917,398120.967094,0.969989,19.779469,19.938175,3.727798,0.070830,0.032268,202.553724,32.000000,218.674387,209.767930,201.607161,179.018554,32.000000,171.856509,68.660838,71.331002,105.590679,100.000000,33.943487,47.113924,0.000000,35.960089,26.341772,0.000000,40.171502,29.268927,43.663015,59.604925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881666,60.019277,186.359430,167.791062,98.594497,95.518133,28.860149,14.256485,185.967147,1.467934,57.360182,-21.196376,166.194010,187.346032,164.208082,186.505021,99.750404,185.092559,-0.000545,0.029983,32.000000,-235.752530,186.462322,-0.024114,31.177955,0.675991,398338.058996,0.954119,20.104395,19.955136,3.754784,0.078285,0.031731,202.659800,32.000000,218.399018,324.549535,201.537526,177.849296,32.000000,172.704015,68.634218,71.312752,105.611965,100.000000,33.890287,47.113924,0.000000,35.836629,26.341772,0.000000,40.170853,28.860149,43.490235,59.611426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.716744,59.985479,186.053872,182.562917,98.567906,95.523147,29.122919,14.250920,185.844233,1.467695,57.407790,-21.269516,166.149533,187.261187,164.145507,186.480387,99.770767,185.234889,-0.000545,0.030023,32.000000,-235.756784,186.453167,-0.024122,31.140425,0.673901,398236.895888,0.960309,19.874063,19.954195,3.736031,0.075435,0.047342,201.898199,32.000000,219.098175,181.842314,198.338481,177.829180,32.000000,173.002621,68.620523,71.340530,105.617063,100.000000,33.960842,47.113924,0.000000,35.952459,26.341772,0.000000,40.197681,29.122919,43.548195,59.620818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872934,59.984379,185.999239,191.649399,98.536348,95.526989,29.315120,14.251490,185.912958,1.467567,57.365263,-21.192112,166.104958,187.191777,164.188159,186.509642,99.778922,185.116621,-0.000547,0.030033,32.000000,-235.754574,186.545923,-0.024142,31.117976,0.673901,398236.895888,0.960309,19.874063,19.954195,3.736031,0.078831,0.053799,201.562233,32.000000,219.640076,201.799397,196.060951,178.220827,32.000000,172.655258,68.627503,71.308545,105.629548,100.000000,33.980891,47.113924,0.000000,35.750991,26.341772,0.000000,40.162229,29.315120,43.646728,59.615950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.349540,59.984379,186.194526,191.649399,98.535090,95.530812,28.711363,14.254487,185.814623,1.467463,57.233658,-21.247430,166.119318,187.252520,164.215296,186.403280,99.783513,185.180506,-0.000547,0.030016,32.000000,-235.754200,186.427692,-0.024198,31.088367,0.675870,398286.122992,0.955079,20.010993,19.988444,3.742278,0.086303,0.034190,201.674197,32.000000,219.723714,210.621524,197.940348,178.928119,32.000000,171.787401,68.638061,71.331912,105.622957,100.000000,33.891972,47.113924,0.000000,35.802053,26.341772,0.000000,40.158130,28.711363,43.640491,59.602604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.873113,59.959649,186.004754,173.002049,98.495356,95.533257,29.045610,14.254915,185.858199,1.467976,57.253303,-21.298170,166.191672,187.224075,164.255212,186.451624,99.750623,185.017204,-0.000548,0.030031,32.000000,-235.754264,186.408052,-0.024170,31.045644,0.674305,398184.896787,0.945587,19.848194,19.934911,3.729463,0.084059,0.057852,202.334621,32.000000,218.829642,254.432426,200.771268,179.090437,32.000000,171.591877,68.660297,71.325077,105.659583,100.000000,34.029061,47.113924,0.000000,35.609618,26.341772,0.000000,40.126870,29.045610,43.522590,59.613471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.723303,59.972564,186.275237,159.640259,98.488850,95.533262,28.917888,14.251348,185.809686,1.467922,57.335136,-21.270062,166.230314,187.109581,164.237727,186.358092,99.709969,185.005964,-0.000548,0.030041,32.000000,-235.757504,186.313768,-0.024214,31.021805,0.669658,397890.513056,0.955462,19.357159,19.954834,3.698038,0.075506,0.041030,202.476204,32.000000,218.475917,259.896877,202.047855,178.133167,32.000000,172.488703,68.677896,71.294563,105.672961,100.000000,33.965339,47.113924,0.000000,35.905947,26.341772,0.000000,40.132127,28.917888,43.566097,59.614248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.845815,59.984105,186.140941,173.043251,98.489478,95.533226,28.838460,14.254630,185.841570,1.467935,57.505209,-21.361156,166.230500,187.207314,164.142712,186.447101,99.706180,184.982148,-0.000548,0.030056,32.000000,-235.754549,186.414130,-0.024233,30.984039,0.675880,398230.211934,0.954358,19.823278,19.925050,3.729560,0.083034,0.044907,202.212449,32.000000,218.831780,290.488258,199.629383,177.796429,32.000000,172.792108,68.664804,71.309684,105.674374,100.000000,34.023502,47.113924,0.000000,35.868078,26.341772,0.000000,40.126658,28.838460,43.643206,59.612999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.099986,59.995920,186.187127,191.315665,98.438634,95.535785,29.248164,14.258768,185.754183,1.467900,57.393704,-21.351333,166.080556,187.211126,164.209802,186.418155,99.761278,184.979921,-0.000551,0.030059,32.000000,-235.752706,186.389063,-0.024200,30.977771,0.679034,398414.768233,0.961781,19.991281,19.961387,3.746236,0.064757,0.037478,201.443540,32.000000,219.798031,89.229684,196.949861,178.608389,32.000000,172.033124,68.672698,71.319625,105.631931,100.000000,33.960621,47.113924,0.000000,35.587283,26.341772,0.000000,40.133552,29.248164,43.543940,59.616176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.612897,60.015430,186.019930,188.147957,98.427704,95.532635,29.251405,14.252632,185.726310,1.467660,57.235469,-21.390606,166.152425,187.239899,164.216997,186.376652,99.743960,184.987496,-0.000551,0.030054,32.000000,-235.754088,186.252073,-0.024395,31.005728,0.677989,398357.041691,0.961854,19.875967,19.956033,3.734334,0.083754,0.072995,202.033159,32.000000,218.967949,358.387229,200.124426,179.070894,32.000000,171.215718,68.664468,71.301477,105.603171,100.000000,33.979471,47.113924,0.000000,35.776404,26.341772,0.000000,40.144121,29.251405,43.632201,59.614081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.868030,60.004988,186.142912,158.453801,98.415263,95.527531,28.820324,14.261765,185.669251,1.467542,57.306219,-21.398691,166.203931,187.123424,164.243138,186.316846,99.697094,184.975735,-0.000550,0.030053,32.000000,-235.748233,186.321412,-0.024422,31.010082,0.675152,398121.561519,0.943146,19.625362,19.900080,3.716311,0.082028,0.031185,202.448684,32.000000,218.453880,257.766660,201.996563,178.439688,32.000000,172.327436,68.693455,71.282315,105.612370,100.000000,34.003719,47.113924,0.000000,35.820214,26.341772,0.000000,40.165719,28.820324,43.633815,59.615291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770114,59.987402,185.967341,164.614319,98.421367,95.521176,28.939050,14.258198,185.735307,1.467396,57.444171,-21.421751,166.185553,187.098161,164.178241,186.292580,99.687372,184.974779,-0.000550,0.030068,32.000000,-235.750654,186.234960,-0.024443,31.051309,0.677154,398361.417848,0.961983,19.873873,19.962656,3.732710,0.080372,0.032977,202.553436,32.000000,218.560079,255.522830,200.477479,178.061100,32.000000,172.607676,68.671366,71.295924,105.574427,100.000000,33.941186,47.113924,0.000000,35.806807,26.341772,0.000000,40.157679,28.939050,43.638584,59.609115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.871198,59.987402,186.086280,164.614319,98.442312,95.516119,28.646174,14.256770,185.674879,1.467538,57.442519,-21.428052,166.155769,186.982056,164.175748,186.280559,99.689396,184.938908,-0.000549,0.030086,32.000000,-235.751425,186.340238,-0.024469,31.042051,0.677154,398361.417848,0.961983,19.873873,19.962656,3.732710,0.089273,0.035811,201.917376,32.000000,219.412588,196.165060,197.675126,177.884844,32.000000,173.303710,68.668185,71.341226,105.569268,100.000000,33.946518,47.113924,0.000000,35.824257,26.341772,0.000000,40.139396,28.646174,43.623910,59.616530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.863037,59.994546,186.099527,183.086791,98.460849,95.511075,29.422940,14.254773,185.675170,1.467516,57.286069,-21.482842,166.155396,187.068636,164.297180,186.338374,99.751549,184.831620,-0.000549,0.030079,32.000000,-235.755882,186.284398,-0.024404,31.092825,0.677313,398404.916799,0.953670,19.939372,20.000395,3.733556,0.066491,0.034711,201.745201,32.000000,219.302969,177.961497,198.965654,178.953889,32.000000,171.474070,68.713484,71.385139,105.535026,100.000000,33.982076,47.113924,0.000000,35.899800,26.341772,0.000000,40.143880,29.422940,43.463823,59.612517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.794200,59.998393,185.808016,182.320367,98.429937,95.500978,28.864576,14.251205,185.633031,1.467559,57.340899,-21.445313,166.180164,186.968823,164.269912,186.132550,99.661771,184.875719,-0.000548,0.030079,32.000000,-235.755843,186.259294,-0.024391,31.122460,0.675156,398182.562584,0.942196,19.868596,19.852845,3.732214,0.070933,0.037831,202.344515,32.000000,218.586470,357.134917,201.673140,178.813275,32.000000,171.630108,68.700286,71.287882,105.518315,100.000000,33.953967,47.113924,0.000000,35.779806,26.341772,0.000000,40.146647,28.864576,43.483632,59.612321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.586399,60.017079,185.988527,187.480903,98.450261,95.497124,28.985809,14.250491,185.631173,1.467233,57.401768,-21.551286,166.195626,187.009055,164.217948,186.188064,99.637916,184.819503,-0.000547,0.030066,32.000000,-235.759835,186.173411,-0.024423,31.122041,0.675156,398182.562584,0.942196,19.868596,19.852845,3.732214,0.085044,0.052914,202.727540,32.000000,218.354738,92.296053,201.619952,178.187924,32.000000,172.577951,68.697108,71.317029,105.518911,100.000000,33.924165,47.113924,0.000000,35.945004,26.341772,0.000000,40.165568,28.985809,43.566097,59.614179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.553418,60.009385,185.849225,159.264694,98.450766,95.492059,28.926217,14.254915,185.616638,1.467314,57.488421,-21.552547,166.209536,187.060459,164.127319,186.188903,99.705725,184.791605,-0.000547,0.030080,32.000000,-235.756231,186.188930,-0.024456,31.136806,0.674503,398362.423424,0.961002,19.942637,19.959948,3.731464,0.079101,0.037432,201.995045,32.000000,219.172747,93.910742,198.361448,177.840383,32.000000,173.053628,68.669347,71.329127,105.515781,100.000000,33.941296,47.113924,0.000000,35.936248,26.341772,0.000000,40.162184,28.926217,43.595444,59.621015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.152552,60.011858,185.990066,169.734282,98.435312,95.483284,29.216133,14.250063,185.514051,1.467420,57.307151,-21.577866,166.135424,187.011400,164.231814,186.208986,99.741683,184.782672,-0.000546,0.030053,32.000000,-235.756985,186.086998,-0.024386,31.135416,0.677583,398533.382121,0.962187,20.177836,19.961824,3.750797,0.079834,0.025265,201.361797,32.000000,219.645397,221.329473,198.125501,179.074072,32.000000,171.522563,68.710404,71.348099,105.482993,100.000000,33.893021,47.113924,0.000000,35.735930,26.341772,0.000000,40.167224,29.216133,43.429194,59.609941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.047090,59.998668,185.914142,180.279858,98.454984,95.473219,28.467661,14.254915,185.539169,1.467421,57.206435,-21.695980,166.196184,187.020493,164.233499,186.180428,99.687281,184.846454,-0.000545,0.030060,32.000000,-235.755903,186.217156,-0.024435,31.151834,0.677235,398400.812143,0.964804,20.204405,19.883294,3.750482,0.057930,0.024652,202.230840,32.000000,218.737238,-0.392368,200.851916,178.949226,32.000000,171.653535,68.728896,71.331734,105.481915,100.000000,33.912449,47.113924,0.000000,35.597481,26.341772,0.000000,40.156793,28.467661,43.352158,59.617740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.868551,59.985753,185.729690,178.257444,98.449451,95.463034,28.862910,14.260909,185.536010,1.467344,57.286459,-21.568645,166.192857,186.858140,164.239909,186.139647,99.628850,184.659987,-0.000544,0.030081,32.000000,-235.751057,186.173550,-0.024561,31.160016,0.670210,397921.281174,0.942613,19.587156,19.843904,3.708487,0.074112,0.033692,202.681413,32.000000,218.444805,45.476700,201.924058,178.283902,32.000000,172.238038,68.731847,71.325561,105.505520,100.000000,33.917017,47.113924,0.000000,35.743496,26.341772,0.000000,40.143141,28.862910,43.634035,59.614543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.457560,59.957451,186.019851,158.884959,98.454732,95.455425,28.842670,14.252061,185.569002,1.467679,57.436585,-21.654001,166.112612,186.943743,164.153478,186.198109,99.652439,184.727863,-0.000544,0.030111,32.000000,-235.757610,186.097970,-0.024522,31.170323,0.670844,398029.066906,0.969502,19.682639,19.922812,3.714784,0.076927,0.035316,201.549022,32.000000,219.677368,296.697965,197.005514,177.852816,32.000000,172.977325,68.702506,71.321997,105.483545,100.000000,33.861539,47.113924,0.000000,35.910993,26.341772,0.000000,40.107384,28.842670,43.283413,59.609793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.458720,59.965969,185.772289,157.519734,98.430692,95.452881,28.771900,14.245354,185.551672,1.467645,57.263777,-21.666069,166.122278,186.905063,164.236628,186.133219,99.692509,184.609988,-0.000543,0.030142,32.000000,-235.759563,186.211185,-0.024271,31.151860,0.677812,398340.486753,0.969153,20.252155,19.912081,3.761202,0.082542,0.031390,201.458541,32.000000,219.698680,126.418282,197.057772,178.929857,32.000000,171.698760,68.732780,71.324834,105.510217,100.000000,33.871384,47.113924,0.000000,35.857033,26.341772,0.000000,40.105414,28.771900,43.640638,59.613422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.797922,59.960748,185.847770,161.722933,98.415945,95.450370,28.878193,14.255058,185.503682,1.467823,57.195236,-21.595126,166.168401,186.930753,164.281732,186.111142,99.640870,184.683846,-0.000541,0.030155,32.000000,-235.753957,186.131804,-0.024379,31.133344,0.677812,398340.486753,0.969153,20.252155,19.912081,3.761202,0.076801,0.035688,202.831768,32.000000,218.562295,156.744149,201.742669,178.804475,32.000000,172.071298,68.752456,71.293077,105.474041,100.000000,33.882474,47.113924,0.000000,35.929000,26.341772,0.000000,40.090648,28.878193,43.342767,59.613422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.621964,59.980807,185.850486,181.963859,98.403532,95.442717,28.778196,14.256913,185.512402,1.467853,57.331533,-21.764642,166.202464,186.891011,164.203439,186.079097,99.638765,184.602612,-0.000540,0.030115,32.000000,-235.748660,186.031848,-0.024382,31.162691,0.677509,398265.254810,0.971508,20.259465,19.826693,3.756108,0.072993,0.045088,202.749631,32.000000,218.871552,324.594156,200.464391,177.836591,32.000000,172.926841,68.740862,71.276132,105.456411,100.000000,33.784645,47.113924,0.000000,35.861937,26.341772,0.000000,40.102205,28.778196,43.572847,59.613039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.686131,59.967892,185.625142,182.719569,98.382708,95.438224,28.635680,14.257056,185.520390,1.467876,57.456162,-21.643971,166.117695,186.869947,164.166444,186.029532,99.645944,184.714248,-0.000540,0.030094,32.000000,-235.754910,186.059238,-0.024337,31.144516,0.673894,398127.189799,0.960652,19.902173,19.906730,3.732039,0.076698,0.049780,201.729852,32.000000,219.517817,278.446308,197.622627,177.869837,32.000000,172.897450,68.738908,71.290341,105.417330,100.000000,33.828014,47.113924,0.000000,35.969393,26.341772,0.000000,40.082948,28.635680,43.270793,59.604463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.512455,59.971190,185.811316,153.732961,98.381792,95.431813,28.922705,14.251062,185.452290,1.468077,57.209044,-21.719000,166.109562,186.896416,164.287596,185.996158,99.706217,184.647365,-0.000539,0.030090,32.000000,-235.755166,186.041334,-0.024381,31.149945,0.675419,398234.078435,0.967721,20.104635,19.877601,3.745327,0.071891,0.038604,201.981745,32.000000,219.258373,302.180442,198.920979,179.050241,32.000000,171.981391,68.790956,71.319447,105.346944,100.000000,33.764897,47.113924,0.000000,36.053015,26.341772,0.000000,40.094326,28.922705,43.622957,59.625843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.754888,59.977235,185.720324,173.758022,98.363895,95.426693,29.330432,14.257199,185.463656,1.468051,57.200672,-21.745351,166.203454,186.911687,164.292131,186.022829,99.654498,184.670479,-0.000539,0.030101,32.000000,-235.751981,186.013860,-0.024363,31.138537,0.674341,398147.599332,0.971078,20.025146,19.913342,3.735955,0.077763,0.040371,202.824536,32.000000,218.671813,179.397050,201.218061,178.970817,32.000000,171.642540,68.768974,71.294216,105.317056,100.000000,33.766106,47.113924,0.000000,35.887987,26.341772,0.000000,40.072622,29.330432,43.599259,59.612222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.392586,59.976960,185.892692,183.246265,98.356661,95.415289,29.377613,14.250063,185.444917,1.468014,57.475759,-21.773766,166.161296,186.871111,164.150552,186.055787,99.626639,184.645877,-0.000537,0.030112,32.000000,-235.760919,186.086998,-0.024371,31.155007,0.676855,398125.649655,0.965091,20.208789,19.827356,3.752820,0.074611,0.031369,201.939970,32.000000,219.226629,378.393972,198.522275,177.687722,32.000000,172.689199,68.753287,71.323321,105.247925,100.000000,33.770181,47.113924,0.000000,35.906623,26.341772,0.000000,40.070482,29.377613,43.461328,59.615605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774467,59.982456,185.712110,178.237806,98.364196,95.402653,28.477190,14.256485,185.445291,1.467866,57.477373,-21.787324,166.107283,186.828431,164.198361,185.947797,99.663466,184.562843,-0.000537,0.030041,32.000000,-235.750071,185.887677,-0.024326,31.163268,0.673820,398050.912374,0.946546,19.963225,19.887962,3.732705,0.081106,0.034111,201.388176,32.000000,219.750557,382.597774,196.423875,178.283016,32.000000,172.264288,68.768061,71.347164,105.286920,100.000000,33.729792,47.113924,0.000000,36.037691,26.341772,0.000000,40.064095,28.477190,43.511952,59.621654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782363,60.009659,185.830087,160.625844,98.369979,95.387434,29.293446,14.250777,185.414577,1.468092,57.170448,-21.913561,166.152568,186.699889,164.235505,186.020971,99.612311,184.618186,-0.000535,0.030040,32.000000,-235.757911,185.920637,-0.024315,31.139481,0.678356,398283.546842,0.952529,20.339315,19.906362,3.763575,0.078130,0.043993,202.628184,32.000000,218.901218,213.490975,200.733552,179.015759,32.000000,171.595165,68.773507,71.322765,105.258390,100.000000,33.742492,47.113924,0.000000,35.884886,26.341772,0.000000,40.064727,29.293446,43.423104,59.619716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.937257,59.988226,185.611515,150.699968,98.352859,95.374759,29.163613,14.257199,185.400406,1.467896,57.258264,-21.852235,166.205609,186.769114,164.214837,185.988115,99.523246,184.588205,-0.000534,0.030070,32.000000,-235.751489,185.914985,-0.024553,31.130407,0.672865,397926.889947,0.974253,19.948167,19.837603,3.731072,0.086075,0.044405,202.753926,32.000000,218.839048,188.185112,201.752960,178.127157,32.000000,172.438426,68.771368,71.267187,105.283839,100.000000,33.693886,47.113924,0.000000,35.692259,26.341772,0.000000,40.072070,29.163613,43.439392,59.617445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
