OSU 80 Ton Compressor Load Stand
49.521700,59.984105,185.831168,160.928768,98.341951,95.364606,29.104061,14.255914,185.362348,1.467527,57.461009,-21.810149,166.092930,186.782511,164.179477,185.999380,99.602479,184.675724,-0.000534,0.030067,32.000000,-235.750806,185.996586,-0.024550,31.122198,0.671105,397967.559576,0.947651,19.785562,19.987577,3.716894,0.078702,0.038922,201.595837,32.000000,219.768066,404.145105,196.817910,178.035372,32.000000,172.621583,68.768317,71.345763,105.302812,100.000000,33.677101,47.113924,0.000000,35.938002,26.341772,0.000000,40.064697,29.104061,43.327653,59.605082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.244787,60.012132,185.728148,176.872061,98.331560,95.356965,28.931345,14.241786,185.427651,1.467243,57.320781,-21.965922,166.088762,186.685678,164.188043,185.976125,99.582355,184.620460,-0.000536,0.030054,32.000000,-235.765917,185.918663,-0.024625,31.090438,0.671105,397967.559576,0.947651,19.785562,19.987577,3.716894,0.064897,0.033531,201.646059,32.000000,219.952538,239.405496,196.850635,178.875510,32.000000,171.949789,68.778230,71.321673,105.264082,100.000000,33.610911,47.113924,0.000000,36.121004,26.341772,0.000000,40.089335,28.931345,43.492730,59.615497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.629795,60.004164,185.574940,185.258022,98.336330,95.346748,29.028422,14.248779,185.397053,1.467430,57.201913,-21.879823,166.117668,186.738510,164.260866,186.008868,99.608780,184.487718,-0.000536,0.030050,32.000000,-235.756630,185.894329,-0.024644,31.029961,0.676945,398042.884178,0.958238,20.212092,19.941998,3.752520,0.073274,0.043019,202.372292,32.000000,219.194789,226.039320,199.939138,179.062627,32.000000,171.612232,68.784588,71.317655,105.229775,100.000000,33.656913,47.113924,0.000000,36.125501,26.341772,0.000000,40.084353,29.028422,43.423104,59.596005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.633463,60.003889,185.756808,171.855801,98.332370,95.336818,28.546428,14.255201,185.314728,1.467502,57.353063,-21.896305,166.164672,186.776088,164.164431,185.978783,99.578811,184.594206,-0.000536,0.030053,32.000000,-235.756273,185.926040,-0.024626,31.032715,0.680802,398257.477201,0.969906,20.528632,19.940874,3.771529,0.075498,0.026764,202.737870,32.000000,218.829450,260.985426,200.501285,177.700068,32.000000,172.820521,68.781556,71.305932,105.250597,100.000000,33.611791,47.113924,0.000000,35.960329,26.341772,0.000000,40.085176,28.546428,43.416868,59.602673,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.778713,60.001416,185.588688,156.746534,98.332749,95.326878,29.056054,14.253060,185.377309,1.467507,57.408311,-21.928496,166.110454,186.748826,164.165183,185.942254,99.556381,184.600065,-0.000536,0.030056,32.000000,-235.758578,185.921126,-0.024602,31.008561,0.676814,397910.024620,0.958308,20.119863,19.863389,3.739184,0.086837,0.043995,201.733330,32.000000,219.620403,341.873077,197.411647,177.840631,32.000000,172.790443,68.767845,71.318363,105.219139,100.000000,33.546904,47.113924,0.000000,35.847232,26.341772,0.000000,40.083663,29.056054,43.424865,59.608092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.988828,59.999218,185.661493,155.452780,98.329132,95.322619,28.639279,14.253203,185.370097,1.467496,57.347649,-21.967988,166.035515,186.764792,164.226127,185.974014,99.600886,184.501610,-0.000537,0.030047,32.000000,-235.751715,185.902505,-0.024634,30.988970,0.677143,397921.837636,0.974307,20.115781,19.934322,3.742572,0.074389,0.034336,201.665675,32.000000,219.981219,208.081038,196.246025,178.598214,32.000000,172.318860,68.798430,71.338084,105.220733,100.000000,33.505325,47.113924,0.000000,35.681641,26.341772,0.000000,40.081776,28.639279,43.398086,59.602545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.497581,59.997294,185.649756,169.084698,98.283589,95.313779,28.952988,14.248351,185.338604,1.467496,57.236295,-22.004678,166.118886,186.721279,164.248969,185.938685,99.545498,184.525978,-0.000536,0.030081,32.000000,-235.760664,185.837121,-0.024688,30.939376,0.675324,397825.275022,0.954044,19.962729,19.959003,3.728274,0.072178,0.037875,202.575536,32.000000,218.940410,399.419115,201.398884,178.891620,32.000000,171.707503,68.765164,71.313204,105.188795,100.000000,33.470572,47.113924,0.000000,35.919321,26.341772,0.000000,40.079587,28.952988,43.383119,59.603932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.554621,59.964320,185.682155,179.220025,98.287280,95.303557,28.524197,14.247923,185.389169,1.467735,57.396414,-22.102569,166.179277,186.631784,164.161455,186.004915,99.593895,184.513470,-0.000538,0.030080,32.000000,-235.760273,185.961999,-0.024689,30.907826,0.673325,397589.638994,0.963407,19.743300,19.876629,3.714060,0.074177,0.030927,201.984577,32.000000,219.402559,159.495933,198.373450,177.848916,32.000000,172.773499,68.731715,71.366443,105.182302,100.000000,33.429435,47.113924,0.000000,36.135690,26.341772,0.000000,40.059980,28.524197,43.438951,59.619097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.860465,59.980532,185.700514,167.430384,98.261155,95.295978,28.890332,14.256200,185.318832,1.467579,57.391538,-22.067002,166.074089,186.708085,164.213441,185.908886,99.630116,184.562884,-0.000536,0.030076,32.000000,-235.749209,185.873034,-0.024745,30.934393,0.680404,397962.559158,0.963273,20.250361,19.941391,3.750683,0.077774,0.056448,201.723528,32.000000,219.931943,251.380271,196.029538,178.212181,32.000000,172.815284,68.765249,71.403187,105.217110,100.000000,33.438587,47.113924,0.000000,35.938396,26.341772,0.000000,40.035218,28.890332,43.459054,59.610983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.647509,59.983555,185.604279,163.286116,98.213525,95.285786,29.114149,14.253774,185.351218,1.467514,57.225149,-22.107926,166.171987,186.658352,164.257967,185.923247,99.594558,184.545766,-0.000536,0.030078,32.000000,-235.754586,185.829165,-0.024698,30.936570,0.675983,397484.994275,0.957424,19.857242,19.870969,3.724404,0.080602,0.034218,202.349704,32.000000,218.949304,291.900835,200.726648,179.114732,32.000000,171.615230,68.765999,71.388607,105.172600,100.000000,33.400507,47.113924,0.000000,35.799618,26.341772,0.000000,40.043292,29.114149,43.368665,59.610570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.274774,59.995371,185.717081,162.957889,98.171564,95.280654,28.949949,14.254202,185.299183,1.467961,57.295650,-22.028228,166.135472,186.686186,164.233736,186.001579,99.502136,184.462288,-0.000535,0.030114,32.000000,-235.751207,185.861899,-0.024681,30.948083,0.675983,397484.994275,0.957424,19.857242,19.870969,3.724404,0.076023,0.020454,202.623564,32.000000,218.484518,220.636161,201.811702,178.293289,32.000000,172.339310,68.739132,71.359338,105.183159,100.000000,33.292566,47.113924,0.000000,36.172078,26.341772,0.000000,40.041834,28.949949,43.455312,59.625529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.542719,59.999218,185.584343,183.742401,98.135257,95.273040,28.957731,14.257199,185.319177,1.468093,57.438564,-22.058693,166.196234,186.726701,164.181827,185.968231,99.562924,184.502831,-0.000537,0.030093,32.000000,-235.751653,185.892796,-0.024615,31.002975,0.678241,397645.511488,0.954449,20.080871,19.899943,3.738441,0.076457,0.038550,202.448085,32.000000,218.833978,245.910726,199.689973,177.903738,32.000000,172.874291,68.725212,71.411329,105.203724,100.000000,33.263782,47.113924,0.000000,36.155785,26.341772,0.000000,40.051986,28.957731,43.366464,59.617661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.717085,59.994272,185.554325,185.486648,98.084632,95.267897,29.266718,14.249064,185.363180,1.468031,57.306131,-22.196615,166.107838,186.667019,164.205664,185.867525,99.574730,184.530120,-0.000538,0.030114,32.000000,-235.757492,185.851540,-0.024628,31.069694,0.682951,398040.662043,0.967817,20.480567,19.960249,3.769009,0.081183,0.029919,201.503131,32.000000,219.702744,256.988961,196.628417,178.506914,32.000000,171.710817,68.727538,71.426489,105.173614,100.000000,33.354279,47.113924,0.000000,35.989056,26.341772,0.000000,40.055484,29.266718,43.438805,59.608967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785173,59.985479,185.578945,173.192925,98.046897,95.254004,29.359147,14.251062,185.388386,1.467855,57.107560,-22.109338,166.152129,186.693975,164.257928,185.949709,99.582129,184.559052,-0.000541,0.030133,32.000000,-235.753691,185.974928,-0.024607,31.088393,0.677980,397734.798154,0.961746,20.205356,19.915060,3.745946,0.077475,0.030411,202.113208,32.000000,218.908819,192.990702,199.890746,179.070182,32.000000,171.283478,68.732295,71.428331,105.191330,100.000000,33.311513,47.113924,0.000000,35.969425,26.341772,0.000000,40.039761,29.359147,43.450250,59.621034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.889763,59.949757,185.695209,158.181478,98.032083,95.241301,28.394634,14.251633,185.361662,1.467687,57.364679,-22.176341,166.209075,186.694057,164.219436,186.016286,99.561876,184.589659,-0.000541,0.030145,32.000000,-235.759513,185.991652,-0.024519,31.106462,0.674231,397575.339166,0.947862,20.019433,19.913751,3.732204,0.080769,0.045011,202.572590,32.000000,218.544888,140.074016,200.460234,178.167354,32.000000,172.789921,68.721198,71.413956,105.201487,100.000000,33.202934,47.113924,0.000000,35.841606,26.341772,0.000000,39.999118,28.394634,43.651937,59.614583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.328331,59.949482,186.046161,154.448491,98.041566,95.227279,28.423300,14.252061,185.410468,1.467824,57.386244,-22.244299,166.168503,186.695790,164.182515,185.942885,99.571317,184.485777,-0.000543,0.030141,32.000000,-235.753348,185.961569,-0.024528,31.092353,0.672938,397450.357332,0.943298,19.940103,19.917482,3.727595,0.081167,0.049003,201.816264,32.000000,219.278106,174.370447,197.504636,177.651654,32.000000,173.039036,68.729714,71.430315,105.167831,100.000000,33.177058,47.113924,0.000000,36.014742,26.341772,0.000000,39.982128,28.423300,43.463603,59.600922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.567615,59.985753,185.557899,173.184797,98.055959,95.220370,28.690898,14.255343,185.398714,1.467622,57.179317,-22.328408,166.123219,186.791239,164.275799,185.909986,99.645664,184.533297,-0.000544,0.030170,32.000000,-235.754164,185.966320,-0.024503,31.018054,0.679548,397603.156352,0.983904,20.378808,19.900104,3.771588,0.079175,0.037323,201.594287,32.000000,219.258951,229.082081,198.783374,179.062291,32.000000,171.278505,68.740891,71.448084,105.132934,100.000000,33.196298,47.113924,0.000000,36.209792,26.341772,0.000000,39.978764,28.690898,43.412539,59.610059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.795328,59.989600,185.590019,181.023005,98.035124,95.212774,29.257965,14.249350,185.271777,1.467323,57.189483,-22.211761,166.145114,186.772032,164.253894,185.920616,99.556775,184.518488,-0.000545,0.030187,32.000000,-235.759010,185.911705,-0.024511,31.009583,0.679548,397603.156352,0.983904,20.378808,19.900104,3.771588,0.073364,0.035529,202.438564,32.000000,218.541032,199.222014,201.375176,178.916184,32.000000,171.619891,68.737796,71.367120,105.149391,100.000000,33.212794,47.113924,0.000000,35.979062,26.341772,0.000000,39.997158,29.257965,43.316575,59.621477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.726294,59.997844,185.584139,175.202962,98.038510,95.203859,29.316771,14.253060,185.341189,1.466997,57.398829,-22.252559,166.184670,186.654213,164.167986,186.000926,99.594606,184.605125,-0.000544,0.030180,32.000000,-235.753005,185.942989,-0.024532,30.981600,0.676867,397334.028579,0.969584,20.166022,19.844040,3.743531,0.068682,0.035961,201.909260,32.000000,219.050622,184.429438,198.375329,177.668864,32.000000,173.122078,68.702800,71.395203,105.147539,100.000000,33.143633,47.113924,0.000000,36.052749,26.341772,0.000000,39.997154,29.316771,43.463529,59.610265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.148369,60.004164,185.764282,154.613905,98.007318,95.201258,28.815663,14.260338,185.319048,1.467002,57.460591,-22.385627,166.108446,186.661002,164.203649,185.977238,99.609295,184.645867,-0.000548,0.030144,32.000000,-235.748349,185.900830,-0.024727,30.991619,0.674268,397321.931110,0.945949,19.933711,19.927231,3.727057,0.083935,0.050446,201.197402,32.000000,219.553237,201.139790,196.259541,177.925472,32.000000,172.435284,68.741096,71.425919,105.171307,100.000000,33.078493,47.113924,0.000000,36.067619,26.341772,0.000000,40.004522,28.815663,43.551350,59.622716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.414855,60.022849,185.693567,150.455362,97.965140,95.196093,28.949759,14.252204,185.291628,1.467071,57.313556,-22.357375,166.121476,186.688266,164.259435,185.854856,99.589865,184.562316,-0.000547,0.030204,32.000000,-235.760090,185.996138,-0.024730,30.940897,0.670741,396975.663798,0.952958,19.583767,19.923702,3.704294,0.080475,0.037619,202.322692,32.000000,218.689117,196.470675,200.519853,178.983210,32.000000,171.480532,68.748096,71.409285,105.115327,100.000000,33.048619,47.113924,0.000000,36.057617,26.341772,0.000000,40.031234,28.949759,43.460595,59.606351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.209176,60.041260,185.458498,166.164264,97.975700,95.190996,28.815435,14.246924,185.272129,1.466963,57.427537,-22.317498,166.179394,186.696036,164.216670,185.963987,99.550751,184.426443,-0.000548,0.030210,32.000000,-235.764878,185.905689,-0.024724,30.949290,0.670741,396975.663798,0.952958,19.583767,19.923702,3.704294,0.092624,0.038210,202.579549,32.000000,218.527797,233.223654,201.960155,178.199909,32.000000,172.301911,68.748467,71.362016,105.131048,100.000000,33.082557,47.113924,0.000000,36.273746,26.341772,0.000000,40.056265,28.815435,43.630220,59.609085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.435800,60.072860,185.504634,183.682874,97.998034,95.178264,28.712343,14.248922,185.291942,1.466738,57.583598,-22.347338,166.126203,186.535233,164.206081,185.868198,99.624561,184.464844,-0.000548,0.030166,32.000000,-235.757963,185.823497,-0.024698,30.945592,0.680734,397476.291559,0.964026,20.362009,19.911002,3.757849,0.100183,0.038994,201.347267,32.000000,219.427970,208.511746,196.937858,177.699253,32.000000,172.727914,68.735481,71.395053,105.156990,100.000000,33.003556,47.113924,0.000000,36.296862,26.341772,0.000000,40.104610,28.712343,43.414153,59.614317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.902469,60.062143,185.728752,169.750530,98.020591,95.173143,29.296646,14.255914,185.290926,1.466700,57.456144,-22.311918,166.095969,186.632109,164.249612,185.860033,99.601826,184.467919,-0.000547,0.030179,32.000000,-235.747692,185.920390,-0.024717,30.952437,0.682471,397676.599166,0.972960,20.594951,19.897839,3.768779,0.070692,0.043401,201.352440,32.000000,219.547401,196.224861,196.760641,178.660590,32.000000,171.917188,68.746346,71.378129,105.123630,100.000000,32.892304,47.113924,0.000000,36.109255,26.341772,0.000000,40.112224,29.296646,43.393097,59.612035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.522378,60.070387,185.627705,162.035985,98.015789,95.161760,28.960138,14.248922,185.308285,1.467062,57.434557,-22.387135,166.194238,186.623811,164.298634,185.824030,99.537432,184.488350,-0.000544,0.030194,32.000000,-235.757635,185.847645,-0.024602,30.957184,0.679817,397386.168778,0.971491,20.390213,19.838807,3.752435,0.073784,0.059607,202.595738,32.000000,218.507498,175.615920,201.789802,178.732159,32.000000,172.191508,68.732135,71.318391,105.104258,100.000000,32.906175,47.113924,0.000000,36.169527,26.341772,0.000000,40.143090,28.960138,43.565583,59.619254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.684887,60.111330,185.573507,182.546915,97.975142,95.155411,28.952768,14.252632,185.222759,1.466968,57.699188,-22.406003,166.138729,186.639103,164.193524,185.813725,99.585826,184.514425,-0.000544,0.030198,32.000000,-235.754416,185.880071,-0.024677,30.964999,0.678703,397416.431578,0.961156,20.297668,19.934981,3.748360,0.073387,0.046544,201.496500,32.000000,219.158489,263.818193,197.823533,177.695766,32.000000,172.938075,68.700779,71.340990,105.090188,100.000000,32.844786,47.113924,0.000000,36.201328,26.341772,0.000000,40.165978,28.952768,43.419509,59.619372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.338374,60.139633,185.552825,178.919535,97.962507,95.149860,28.600845,14.249778,185.322707,1.466936,57.645472,-22.526462,166.038324,186.641959,164.250305,185.839881,99.586850,184.488880,-0.000545,0.030187,32.000000,-235.759729,185.920128,-0.024695,30.968986,0.678703,397416.431578,0.961156,20.297668,19.934981,3.748360,0.079424,0.043887,201.415643,32.000000,219.443664,183.068392,196.051701,178.581419,32.000000,172.340256,68.730492,71.337881,105.129866,100.000000,32.849776,47.113924,0.000000,36.209320,26.341772,0.000000,40.235004,28.600845,43.636016,59.621477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.450081,60.170410,185.576563,156.853590,97.974814,95.140153,28.729491,14.256057,185.330457,1.466985,57.553399,-22.480873,166.176142,186.621811,164.301483,185.828232,99.519031,184.427741,-0.000543,0.030178,32.000000,-235.753942,185.805017,-0.024750,31.029096,0.676390,397250.165035,0.957987,20.169874,19.896619,3.735009,0.078703,0.038977,202.602284,32.000000,218.510005,144.503042,201.341507,178.844127,32.000000,171.865384,68.731555,71.333555,105.096729,100.000000,32.764149,47.113924,0.000000,36.356749,26.341772,0.000000,40.340343,28.729491,43.424865,59.607098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.951988,60.194042,185.540414,144.788400,97.992328,95.134953,28.547873,14.252489,185.329177,1.467110,57.607146,-22.494187,166.196109,186.649075,164.256661,185.880729,99.461492,184.498448,-0.000545,0.030123,32.000000,-235.758493,185.864102,-0.024763,31.016796,0.680578,397479.731138,0.977274,20.558487,19.885767,3.760822,0.073409,0.055319,202.669341,32.000000,218.317608,177.410477,201.534512,178.011512,32.000000,172.511367,68.723826,71.306793,105.075009,100.000000,32.769259,47.113924,0.000000,36.232856,26.341772,0.000000,40.422854,28.547873,43.459641,59.604994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.466457,60.205308,185.598957,190.421396,97.984731,95.126134,28.562136,14.252632,185.294345,1.466748,57.625031,-22.480237,166.087710,186.598974,164.235338,185.831652,99.543598,184.399667,-0.000543,0.030121,32.000000,-235.753924,185.953656,-0.024731,31.034892,0.677928,397527.225566,0.970465,20.472897,19.930059,3.752806,0.065676,0.045706,201.462369,32.000000,219.369520,74.204808,196.136735,178.093061,32.000000,172.773964,68.699351,71.337080,105.072922,100.000000,32.652260,47.113924,0.000000,35.900839,26.341772,0.000000,40.505201,28.562136,43.550470,59.612144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.676952,60.218498,185.547505,177.229946,98.001504,95.119704,28.989316,14.252204,185.352754,1.466619,57.401209,-22.546128,166.153825,186.653357,164.316967,185.880118,99.479806,184.428948,-0.000544,0.030116,32.000000,-235.757303,185.889269,-0.024713,31.044071,0.677623,397456.332415,0.975742,20.490753,19.894687,3.752016,0.076447,0.049584,202.258514,32.000000,218.565674,171.686527,200.499824,179.033338,32.000000,171.565621,68.709245,71.318357,105.039006,100.000000,32.711488,47.113924,0.000000,36.098704,26.341772,0.000000,40.569703,28.989316,43.474608,59.615399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.956377,60.199538,185.518746,155.164945,98.079483,95.117151,28.852976,14.254059,185.312279,1.466349,57.491907,-22.517958,166.173362,186.566634,164.305443,185.812381,99.429607,184.411541,-0.000544,0.030098,32.000000,-235.753481,185.868935,-0.024746,31.035128,0.674649,397428.004976,0.956859,20.285272,19.969749,3.735082,0.093192,0.036086,202.570831,32.000000,218.257104,217.053764,202.167303,178.074484,32.000000,172.300333,68.720985,71.303961,105.062449,100.000000,32.658517,47.113924,0.000000,35.974470,26.341772,0.000000,40.635464,28.852976,43.388988,59.608397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
