OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
3:24:47 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.408644,60.141557,185.656422,185.974826,98.165668,95.110866,28.814619,14.251205,185.361725,1.466126,57.321667,-22.504730,166.136814,186.706679,164.341516,185.898350,99.503814,184.488022,-0.000542,0.030120,32.000000,-235.757974,186.005908,-0.024445,31.066730,0.671268,397307.198602,0.955399,19.977123,20.013248,3.713615,0.094011,0.040296,202.133345,32.000000,218.849360,222.172959,199.857464,179.130081,32.000000,171.643709,68.737714,71.320224,105.060479,100.000000,32.555845,47.113924,0.000000,36.304952,26.341772,0.000000,40.692896,28.814619,43.380771,59.617867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.742048,60.155296,185.772359,179.321875,98.196975,95.107016,28.670633,14.247637,185.400324,1.466279,57.384591,-22.519019,166.204718,186.685657,164.275034,185.930475,99.426986,184.567381,-0.000540,0.030071,32.000000,-235.762034,186.107741,-0.024509,31.051021,0.675713,397367.012618,0.961528,20.343880,19.919585,3.746113,0.073566,0.035672,202.695349,32.000000,218.368630,89.248115,200.597351,177.967916,32.000000,172.855546,68.727991,71.281944,105.108866,100.000000,32.585144,47.113924,0.000000,36.250401,26.341772,0.000000,40.743183,28.670633,43.477543,59.599437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.879658,60.133863,185.789732,157.357873,98.215912,95.109529,29.257794,14.252347,185.566673,1.466486,57.494653,-22.621356,166.179574,186.721034,164.230342,186.003146,99.471938,184.506957,-0.000540,0.030065,32.000000,-235.756832,185.970176,-0.024759,31.054115,0.677572,397424.194990,0.968117,20.487187,19.968471,3.757570,0.080315,0.046838,201.879985,32.000000,219.232859,27.708827,197.708709,177.916830,32.000000,173.171287,68.709188,71.298414,105.118472,100.000000,32.574954,47.113924,0.000000,36.138791,26.341772,0.000000,40.774134,29.257794,43.399040,59.603804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.644927,60.116002,185.819551,158.661827,98.232132,95.108269,28.819050,14.255486,185.367150,1.466734,57.491704,-22.520429,166.103460,186.803290,164.292724,186.004167,99.543291,184.618651,-0.000540,0.030016,32.000000,-235.752054,186.017531,-0.024773,31.050234,0.674108,397352.576541,0.965814,20.154588,20.075829,3.734715,0.067128,0.036455,201.580777,32.000000,219.628720,317.178658,196.065357,178.416786,32.000000,172.357563,68.742620,71.325115,105.160299,100.000000,32.558243,47.113924,0.000000,36.114748,26.341772,0.000000,40.780167,28.819050,43.475415,59.598473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.891159,60.116002,185.703737,158.661827,98.234777,95.112084,28.724742,14.251062,185.475825,1.466845,57.245729,-22.474660,166.088764,186.827739,164.303854,186.034783,99.554137,184.593333,-0.000540,0.030001,32.000000,-235.759920,186.035297,-0.024743,31.074781,0.672364,397167.985083,0.943533,19.990724,20.007634,3.724760,0.070098,0.027986,201.898795,32.000000,219.225429,93.085755,198.569306,179.029011,32.000000,171.716393,68.730027,71.296403,105.123653,100.000000,32.564506,47.113924,0.000000,36.197683,26.341772,0.000000,40.787267,28.724742,43.662648,59.607344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.722117,60.133313,185.931175,180.424663,98.271507,95.114649,28.528609,14.250063,185.524184,1.466660,57.202982,-22.557690,166.173909,186.791831,164.291000,186.130920,99.461448,184.617146,-0.000540,0.030011,32.000000,-235.758952,185.922697,-0.024525,31.085429,0.675386,397162.675784,0.962818,20.215998,19.979241,3.742972,0.084144,0.054673,202.560493,32.000000,218.423889,192.421175,201.307648,178.911903,32.000000,171.728669,68.717853,71.234132,105.107249,100.000000,32.528984,47.113924,0.000000,35.884360,26.341772,0.000000,40.828213,28.528609,43.374682,59.609734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.699026,60.099789,185.781339,191.774238,98.273778,95.114684,28.643301,14.254773,185.465153,1.466793,57.287591,-22.563701,166.206420,187.039925,164.243385,186.134162,99.452710,184.661360,-0.000540,0.030016,32.000000,-235.753259,186.083387,-0.024510,31.049998,0.671519,397003.011859,0.960780,19.960974,19.958659,3.722177,0.079364,0.052773,202.939727,32.000000,218.386328,216.684781,201.682400,178.192583,32.000000,172.860243,68.711598,71.244470,105.149977,100.000000,32.581193,47.113924,0.000000,36.140772,26.341772,0.000000,40.854783,28.643301,43.538804,59.612930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.140407,60.076432,185.996199,175.071181,98.287819,95.114678,29.140410,14.249064,185.584801,1.466919,57.416111,-22.522140,166.178638,186.811876,164.221909,186.169199,99.501708,184.661528,-0.000540,0.030000,32.000000,-235.760934,186.139026,-0.024737,31.075463,0.674059,397308.744386,0.971071,20.153260,20.060506,3.739406,0.064661,0.030743,202.222577,32.000000,219.038258,166.990944,198.485019,177.824315,32.000000,173.195370,68.686954,71.266304,105.132917,100.000000,32.521147,47.113924,0.000000,36.064869,26.341772,0.000000,40.842378,29.140410,43.530147,59.613914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.076450,60.076432,185.933677,175.071181,98.302699,95.114707,29.348877,14.249493,185.579018,1.467012,57.324280,-22.505631,166.095083,186.939053,164.198501,186.141757,99.549221,184.697216,-0.000540,0.029988,32.000000,-235.755589,186.137496,-0.024665,31.054928,0.669197,396902.927524,0.941826,19.664237,20.037312,3.709507,0.069329,0.032291,201.767388,32.000000,219.507544,202.810729,196.149999,177.989708,32.000000,172.629946,68.692999,71.256173,105.104020,100.000000,32.585650,47.113924,0.000000,35.898514,26.341772,0.000000,40.836663,29.348877,43.553258,59.615969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.582317,60.075883,185.928355,153.738549,98.302320,95.115957,28.946333,14.256342,185.696352,1.467292,57.143937,-22.442902,166.095346,187.024204,164.298833,186.188700,99.584906,184.800378,-0.000540,0.029996,32.000000,-235.754148,186.228862,-0.024656,31.075175,0.669197,396902.927524,0.941826,19.664237,20.037312,3.709507,0.076027,0.034865,201.568399,32.000000,219.559061,192.524266,197.694085,179.004844,32.000000,171.712889,68.724044,71.279252,105.077715,100.000000,32.553830,47.113924,0.000000,36.146664,26.341772,0.000000,40.851330,28.946333,43.592656,59.614061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.901370,60.047580,185.851256,147.465059,98.317584,95.117306,29.048515,14.254487,185.626507,1.467253,57.087564,-22.640982,166.178191,187.070634,164.330895,186.226449,99.538513,184.835089,-0.000541,0.029980,32.000000,-235.757970,186.244791,-0.024452,31.072316,0.675897,397112.934439,0.959890,20.240879,20.007485,3.749892,0.075147,0.042476,202.515373,32.000000,218.504901,13.028397,200.568099,179.063083,32.000000,171.746983,68.723027,71.242606,105.055512,100.000000,32.554019,47.113924,0.000000,36.213199,26.341772,0.000000,40.866454,29.048515,43.484806,59.611780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.856186,60.015155,186.028496,163.916878,98.333407,95.122346,28.404508,14.252347,185.745146,1.467339,57.181866,-22.560929,166.201167,186.945822,164.335185,186.321117,99.483317,184.835071,-0.000538,0.029991,32.000000,-235.753882,186.257988,-0.024574,31.072762,0.675897,397112.934439,0.959890,20.240879,20.007485,3.749892,0.079604,0.050263,202.922137,32.000000,218.328721,196.996183,201.986419,178.416755,32.000000,172.631855,68.709499,71.207987,105.083550,100.000000,32.577529,47.113924,0.000000,35.981352,26.341772,0.000000,40.848673,28.404508,43.656779,59.621575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.657329,60.015155,185.846929,163.916878,98.355941,95.127449,28.633242,14.255201,185.704036,1.467412,57.274048,-22.570420,166.199838,186.995168,164.217298,186.272796,99.511908,184.787483,-0.000538,0.029976,32.000000,-235.756437,186.348785,-0.024706,31.096706,0.672771,397074.376979,0.972206,19.896289,20.122404,3.731302,0.066667,0.037714,202.763223,32.000000,218.717365,279.391526,199.825449,177.737616,32.000000,173.431808,68.700127,71.246291,105.069720,100.000000,32.585466,47.113924,0.000000,36.047515,26.341772,0.000000,40.822612,28.633242,43.632348,59.626306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.441760,60.001965,186.179529,182.758592,98.355858,95.135075,28.787852,14.250063,185.817391,1.467638,57.292018,-22.595862,166.149548,187.062458,164.233602,186.375224,99.598494,184.818259,-0.000537,0.029954,32.000000,-235.759116,186.359800,-0.024638,31.091802,0.674240,397169.881582,0.968737,20.102283,20.075527,3.742588,0.080004,0.056401,201.865382,32.000000,219.422259,289.839768,196.956739,177.917072,32.000000,172.915928,68.705323,71.270530,105.066910,100.000000,32.567518,47.113924,0.000000,36.221665,26.341772,0.000000,40.812181,28.787852,43.459568,59.622018,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782122,59.986028,186.062685,190.556610,98.333017,95.142706,28.458444,14.250634,185.768603,1.467929,57.186550,-22.539576,166.093999,187.088151,164.306102,186.397308,99.593659,184.951871,-0.000537,0.029949,32.000000,-235.757561,186.381744,-0.024534,31.070375,0.677919,397154.778667,0.957952,20.310142,20.001863,3.765473,0.070167,0.030006,201.485477,32.000000,219.688908,113.768793,196.725506,178.743850,32.000000,171.851847,68.721716,71.267401,105.050944,100.000000,32.539411,47.113924,0.000000,36.286475,26.341772,0.000000,40.812573,28.458444,43.482752,59.598090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.983627,59.963496,186.034101,176.580383,98.308587,95.150341,28.701505,14.258198,185.815555,1.468221,57.118339,-22.620703,166.148405,187.102892,164.301417,186.437468,99.571607,184.916502,-0.000536,0.029952,32.000000,-235.751309,186.423898,-0.024398,31.092851,0.677919,397154.778667,0.957952,20.310142,20.001863,3.765473,0.077999,0.058378,202.354679,32.000000,218.830518,307.810766,199.713999,179.154878,32.000000,171.677984,68.701975,71.284594,105.016266,100.000000,32.594625,47.113924,0.000000,36.114178,26.341772,0.000000,40.794436,28.701505,43.613786,59.602171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733413,59.985479,186.085878,155.328981,98.289662,95.157985,29.253575,14.259196,185.912165,1.468218,57.141876,-22.643907,166.190994,187.154297,164.310748,186.509851,99.552860,184.995367,-0.000537,0.029956,32.000000,-235.747524,186.469602,-0.024664,31.109216,0.673915,396973.596145,0.972083,19.943810,20.056927,3.737540,0.081668,0.046070,203.049498,32.000000,218.349320,325.694742,201.740358,178.916280,32.000000,172.220631,68.705258,71.240220,105.009986,100.000000,32.578012,47.113924,0.000000,36.036552,26.341772,0.000000,40.765455,29.253575,43.617234,59.609577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.615807,59.985479,186.225015,155.328981,98.283648,95.165659,29.134884,14.250920,185.888361,1.468252,57.279522,-22.677362,166.201798,187.258088,164.273607,186.432960,99.545222,184.993946,-0.000538,0.029926,32.000000,-235.754162,186.451209,-0.024582,31.083462,0.670881,396889.562672,0.959600,19.712946,20.065394,3.721901,0.074172,0.034205,203.224360,32.000000,218.580355,288.402873,200.581377,177.904272,32.000000,173.155329,68.694825,71.259650,105.034280,100.000000,32.605668,47.113924,0.000000,36.138269,26.341772,0.000000,40.782276,29.134884,43.502121,59.606725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.596122,59.988226,186.144436,175.259881,98.275762,95.173236,29.039594,14.252347,185.858899,1.468086,57.374804,-22.728077,166.184561,187.219059,164.236465,186.458345,99.611674,185.029654,-0.000538,0.029931,32.000000,-235.754538,186.428326,-0.024664,31.122906,0.673848,397141.754315,0.946830,19.993718,20.114428,3.741667,0.080945,0.028473,202.026658,32.000000,219.421109,45.055844,197.517501,177.669566,32.000000,173.075603,68.703926,71.297725,105.033778,100.000000,32.646972,47.113924,0.000000,36.260604,26.341772,0.000000,40.782212,29.039594,43.545407,59.605928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.803130,59.990974,186.258051,202.786981,98.266742,95.180906,28.688965,14.254202,185.906517,1.468061,57.337236,-22.684151,166.070568,187.221078,164.258634,186.484158,99.602934,184.989719,-0.000537,0.029921,32.000000,-235.753666,186.579145,-0.024470,31.105938,0.676296,397261.993636,0.953241,20.115699,20.121521,3.753340,0.072849,0.027881,201.669333,32.000000,219.650986,277.369286,195.998273,178.667551,32.000000,172.009732,68.684456,71.284530,105.039040,100.000000,32.649970,47.113924,0.000000,36.223093,26.341772,0.000000,40.779865,28.688965,43.591189,59.615192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.823398,59.984929,186.248788,193.622102,98.268738,95.188501,28.736839,14.258340,186.000546,1.467926,57.185639,-22.620723,166.137147,187.312652,164.310370,186.400940,99.643303,185.047727,-0.000537,0.029918,32.000000,-235.752970,186.494688,-0.024524,31.147480,0.675523,397190.367908,0.956869,20.138885,20.068778,3.753205,0.071411,0.026613,202.083039,32.000000,219.408405,351.948733,198.524180,179.001165,32.000000,171.743035,68.698189,71.331365,105.055656,100.000000,32.690334,47.113924,0.000000,36.198990,26.341772,0.000000,40.780713,28.736839,43.601093,59.622529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.695732,59.984929,186.207862,193.622102,98.275344,95.198647,28.897786,14.251348,185.939946,1.467845,57.150467,-22.655980,166.146102,187.253133,164.286741,186.476741,99.591964,185.036164,-0.000536,0.029915,32.000000,-235.754717,186.511353,-0.024650,31.179712,0.673703,397110.097106,0.964225,19.927007,20.062185,3.739886,0.080009,0.029832,202.998376,32.000000,218.627573,372.907189,201.134409,179.317242,32.000000,171.632082,68.708142,71.275413,105.048462,100.000000,32.709349,47.113924,0.000000,36.103842,26.341772,0.000000,40.772288,28.897786,43.619508,59.626168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.904349,59.981082,186.162966,175.320445,98.268558,95.210088,29.335977,14.251205,186.018089,1.468032,57.282107,-22.630620,166.137015,187.339447,164.285504,186.617737,99.575364,185.144086,-0.000537,0.029931,32.000000,-235.762400,186.541558,-0.024599,31.204023,0.672574,397049.271604,0.962250,19.899986,20.044088,3.738179,0.091667,0.051293,203.160834,32.000000,218.449010,299.034266,201.624807,177.997296,32.000000,172.966812,68.677679,71.257887,105.040329,100.000000,32.671343,47.113924,0.000000,36.098788,26.341772,0.000000,40.765323,29.335977,43.578203,59.606410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.296945,59.987952,186.285923,165.205753,98.263430,95.221519,28.914876,14.249493,186.004773,1.467924,57.306708,-22.675865,166.228212,187.412773,164.226250,186.625803,99.618584,185.171268,-0.000536,0.029923,32.000000,-235.761162,186.657646,-0.024642,31.211472,0.670269,397207.279067,0.941120,19.812419,20.149009,3.730396,0.085262,0.076453,202.276275,32.000000,219.065360,313.111138,198.648303,177.813981,32.000000,172.791907,68.689690,71.310877,105.070939,100.000000,32.703564,47.113924,0.000000,36.047999,26.341772,0.000000,40.761552,28.914876,43.564043,59.623660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.813970,59.969266,186.484836,181.752771,98.281158,95.230438,29.137433,14.256485,186.127969,1.468040,57.305431,-22.577095,166.107997,187.430858,164.233558,186.647301,99.676696,185.191156,-0.000537,0.029926,32.000000,-235.753678,186.589586,-0.024363,31.231613,0.670269,397207.279067,0.941120,19.812419,20.149009,3.730396,0.074458,0.041992,201.753261,32.000000,219.537643,261.071062,196.274163,178.183266,32.000000,172.547250,68.700286,71.334284,105.098022,100.000000,32.809957,47.113924,0.000000,35.865107,26.341772,0.000000,40.765768,29.137433,43.471013,59.617867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.623964,59.969266,186.390226,181.752771,98.286585,95.241833,28.301586,14.256913,186.150135,1.468097,57.102173,-22.653825,166.087112,187.403881,164.306321,186.768985,99.653945,185.144734,-0.000537,0.029905,32.000000,-235.750463,186.733594,-0.024343,31.240451,0.665753,396937.353086,0.946763,19.414742,20.116219,3.703722,0.074013,0.032500,201.843067,32.000000,219.587399,227.255838,197.615496,178.833629,32.000000,171.752900,68.729023,71.309488,105.059461,100.000000,32.856160,47.113924,0.000000,36.083591,26.341772,0.000000,40.742885,28.301586,43.530514,59.613225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.497593,59.955527,186.477427,203.825117,98.303315,95.253322,28.773035,14.250920,186.174050,1.468420,57.075241,-22.719433,166.164871,187.579937,164.308176,186.670746,99.634159,185.272761,-0.000538,0.029946,32.000000,-235.759407,186.703779,-0.024339,31.255505,0.671789,397152.926605,0.949596,19.894079,20.065737,3.743625,0.086506,0.026352,202.690899,32.000000,218.755529,191.337565,200.521058,179.345303,32.000000,171.549857,68.701990,71.311539,105.044972,100.000000,32.917717,47.113924,0.000000,36.252005,26.341772,0.000000,40.722611,28.773035,43.572553,59.613225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.576632,59.961298,186.373626,198.901434,98.292884,95.264779,29.036478,14.253346,186.181052,1.468626,57.169988,-22.694266,166.228922,187.490359,164.329276,186.715546,99.560950,185.134963,-0.000537,0.029990,32.000000,-235.754031,186.811932,-0.024319,31.245408,0.673758,397361.312220,0.981873,20.091019,20.070676,3.756053,0.074453,0.052442,203.080999,32.000000,218.512408,146.691044,202.051239,178.157331,32.000000,172.481030,68.705856,71.271890,105.064264,100.000000,32.911256,47.113924,0.000000,36.275220,26.341772,0.000000,40.713748,29.036478,43.744086,59.615979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.069982,59.977235,186.525398,173.505740,98.276602,95.274762,29.280632,14.254630,186.202276,1.468618,57.307738,-22.773064,166.233745,187.536177,164.249037,186.725631,99.645631,185.277451,-0.000536,0.030016,32.000000,-235.752582,186.816806,-0.024225,31.215982,0.674335,397644.933844,0.958237,20.132200,20.159922,3.759304,0.068964,0.026538,202.663649,32.000000,218.814283,138.358671,199.911306,177.769395,32.000000,172.601421,68.704983,71.317837,105.073515,100.000000,32.972953,47.113924,0.000000,36.122888,26.341772,0.000000,40.711593,29.280632,43.541739,59.611072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.976386,59.977235,186.589542,173.505740,98.254700,95.287671,28.929387,14.261480,186.208309,1.468758,57.353781,-22.679797,166.125966,187.629973,164.257190,186.754809,99.660484,185.284464,-0.000537,0.030033,32.000000,-235.749830,186.750397,-0.024103,31.209006,0.674335,397644.933844,0.958237,20.132200,20.159922,3.759304,0.070738,0.037948,201.857287,32.000000,219.507810,124.310674,196.926282,177.896428,32.000000,172.777764,68.719841,71.323949,105.035272,100.000000,32.986275,47.113924,0.000000,35.948724,26.341772,0.000000,40.721350,28.929387,43.799038,59.605013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.940132,59.982731,186.558965,164.121456,98.257612,95.295279,28.433433,14.250206,186.254565,1.468527,57.195267,-22.718360,166.079727,187.523760,164.320281,186.771894,99.646112,185.391050,-0.000536,0.030050,32.000000,-235.761432,186.818419,-0.024263,31.140242,0.669427,397242.577589,0.940098,19.637601,20.129904,3.725294,0.082101,0.026344,201.835276,32.000000,219.618705,177.712751,196.606258,178.675076,32.000000,172.062300,68.714998,71.342736,105.022975,100.000000,32.969677,47.113924,0.000000,35.953022,26.341772,0.000000,40.722471,28.433433,43.582678,59.602948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.993551,59.967343,186.425549,189.544407,98.277129,95.307946,28.747422,14.253631,186.296561,1.468612,57.065626,-22.693169,166.144420,187.567477,164.337147,186.788683,99.656620,185.367867,-0.000535,0.030027,32.000000,-235.752762,186.936381,-0.024410,31.134787,0.670991,397329.108526,0.953602,19.734160,20.117741,3.733554,0.081674,0.031736,202.453761,32.000000,219.038009,127.652132,199.693791,179.103256,32.000000,171.468988,68.700871,71.328238,104.977618,100.000000,33.057036,47.113924,0.000000,36.009271,26.341772,0.000000,40.719030,28.747422,43.626185,59.606853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.776792,59.953879,186.693461,209.366521,98.293904,95.323179,29.209704,14.243927,186.304672,1.468545,57.074204,-22.742832,166.216660,187.708828,164.349589,186.877907,99.673256,185.398810,-0.000536,0.030003,32.000000,-235.762138,186.910688,-0.024367,31.097283,0.672896,397417.894232,0.971101,19.777096,20.172981,3.735652,0.090904,0.037258,202.936496,32.000000,218.550249,266.574841,201.852718,178.613881,32.000000,172.279597,68.719655,71.288134,104.992963,100.000000,33.057044,47.113924,0.000000,35.933207,26.341772,0.000000,40.697698,29.209704,43.628899,59.604463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896117,59.953879,186.460036,209.366521,98.292641,95.338356,29.432901,14.257627,186.360212,1.468418,57.239375,-22.718249,166.214436,187.805560,164.290771,186.852818,99.620619,185.457401,-0.000536,0.030017,32.000000,-235.746471,186.958324,-0.024127,31.106279,0.672057,397398.732008,0.959454,19.706551,20.153586,3.728992,0.066992,0.021992,202.937474,32.000000,218.472624,261.256040,200.920586,177.835782,32.000000,172.613874,68.693079,71.291883,104.955775,100.000000,33.167810,47.113924,0.000000,36.086787,26.341772,0.000000,40.676430,29.432901,43.628459,59.621182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.606016,59.929148,186.755956,191.050266,98.277371,95.356144,28.470021,14.248636,186.321802,1.468400,57.333832,-22.762489,166.173943,187.624144,164.278292,186.855562,99.706715,185.448737,-0.000537,0.030049,32.000000,-235.759723,186.905118,-0.024087,31.093953,0.674152,397636.905230,0.939388,19.793724,20.223906,3.736965,0.073879,0.034793,201.889235,32.000000,219.227138,231.644992,197.670926,177.870582,32.000000,172.768514,68.714981,71.329047,104.978000,100.000000,33.170913,47.113924,0.000000,36.132998,26.341772,0.000000,40.637065,28.470021,43.609824,59.612567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.744575,59.968167,186.582242,164.818921,98.264271,95.369962,29.254992,14.250491,186.316957,1.468409,57.279483,-22.805953,166.098522,187.658788,164.296394,186.842586,99.717580,185.520459,-0.000537,0.030088,32.000000,-235.757704,186.839915,-0.024108,31.137121,0.674152,397636.905230,0.939388,19.793724,20.223906,3.736965,0.075977,0.072590,201.717439,32.000000,219.596148,360.379706,196.133551,178.526390,32.000000,172.358138,68.728405,71.333730,104.966879,100.000000,33.209170,47.113924,0.000000,36.161900,26.341772,0.000000,40.663123,29.254992,43.759934,59.626817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.076519,59.977235,186.473806,171.377468,98.278768,95.386283,29.181961,14.257627,186.266398,1.468175,57.145502,-22.829519,166.143544,187.681910,164.364001,186.955494,99.733537,185.532491,-0.000536,0.030121,32.000000,-235.750241,186.829918,-0.024087,31.140661,0.675942,397708.635546,0.948616,19.964842,20.151109,3.750806,0.076534,0.032332,202.121767,32.000000,219.371726,248.588362,198.551403,179.040335,32.000000,171.538439,68.728988,71.338039,104.929730,100.000000,33.242561,47.113924,0.000000,36.116350,26.341772,0.000000,40.656778,29.181961,43.620022,59.603135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.053845,59.967068,186.720279,201.569622,98.293259,95.401511,29.245474,14.252917,186.271005,1.468233,57.125144,-22.796218,166.225132,187.780949,164.327725,187.020051,99.692388,185.416289,-0.000535,0.030143,32.000000,-235.755606,186.873341,-0.024263,31.187449,0.675942,397708.635546,0.948616,19.964842,20.151109,3.750806,0.071954,0.030662,202.889053,32.000000,218.547634,204.087348,201.260638,178.946301,32.000000,171.719409,68.747356,71.299178,104.970929,100.000000,33.319329,47.113924,0.000000,35.872417,26.341772,0.000000,40.660976,29.245474,43.511952,59.624427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.071413,59.967068,186.677957,201.569622,98.275149,95.416715,28.711582,14.254487,186.307387,1.468326,57.257712,-22.827460,166.195126,187.687742,164.289780,186.962459,99.680684,185.485767,-0.000536,0.030175,32.000000,-235.757478,186.969869,-0.024366,31.205256,0.671648,397686.064756,0.942789,19.644073,20.136380,3.730388,0.079360,0.037723,202.903078,32.000000,218.327289,213.840706,201.857643,177.783400,32.000000,172.611035,68.715253,71.267172,104.964075,100.000000,33.364880,47.113924,0.000000,35.919671,26.341772,0.000000,40.645294,28.711582,43.434696,59.620100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.861315,59.971739,186.649521,203.844276,98.272888,95.437009,29.445768,14.253346,186.288921,1.468420,57.372329,-22.942308,166.102957,187.711885,164.256615,186.853263,99.792106,185.464383,-0.000537,0.030161,32.000000,-235.756817,186.900038,-0.024379,31.231534,0.671041,397760.836896,0.960103,19.625960,20.174711,3.728234,0.072450,0.028857,201.788315,32.000000,219.519839,242.631468,196.269442,178.298243,32.000000,172.532388,68.702581,71.339057,104.990762,100.000000,33.356602,47.113924,0.000000,35.911963,26.341772,0.000000,40.641664,29.445768,43.558760,59.604000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.935953,59.993172,186.531533,177.568499,98.267343,95.453520,29.402551,14.249207,186.296550,1.468426,57.249031,-22.880822,166.123315,187.761415,164.292010,186.892640,99.724482,185.527826,-0.000535,0.030136,32.000000,-235.760300,186.818562,-0.024376,31.285717,0.673073,397867.278669,0.973560,19.845503,20.114706,3.743263,0.071114,0.035844,201.887903,32.000000,219.554497,282.078188,197.766405,178.828317,32.000000,171.843146,68.708583,71.325569,104.937468,100.000000,33.442980,47.113924,0.000000,35.971689,26.341772,0.000000,40.658102,29.402551,43.555679,59.627801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.347010,59.989325,186.506111,168.296832,98.267023,95.472588,28.812182,14.255629,186.293819,1.468427,57.115104,-22.836065,166.161419,187.744021,164.312961,186.859132,99.727268,185.468625,-0.000535,0.030141,32.000000,-235.755517,186.895958,-0.024390,31.292667,0.670877,397954.007299,0.940765,19.791854,20.147029,3.735415,0.063630,0.028708,202.544948,32.000000,218.698132,448.225579,200.753896,179.093400,32.000000,171.408456,68.699400,71.269598,104.948609,100.000000,33.422656,47.113924,0.000000,35.964195,26.341772,0.000000,40.656741,28.812182,43.766390,59.624998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.983272,59.978059,186.696386,185.607144,98.271589,95.490296,28.453500,14.257056,186.324338,1.468532,57.164526,-22.921055,166.193762,187.682807,164.340505,186.875716,99.727308,185.536818,-0.000534,0.030170,32.000000,-235.752779,186.930343,-0.024375,31.260567,0.665776,397761.754284,0.951603,19.364703,20.121559,3.704413,0.079411,0.034072,202.904271,32.000000,218.314117,192.704294,202.175584,177.999757,32.000000,172.273526,68.725373,71.259860,104.973763,100.000000,33.498645,47.113924,0.000000,35.794941,26.341772,0.000000,40.650908,28.453500,43.649296,59.612340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.560597,59.990699,186.692581,196.779512,98.263582,95.505522,29.190908,14.259767,186.362679,1.468659,57.324870,-22.816982,166.239733,187.713739,164.226555,186.841757,99.725789,185.481742,-0.000535,0.030177,32.000000,-235.749412,187.005334,-0.024512,31.263766,0.671517,398053.759954,0.971467,19.727876,20.147648,3.735177,0.081343,0.047540,202.546506,32.000000,218.632498,237.934944,200.052614,177.590368,32.000000,172.763080,68.708313,71.251967,104.940362,100.000000,33.572063,47.113924,0.000000,36.110606,26.341772,0.000000,40.636430,29.190908,43.584952,59.620474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592697,59.988501,186.556541,190.967050,98.262571,95.520719,28.406878,14.251348,186.357528,1.468932,57.366307,-22.815656,166.131767,187.787535,164.235269,186.868215,99.788340,185.357585,-0.000538,0.030189,32.000000,-235.756848,186.980272,-0.024508,31.210449,0.676779,398404.022410,0.955991,20.178258,20.128064,3.766956,0.066358,0.032082,201.884396,32.000000,219.514712,553.385180,197.077197,178.003066,32.000000,172.758580,68.730027,71.302203,104.980241,100.000000,33.543561,47.113924,0.000000,36.235491,26.341772,0.000000,40.645295,28.406878,43.580404,59.618792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784974,59.988501,186.691529,190.967050,98.261065,95.532100,28.709499,14.253060,186.391765,1.468878,57.219952,-22.854715,166.083771,187.701649,164.264746,186.963477,99.780404,185.456099,-0.000539,0.030180,32.000000,-235.753332,186.853905,-0.024524,31.181338,0.678241,398416.732693,0.965664,20.305081,20.071530,3.772804,0.071172,0.032380,201.811397,32.000000,219.695216,246.235256,196.618554,178.652472,32.000000,172.081203,68.739024,71.296257,104.964377,100.000000,33.588597,47.113924,0.000000,36.153804,26.341772,0.000000,40.641032,28.709499,43.507330,59.602879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.321355,59.986578,186.569664,169.683579,98.294987,95.542249,29.061765,14.253774,186.362896,1.468741,57.104874,-22.863748,166.150948,187.734498,164.303965,186.959301,99.830509,185.524557,-0.000539,0.030175,32.000000,-235.754750,186.890187,-0.024447,31.139848,0.675973,398270.048301,0.967472,19.943331,20.063622,3.749957,0.088518,0.024329,202.336897,32.000000,219.118726,167.049175,199.782052,179.038438,32.000000,171.411883,68.727657,71.292383,104.929298,100.000000,33.713929,47.113924,0.000000,35.901327,26.341772,0.000000,40.636760,29.061765,43.635576,59.618644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.118456,59.982731,186.758184,168.766234,98.321632,95.556182,28.504792,14.249635,186.338491,1.468471,57.309847,-22.949592,166.204305,187.704260,164.240889,186.861613,99.708187,185.446471,-0.000541,0.030159,32.000000,-235.756921,186.920638,-0.024540,31.092222,0.670008,397879.355695,0.944642,19.388296,20.039751,3.707564,0.071688,0.034826,202.771017,32.000000,218.499691,276.017730,200.798183,177.861272,32.000000,172.594519,68.701766,71.241711,104.958736,100.000000,33.768823,47.113924,0.000000,35.796454,26.341772,0.000000,40.629231,28.504792,43.625525,59.613078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.992980,59.993172,186.746364,193.163949,98.331525,95.567574,28.632923,14.253060,186.379017,1.468474,57.370005,-22.952340,166.176972,187.688109,164.217989,186.881173,99.763423,185.491522,-0.000540,0.030147,32.000000,-235.755955,186.896652,-0.024555,31.065943,0.672718,398198.860661,0.945593,19.515432,20.144979,3.721774,0.081184,0.043908,201.948723,32.000000,219.397877,191.641266,197.806088,177.554446,32.000000,173.195139,68.689673,71.265286,104.943504,100.000000,33.799528,47.113924,0.000000,35.822068,26.341772,0.000000,40.625789,28.632923,43.631467,59.599083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.067659,60.003339,186.745806,199.511779,98.346012,95.575171,28.347898,14.257912,186.267338,1.468492,57.371158,-22.998818,166.095717,187.759028,164.262851,186.869564,99.807018,185.456543,-0.000539,0.030165,32.000000,-235.749628,186.908357,-0.024595,31.056030,0.676323,398322.084253,0.965994,19.732969,20.094177,3.735452,0.082057,0.034828,201.649826,32.000000,219.827651,255.444930,196.062667,178.364522,32.000000,172.181187,68.712820,71.267647,104.950184,100.000000,33.822765,47.113924,0.000000,35.891297,26.341772,0.000000,40.634941,28.347898,43.612098,59.603115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.666676,60.015155,186.570751,176.319568,98.383213,95.590364,28.427359,14.253631,186.308329,1.468392,57.190323,-22.949333,166.122845,187.764534,164.351126,186.875550,99.832591,185.527027,-0.000540,0.030179,32.000000,-235.753581,186.789538,-0.024506,31.078925,0.675690,398239.474761,0.974210,19.666101,20.037178,3.729869,0.078332,0.036070,201.955073,32.000000,219.447373,105.516614,198.822883,178.965846,32.000000,171.582847,68.716372,71.294390,104.915024,100.000000,33.877053,47.113924,0.000000,36.071086,26.341772,0.000000,40.644947,28.427359,43.606229,59.623336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.656858,60.015155,186.598153,176.319568,98.417362,95.601772,28.452878,14.252632,186.359630,1.468238,57.240388,-22.965113,166.178261,187.630424,164.333963,186.925564,99.736245,185.445876,-0.000542,0.030179,32.000000,-235.757531,186.929508,-0.024355,31.125424,0.679989,398499.209702,0.950004,20.083856,20.040443,3.760224,0.084167,0.039729,202.538222,32.000000,218.715457,186.976964,201.485665,178.799923,32.000000,171.734217,68.717703,71.244755,104.925248,100.000000,33.854109,47.113924,0.000000,36.072714,26.341772,0.000000,40.658565,28.452878,43.724350,59.607216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.970101,60.026696,186.667706,160.679547,98.419795,95.609385,28.797959,14.251490,186.298343,1.468361,57.293234,-22.979412,166.224944,187.672021,164.306925,186.838532,99.729552,185.508888,-0.000541,0.030185,32.000000,-235.758017,186.950067,-0.024469,31.148241,0.679062,398754.553376,0.979749,20.102771,20.103863,3.757752,0.075192,0.039313,202.828229,32.000000,218.455448,436.631590,201.713468,178.165548,32.000000,172.354723,68.726784,71.224806,104.892679,100.000000,33.886792,47.113924,0.000000,36.080790,26.341772,0.000000,40.660578,28.797959,43.602120,59.611209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.240056,60.035214,186.598304,176.795494,98.413514,95.623129,28.818626,14.259054,186.305580,1.468564,57.441731,-23.054205,166.246572,187.747772,164.230412,186.820671,99.791665,185.526409,-0.000541,0.030169,32.000000,-235.749142,186.848151,-0.024474,31.201243,0.674958,398614.048544,0.961447,19.790110,20.134703,3.735588,0.087312,0.031294,202.092837,32.000000,219.191447,255.782724,198.697957,177.942628,32.000000,173.102847,68.723395,71.255403,104.908207,100.000000,33.974066,47.113924,0.000000,35.772045,26.341772,0.000000,40.685788,28.818626,43.470279,59.602358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.960762,60.006087,186.366078,200.792356,98.409816,95.634555,28.413056,14.254773,186.266813,1.468477,57.434704,-22.991724,166.130529,187.701241,164.276379,186.831058,99.826619,185.472830,-0.000540,0.030161,32.000000,-235.758504,186.900159,-0.024373,31.258783,0.670425,398398.004419,0.955240,19.520476,20.079304,3.714134,0.075145,0.036545,201.601307,32.000000,219.781164,266.431777,196.542354,178.027156,32.000000,172.850422,68.709120,71.280531,104.896726,100.000000,33.960834,47.113924,0.000000,35.735832,26.341772,0.000000,40.692806,28.413056,43.481725,59.612704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.389053,59.990425,186.628894,195.767652,98.415407,95.645985,28.857390,14.251776,186.276238,1.468737,57.211727,-23.055310,166.116994,187.697591,164.277804,186.784383,99.818221,185.505582,-0.000540,0.030192,32.000000,-235.758223,186.844462,-0.024026,31.252935,0.671999,398523.446230,0.974875,19.779146,20.023819,3.730249,0.077518,0.034049,201.680199,32.000000,219.625358,98.394838,197.988928,178.812414,32.000000,171.516141,68.711947,71.266362,104.836947,100.000000,34.008831,47.113924,0.000000,35.942045,26.341772,0.000000,40.665961,28.857390,43.795663,59.620700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.008656,59.990425,186.382829,195.767652,98.407674,95.654888,29.052982,14.256770,186.249035,1.468839,57.176954,-23.076630,166.178075,187.629179,164.324782,186.791171,99.789721,185.409858,-0.000538,0.030216,32.000000,-235.753720,186.808667,-0.023924,31.246405,0.667655,398295.070472,0.950967,19.322656,20.044766,3.703759,0.067791,0.028628,202.360126,32.000000,218.770756,280.907527,200.937736,179.067453,32.000000,171.547893,68.759883,71.248278,104.863219,100.000000,34.037561,47.113924,0.000000,35.629346,26.341772,0.000000,40.650005,29.052982,43.439685,59.614386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592398,59.976685,186.642978,168.520045,98.385143,95.663827,28.943970,14.250491,186.162508,1.468909,57.319927,-23.119295,166.196154,187.601041,164.297181,186.759630,99.761540,185.360810,-0.000538,0.030253,32.000000,-235.760655,186.793088,-0.024384,31.257026,0.671835,398623.997648,0.952561,19.714044,20.036581,3.727011,0.081677,0.045101,202.764906,32.000000,218.454894,290.034354,201.882569,178.117280,32.000000,172.183865,68.722213,71.245523,104.861902,100.000000,34.023935,47.113924,0.000000,36.038019,26.341772,0.000000,40.633949,28.943970,43.579523,59.607984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.673907,59.990974,186.547836,169.893958,98.360646,95.675256,28.960996,14.250634,186.213807,1.468824,57.416213,-23.047193,166.234833,187.577530,164.232887,186.691159,99.778036,185.305124,-0.000539,0.030239,32.000000,-235.757725,186.876116,-0.024509,31.231089,0.677492,398959.666886,0.965029,20.131211,20.045959,3.763540,0.075601,0.055575,202.658330,32.000000,218.852642,237.899045,199.995238,177.982639,32.000000,172.743997,68.697049,71.241565,104.874321,100.000000,34.103136,47.113924,0.000000,36.079577,26.341772,0.000000,40.629302,28.960996,43.646728,59.606557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.160238,59.984379,186.378408,188.366017,98.346313,95.690535,28.563162,14.255914,186.149299,1.468753,57.314323,-23.169101,166.101737,187.595534,164.265512,186.636137,99.841951,185.304527,-0.000539,0.030202,32.000000,-235.752937,186.711874,-0.024155,31.197886,0.676891,398942.862981,0.962874,20.060905,20.008112,3.755449,0.079754,0.052173,201.623469,32.000000,219.838902,254.024658,196.659437,178.707712,32.000000,171.844855,68.721589,71.261474,104.892840,100.000000,34.120405,47.113924,0.000000,35.892588,26.341772,0.000000,40.640668,28.563162,43.660007,59.603056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
