OSU 80 Ton Compressor Load Stand
50.073702,59.969541,186.479308,201.353611,98.365474,95.696908,29.263263,14.255629,186.127277,1.468911,57.186490,-23.166625,166.172333,187.497210,164.296541,186.617924,99.808878,185.341298,-0.000539,0.030210,32.000000,-235.752403,186.755967,-0.023916,31.163058,0.671205,398632.093073,0.955927,19.550735,19.986499,3.715606,0.068517,0.024231,202.216497,32.000000,219.011006,261.511303,200.024727,178.972198,32.000000,171.468325,68.719841,71.272575,104.899014,100.000000,34.143243,47.113924,0.000000,35.907610,26.341772,0.000000,40.631202,29.263263,43.533962,59.615782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.873067,59.969541,186.362765,201.353611,98.380292,95.700715,29.104371,14.249493,186.185861,1.468854,57.284842,-23.087482,166.278914,187.469541,164.342657,186.616677,99.750774,185.180572,-0.000538,0.030204,32.000000,-235.760178,186.672494,-0.024192,31.120257,0.673347,398696.142500,0.944728,19.626073,19.991141,3.724097,0.075153,0.032174,202.729174,32.000000,218.520203,240.498564,201.867446,178.446725,32.000000,172.254581,68.726097,71.249396,104.918967,100.000000,34.146274,47.113924,0.000000,35.789900,26.341772,0.000000,40.611824,29.104371,43.654285,59.619608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.948245,59.988501,186.632069,187.580085,98.382985,95.708331,28.964180,14.256057,186.176736,1.469001,57.441208,-23.198360,166.199217,187.577570,164.276641,186.691692,99.777935,185.286387,-0.000538,0.030195,32.000000,-235.753614,186.683464,-0.024454,31.081181,0.676458,398942.613548,0.954126,19.833219,19.987598,3.736742,0.087889,0.053951,202.853781,32.000000,218.654059,509.121862,200.851784,178.138982,32.000000,172.667380,68.707332,71.230687,104.919667,100.000000,34.139561,47.113924,0.000000,35.878398,26.341772,0.000000,40.625277,28.964180,43.503221,59.614907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.172350,60.000317,186.424226,169.265084,98.362244,95.710894,28.449477,14.252061,186.162771,1.468851,57.491001,-23.112853,166.167716,187.505387,164.223329,186.615660,99.788371,185.312101,-0.000539,0.030209,32.000000,-235.753348,186.661520,-0.024391,31.068540,0.677215,398901.997138,0.957282,19.774486,20.001027,3.736509,0.077770,0.032346,202.040316,32.000000,219.408665,220.446228,197.741929,177.727661,32.000000,173.283649,68.693100,71.262488,104.911309,100.000000,34.252121,47.113924,0.000000,35.853009,26.341772,0.000000,40.622985,28.449477,43.611878,59.620375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.726828,60.004988,186.542600,174.460543,98.351321,95.714729,28.447190,14.252775,186.124259,1.468987,57.385249,-23.227957,166.119720,187.482611,164.255427,186.692647,99.825329,185.233480,-0.000539,0.030220,32.000000,-235.753782,186.651955,-0.024301,31.037278,0.674189,398766.145041,0.969871,19.555233,20.000454,3.715677,0.074856,0.035032,201.516198,32.000000,219.694372,268.803368,196.162202,178.593947,32.000000,171.777957,68.732847,71.255711,104.932517,100.000000,34.158196,47.113924,0.000000,35.873130,26.341772,0.000000,40.634430,28.447190,43.648782,59.611436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.537335,60.004988,186.275318,174.460543,98.364085,95.718600,29.119649,14.255486,186.136286,1.469182,57.181944,-23.250748,166.137669,187.476350,164.314641,186.628049,99.832581,185.349317,-0.000538,0.030231,32.000000,-235.751398,186.584671,-0.024197,31.044202,0.680753,399004.061574,0.979559,20.020051,19.933342,3.751347,0.082309,0.039191,201.878742,32.000000,219.274896,530.456714,198.731775,179.096185,32.000000,171.424285,68.737003,71.278084,104.923385,100.000000,34.269339,47.113924,0.000000,35.970258,26.341772,0.000000,40.639614,29.119649,43.564923,59.618566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.900515,59.998393,186.498427,194.675792,98.369309,95.724937,29.228606,14.251633,186.069183,1.469308,57.264125,-23.280267,166.199459,187.418828,164.335722,186.631856,99.749366,185.334200,-0.000538,0.030224,32.000000,-235.756890,186.575434,-0.024602,31.054456,0.682247,399129.669503,0.961000,20.216723,19.970512,3.760302,0.067838,0.030264,202.705133,32.000000,218.487953,261.023975,201.335768,178.922504,32.000000,171.937590,68.770351,71.255815,104.927931,100.000000,34.180520,47.113924,0.000000,36.115422,26.341772,0.000000,40.633817,29.228606,43.660668,59.614406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859347,59.988776,186.155727,193.395130,98.383248,95.728715,28.961445,14.260195,186.051269,1.469205,57.352905,-23.281613,166.223874,187.493783,164.295359,186.560721,99.743832,185.216414,-0.000538,0.030202,32.000000,-235.749148,186.628702,-0.024700,31.028938,0.678151,399066.666383,0.949809,19.833694,20.047930,3.737405,0.070226,0.039510,203.046009,32.000000,218.461039,292.357095,201.529190,178.086309,32.000000,172.644538,68.765073,71.221963,104.975843,100.000000,34.295232,47.113924,0.000000,35.878421,26.341772,0.000000,40.633497,28.961445,43.632494,59.612930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.931439,60.010759,186.393972,175.740769,98.374427,95.729044,28.411704,14.253774,186.027032,1.469230,57.524794,-23.333842,166.214246,187.325051,164.189013,186.547292,99.770649,185.167713,-0.000539,0.030198,32.000000,-235.758684,186.456348,-0.024677,31.071215,0.678282,399104.962391,0.959454,19.866641,20.008292,3.733617,0.081531,0.030685,202.178392,32.000000,219.160848,512.167426,198.769461,177.589467,32.000000,172.981776,68.744815,71.264329,104.962250,100.000000,34.272564,47.113924,0.000000,35.686610,26.341772,0.000000,40.621996,28.411704,43.679743,59.611613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.688223,60.010759,186.081256,175.740769,98.366706,95.729054,29.069453,14.253346,186.002088,1.469356,57.505008,-23.311691,166.088496,187.310757,164.232752,186.520787,99.753692,185.215278,-0.000539,0.030196,32.000000,-235.756817,186.510904,-0.024389,31.065733,0.677168,399038.305612,0.976527,19.814104,19.962789,3.732998,0.077646,0.036984,201.453338,32.000000,219.476145,411.024994,196.386258,178.117584,32.000000,172.328428,68.722249,71.256746,104.979270,100.000000,34.294499,47.113924,0.000000,35.849104,26.341772,0.000000,40.643856,29.069453,43.582458,59.615330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.416178,60.042084,186.439511,168.797323,98.365193,95.726486,28.656966,14.252347,186.005175,1.469546,57.333069,-23.371493,166.105471,187.369788,164.261759,186.523536,99.772128,185.170857,-0.000538,0.030221,32.000000,-235.758636,186.532584,-0.024436,31.104207,0.679436,399225.034712,0.959568,20.065843,19.997997,3.744977,0.076499,0.030829,201.568403,32.000000,219.577226,482.479788,197.928980,178.948691,32.000000,171.582684,68.744024,71.277626,104.956545,100.000000,34.247246,47.113924,0.000000,36.116468,26.341772,0.000000,40.681053,28.656966,43.602267,59.619638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.644202,60.052251,186.349124,186.124827,98.379466,95.723930,28.839811,14.252204,185.918574,1.469455,57.282652,-23.432549,166.181920,187.375844,164.292284,186.412568,99.736650,185.079463,-0.000538,0.030241,32.000000,-235.754844,186.551531,-0.024678,31.158338,0.683028,399392.829196,0.979322,20.379867,19.962518,3.772844,0.080532,0.036150,202.504242,32.000000,218.559047,473.637126,200.758898,179.034968,32.000000,171.740619,68.727587,71.264139,104.975478,100.000000,34.243616,47.113924,0.000000,36.135938,26.341772,0.000000,40.699910,28.839811,43.426479,59.631292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923722,60.079455,186.320829,198.151540,98.395994,95.721388,28.474255,14.255629,185.912030,1.469567,57.363776,-23.346444,166.225403,187.329190,164.297267,186.419905,99.690909,185.083704,-0.000539,0.030267,32.000000,-235.752075,186.505356,-0.024577,31.160409,0.678754,399311.979344,0.968205,20.153000,19.962921,3.753694,0.083562,0.046695,202.885190,32.000000,218.388815,21.324039,202.248452,178.226585,32.000000,172.404947,68.752644,71.214128,105.000949,100.000000,34.328045,47.113924,0.000000,36.036396,26.341772,0.000000,40.710324,28.474255,43.543867,59.626030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847156,60.084126,186.355357,180.738420,98.410650,95.715051,29.276721,14.263478,186.022680,1.469435,57.511631,-23.361824,166.239705,187.312243,164.194294,186.476484,99.720753,185.132363,-0.000538,0.030288,32.000000,-235.745374,186.509289,-0.024525,31.206594,0.675206,399239.729597,0.974647,19.890772,20.010291,3.732110,0.081910,0.034668,202.488821,32.000000,218.795507,454.815987,199.979544,177.638579,32.000000,173.060083,68.731555,71.256494,105.025441,100.000000,34.230215,47.113924,0.000000,35.811410,26.341772,0.000000,40.752365,29.276721,43.596324,59.613914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642866,60.084126,186.337190,180.738420,98.421366,95.711302,29.432687,14.253916,185.889887,1.469340,57.474501,-23.392014,166.131438,187.264347,164.231942,186.416237,99.746102,185.049996,-0.000537,0.030275,32.000000,-235.756410,186.469543,-0.024145,31.225791,0.675206,399239.729597,0.974647,19.890772,20.010291,3.732110,0.077189,0.028108,201.612210,32.000000,219.358865,279.686010,197.191079,177.717379,32.000000,172.787376,68.745039,71.284853,105.037891,100.000000,34.355963,47.113924,0.000000,35.914279,26.341772,0.000000,40.773322,29.432687,43.599186,59.611003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.592248,60.057197,186.246731,164.575415,98.444418,95.706213,28.757742,14.255914,185.936667,1.469223,57.352220,-23.390666,166.099447,187.309247,164.300320,186.443170,99.716316,185.056891,-0.000537,0.030298,32.000000,-235.751790,186.413946,-0.024552,31.204181,0.675210,399214.439189,0.949482,19.974602,19.999120,3.738535,0.081659,0.043242,201.454339,32.000000,219.515772,389.350537,196.883535,178.798122,32.000000,171.589181,68.736913,71.292910,105.015051,100.000000,34.256932,47.113924,0.000000,35.923852,26.341772,0.000000,40.762358,28.757742,43.622663,59.611190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.624008,60.042359,186.380287,179.608356,98.467577,95.703753,28.727688,14.257056,185.890739,1.469010,57.138089,-23.412103,166.125529,187.275480,164.286359,186.477722,99.737260,185.075826,-0.000536,0.030297,32.000000,-235.748189,186.558667,-0.024493,31.195369,0.678002,399313.661270,0.971919,20.211879,19.974591,3.755561,0.075999,0.031000,202.287132,32.000000,218.833933,92.229045,199.821846,178.992929,32.000000,171.521202,68.709381,71.289078,105.000798,100.000000,34.343681,47.113924,0.000000,36.062041,26.341772,0.000000,40.773758,28.727688,43.542399,59.615969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.865242,60.024223,186.363520,202.618530,98.456971,95.701244,28.456667,14.254059,185.912094,1.468852,57.263950,-23.443364,166.197040,187.179827,164.305939,186.439196,99.692675,184.992515,-0.000534,0.030303,32.000000,-235.755120,186.429712,-0.024478,31.145172,0.678119,399227.072972,0.972188,20.164065,19.960916,3.755849,0.059939,0.029766,202.920391,32.000000,218.434447,260.238607,201.998549,178.763601,32.000000,172.007104,68.772649,71.245262,105.048144,100.000000,34.324158,47.113924,0.000000,35.866056,26.341772,0.000000,40.767907,28.456667,43.621636,59.610383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727109,60.024223,186.054149,202.618530,98.424560,95.698678,28.716821,14.244926,185.732659,1.468738,57.443156,-23.434629,166.171556,187.241328,164.230925,186.300332,99.657935,185.080673,-0.000534,0.030341,32.000000,-235.764581,186.423842,-0.024246,31.116061,0.676124,399119.669878,0.976158,19.895992,19.973517,3.737343,0.080988,0.040465,202.586178,32.000000,218.526173,233.592399,200.714281,177.850653,32.000000,172.900469,68.723964,71.236496,105.051470,100.000000,34.417187,47.113924,0.000000,35.906838,26.341772,0.000000,40.756469,28.716821,43.485173,59.615281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.135790,60.035214,186.138249,194.046537,98.393714,95.697422,29.111925,14.260053,185.791587,1.468764,57.440850,-23.445655,166.125824,187.221872,164.169719,186.307962,99.745924,185.009935,-0.000532,0.030367,32.000000,-235.750274,186.449084,-0.024129,31.072421,0.677590,399261.401489,0.970243,20.038995,20.042101,3.741503,0.081246,0.033436,201.772322,32.000000,219.192130,151.438437,197.676278,177.790234,32.000000,172.711559,68.699320,71.274904,105.033728,100.000000,34.309050,47.113924,0.000000,35.921916,26.341772,0.000000,40.772615,29.111925,43.596178,59.616559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.955083,60.045931,186.172813,169.052766,98.392883,95.693636,29.425533,14.253060,185.788681,1.468918,57.460820,-23.431531,166.075994,187.289917,164.274941,186.347744,99.763458,184.980415,-0.000531,0.030378,32.000000,-235.750382,186.498871,-0.024314,31.045434,0.673736,398849.217447,0.948516,19.627773,19.926957,3.712682,0.072226,0.037886,201.491826,32.000000,219.577618,185.487169,196.196444,178.506423,32.000000,172.246967,68.731628,71.312914,105.070692,100.000000,34.346557,47.113924,0.000000,35.750805,26.341772,0.000000,40.779633,29.425533,43.409384,59.602319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.560327,60.039061,186.018968,173.189001,98.397550,95.688596,28.536518,14.248351,185.797210,1.468826,57.233328,-23.537276,166.093269,187.149976,164.307994,186.359007,99.755137,185.004273,-0.000530,0.030398,32.000000,-235.760992,186.426125,-0.024187,30.996077,0.676646,398929.543981,0.942130,19.824854,19.898089,3.726804,0.072616,0.035197,201.990076,32.000000,219.271893,176.794853,198.772247,179.088269,32.000000,171.740728,68.720490,71.319624,105.038106,100.000000,34.270219,47.113924,0.000000,35.964454,26.341772,0.000000,40.802162,28.536518,43.535136,59.604423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.518614,60.023124,186.151361,195.327620,98.377440,95.684758,28.929907,14.252632,185.807375,1.468835,57.257175,-23.606579,166.172971,187.094227,164.306925,186.245292,99.671751,185.009207,-0.000530,0.030403,32.000000,-235.757203,186.269042,-0.024036,30.979817,0.682122,399169.839018,0.963157,20.222009,19.917378,3.753123,0.078522,0.048459,202.673464,32.000000,218.616077,239.377685,201.322164,178.842854,32.000000,171.685186,68.709330,71.257124,105.040892,100.000000,34.333221,47.113924,0.000000,36.110308,26.341772,0.000000,40.803330,28.929907,43.603368,59.617376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.742845,60.023124,185.957593,195.327620,98.361866,95.680984,29.104735,14.257056,185.818663,1.469218,57.353043,-23.456286,166.159266,187.122304,164.284194,186.356303,99.663787,184.988982,-0.000530,0.030403,32.000000,-235.751631,186.331224,-0.023949,30.990334,0.683345,399309.033836,0.967409,20.254320,20.000851,3.759220,0.080280,0.043763,202.692309,32.000000,218.379734,152.533632,201.590322,178.095534,32.000000,172.464621,68.698669,71.257268,105.062868,100.000000,34.368059,47.113924,0.000000,36.104801,26.341772,0.000000,40.793645,29.104735,43.599919,59.595749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926287,60.002790,185.972902,195.275854,98.353151,95.678426,29.219225,14.264619,185.704629,1.469241,57.443884,-23.588744,166.153411,187.165103,164.212738,186.292971,99.705136,184.957694,-0.000530,0.030404,32.000000,-235.742101,186.361956,-0.024097,31.030958,0.679749,399164.550486,0.956799,20.021589,20.001050,3.738379,0.078632,0.035659,201.847296,32.000000,219.048840,461.091955,198.623865,177.674412,32.000000,172.773935,68.699642,71.302570,105.081259,100.000000,34.280168,47.113924,0.000000,35.903103,26.341772,0.000000,40.777315,29.219225,43.591042,59.604738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.891444,59.998393,186.013391,169.536514,98.354663,95.673608,28.724664,14.248922,185.658205,1.468882,57.444049,-23.555711,166.084271,187.116617,164.243884,186.278577,99.791481,184.943629,-0.000530,0.030395,32.000000,-235.753373,186.264352,-0.024074,31.057131,0.676569,398936.450858,0.949125,19.811458,19.947685,3.724950,0.088547,0.028485,201.398793,32.000000,219.561839,522.718107,196.261050,178.276402,32.000000,172.588482,68.695528,71.331612,105.119679,100.000000,34.295800,47.113924,0.000000,35.878316,26.341772,0.000000,40.777871,28.724664,43.612025,59.613098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.403937,60.026971,186.024483,174.830619,98.328132,95.663364,29.273073,14.251776,185.736240,1.468831,57.207572,-23.525405,166.153069,187.153564,164.278358,186.237427,99.753713,184.879718,-0.000530,0.030383,32.000000,-235.756912,186.268512,-0.024111,31.108141,0.676498,398776.292841,0.966147,19.843070,19.855939,3.728363,0.073179,0.039699,202.486732,32.000000,218.698734,-29.855222,200.792889,178.934808,32.000000,171.693702,68.695522,71.287690,105.076946,100.000000,34.285747,47.113924,0.000000,36.094484,26.341772,0.000000,40.773208,29.273073,43.606743,59.616186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.388934,60.034940,185.749559,195.081734,98.306104,95.653394,29.207610,14.254344,185.645159,1.468701,57.284766,-23.619649,166.164792,187.071307,164.289358,186.145631,99.723843,184.852413,-0.000530,0.030377,32.000000,-235.759096,186.289844,-0.024132,31.134787,0.681463,399148.001792,0.958301,20.377502,19.869160,3.765378,0.071624,0.040190,202.542944,32.000000,218.428611,231.011787,202.060263,178.213876,32.000000,171.912131,68.708552,71.276235,105.128554,100.000000,34.341629,47.113924,0.000000,36.187111,26.341772,0.000000,40.806113,29.207610,43.594637,59.612586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733192,60.040435,186.035895,190.074239,98.289781,95.647011,28.736587,14.256057,185.584275,1.468585,57.442886,-23.796455,166.172230,186.942844,164.211737,186.169835,99.712999,184.772995,-0.000530,0.030372,32.000000,-235.756236,186.252888,-0.024262,31.124086,0.680248,399179.204252,0.960689,20.401100,19.888540,3.760955,0.082365,0.057558,202.309725,32.000000,218.772152,331.758773,199.789468,177.661687,32.000000,172.783076,68.694376,71.313477,105.169185,100.000000,34.244086,47.113924,0.000000,36.119271,26.341772,0.000000,40.820223,28.736587,43.474535,59.610757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.743043,60.053350,185.981234,162.412004,98.324707,95.634235,29.127618,14.250206,185.585616,1.468552,57.378476,-23.761697,166.094263,186.985116,164.289502,186.134322,99.732656,184.788365,-0.000529,0.030387,32.000000,-235.757334,186.145552,-0.024183,31.084433,0.676958,398958.032184,0.968963,20.048903,19.868868,3.740679,0.077359,0.057690,201.518662,32.000000,219.720607,184.805284,196.881401,178.609344,32.000000,172.101393,68.700815,71.350553,105.179959,100.000000,34.206582,47.113924,0.000000,36.069646,26.341772,0.000000,40.849197,29.127618,43.476149,59.609292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.602202,60.048129,185.690684,175.349886,98.340580,95.620271,29.152333,14.250920,185.599404,1.468574,57.211739,-23.672617,166.133731,186.900025,164.252604,186.179366,99.706794,184.715457,-0.000530,0.030387,32.000000,-235.755145,186.139250,-0.024195,31.058259,0.677533,398966.618558,0.967842,20.167215,19.874397,3.742405,0.082814,0.033969,202.047369,32.000000,218.893800,222.544520,200.047591,178.640808,32.000000,171.713905,68.687744,71.364866,105.163813,100.000000,34.285216,47.113924,0.000000,36.004849,26.341772,0.000000,40.859830,29.152333,43.446802,59.613845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.376753,60.075883,185.813907,203.001355,98.346043,95.606251,28.464399,14.257341,185.544047,1.468414,57.259753,-23.742541,166.183199,186.826678,164.297689,186.118477,99.684243,184.737224,-0.000531,0.030376,32.000000,-235.751510,186.144366,-0.024133,31.008115,0.678892,398949.819060,0.957668,20.192474,19.852958,3.743598,0.077048,0.024981,202.511209,32.000000,218.456066,222.090025,201.787896,178.763837,32.000000,171.645807,68.706568,71.325632,105.215919,100.000000,34.218947,47.113924,0.000000,36.191580,26.341772,0.000000,40.864393,28.464399,43.500580,59.611288,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.528254,60.075883,185.762078,203.001355,98.324736,95.598602,28.691456,14.250634,185.513641,1.468435,57.394092,-23.843137,166.232797,186.885547,164.235718,186.011538,99.659425,184.736067,-0.000531,0.030353,32.000000,-235.760512,186.077943,-0.024406,30.977798,0.683107,399110.636485,0.985660,20.454735,19.883876,3.763186,0.074484,0.040339,202.574869,32.000000,218.576380,270.782815,200.554885,177.848745,32.000000,172.944254,68.687305,71.304771,105.241460,100.000000,34.199672,47.113924,0.000000,36.236663,26.341772,0.000000,40.904408,28.691456,43.451571,59.608475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.010640,60.055823,185.849164,192.410281,98.297244,95.590968,29.001015,14.250920,185.549719,1.468556,57.478594,-23.834567,166.145750,186.907039,164.150336,185.965375,99.702721,184.670566,-0.000532,0.030350,32.000000,-235.757932,186.111839,-0.024521,30.950181,0.681674,399027.091538,0.974498,20.297057,19.908250,3.750628,0.073296,0.034032,201.697879,32.000000,219.368194,278.849602,197.843727,177.903104,32.000000,173.017815,68.662867,71.340482,105.219941,100.000000,34.200105,47.113924,0.000000,35.953304,26.341772,0.000000,40.898876,29.001015,43.558393,59.606292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.898570,60.054449,185.680895,168.889472,98.284797,95.580774,29.470570,14.253916,185.464623,1.468500,57.468635,-23.818088,166.057778,186.815423,164.196717,186.051817,99.693979,184.668013,-0.000533,0.030340,32.000000,-235.752968,186.066051,-0.024516,30.961432,0.676424,398583.849242,0.953754,19.777395,19.839773,3.716192,0.077547,0.019546,201.612203,32.000000,219.741588,324.271157,196.327473,178.406409,32.000000,172.305860,68.705151,71.370204,105.268236,100.000000,34.192470,47.113924,0.000000,35.874087,26.341772,0.000000,40.910002,29.470570,43.418188,59.609075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.541699,60.066815,185.751467,177.940452,98.286755,95.568046,28.503162,14.253916,185.384702,1.468506,57.244454,-23.833357,166.094910,186.851963,164.250049,185.984507,99.713683,184.641731,-0.000533,0.030321,32.000000,-235.755754,186.079430,-0.024268,31.008744,0.677027,398626.645541,0.940772,19.891761,19.847534,3.721167,0.075032,0.030819,201.834751,32.000000,219.388226,117.315634,198.899763,178.619990,32.000000,171.641984,68.697378,71.346299,105.242394,100.000000,34.156115,47.113924,0.000000,36.007318,26.341772,0.000000,40.923147,28.503162,43.466171,59.608121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.688727,60.061868,185.771907,198.750547,98.268003,95.557868,29.257512,14.255914,185.384085,1.468278,57.295936,-23.902020,166.169023,186.926715,164.265116,185.916750,99.654368,184.620222,-0.000533,0.030308,32.000000,-235.758346,186.013228,-0.024239,31.073995,0.680601,398796.583099,0.975224,20.275200,19.817285,3.749460,0.088629,0.034495,202.452453,32.000000,218.654473,373.003037,201.458131,179.017125,32.000000,171.496087,68.672111,71.314068,105.255562,100.000000,34.143800,47.113924,0.000000,36.239347,26.341772,0.000000,40.948376,29.257512,43.597205,59.614907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.610097,60.074509,185.721424,186.792572,98.254545,95.543860,28.463921,14.254487,185.432833,1.467943,57.439163,-23.877457,166.201476,186.805716,164.188956,186.004472,99.631256,184.606715,-0.000533,0.030266,32.000000,-235.752725,185.892042,-0.024476,31.128676,0.677276,398744.293490,0.951813,20.116431,19.868769,3.738713,0.066726,0.028738,202.055536,32.000000,219.162872,199.469213,198.534266,177.831982,32.000000,172.969769,68.689064,71.334697,105.303520,100.000000,34.067625,47.113924,0.000000,36.144866,26.341772,0.000000,40.960381,28.463921,43.627285,59.614229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.213079,60.074509,185.753197,186.792572,98.250943,95.532458,28.671120,14.252204,185.430550,1.467856,57.436421,-23.823862,166.117117,186.820398,164.184980,185.977416,99.670323,184.683767,-0.000533,0.030280,32.000000,-235.752550,185.995160,-0.024434,31.133842,0.677276,398744.293490,0.951813,20.116431,19.868769,3.738713,0.075392,0.049883,201.535854,32.000000,219.672134,196.346368,196.262752,178.155396,32.000000,172.531124,68.681331,71.344803,105.349520,100.000000,34.074716,47.113924,0.000000,36.127447,26.341772,0.000000,40.986567,28.671120,43.672333,59.613668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.487546,60.040985,185.565811,167.322857,98.247736,95.521055,29.244901,14.254773,185.417429,1.467868,57.236205,-23.910958,166.096626,186.776150,164.276130,185.970695,99.687740,184.645199,-0.000532,0.030276,32.000000,-235.750145,185.975375,-0.024309,31.097493,0.676849,398793.258255,0.979943,20.210656,19.886686,3.743621,0.079334,0.046546,201.455322,32.000000,219.644373,330.625286,197.720420,178.700229,32.000000,171.703414,68.673103,71.346957,105.307461,100.000000,34.026761,47.113924,0.000000,36.174418,26.341772,0.000000,40.966896,29.244901,43.310265,59.616530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.599197,60.043183,185.742129,186.113310,98.235788,95.509620,29.142989,14.248636,185.389228,1.467657,57.175675,-23.884607,166.136896,186.769687,164.288008,185.993895,99.617319,184.572297,-0.000531,0.030243,32.000000,-235.760871,185.975113,-0.024078,31.063137,0.681697,398930.039671,0.981365,20.624123,19.877247,3.774468,0.075730,0.024480,202.221254,32.000000,218.726716,296.203163,200.817693,179.181013,32.000000,171.705049,68.690015,71.354702,105.311185,100.000000,33.981508,47.113924,0.000000,36.218624,26.341772,0.000000,40.975065,29.142989,43.377690,59.607885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.207451,60.040160,185.612720,196.906992,98.235021,95.498220,28.940464,14.249921,185.401300,1.467355,57.256100,-23.988582,166.214706,186.856613,164.284296,185.974644,99.603768,184.524446,-0.000532,0.030211,32.000000,-235.757619,185.977702,-0.024425,30.995789,0.678395,398633.620399,0.956055,20.304489,19.845001,3.749748,0.076138,0.045234,202.600238,32.000000,218.490914,303.484131,201.853281,178.110638,32.000000,172.332225,68.698367,71.341484,105.329993,100.000000,34.049514,47.113924,0.000000,36.040113,26.341772,0.000000,40.985789,28.940464,43.493904,59.605722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.997795,60.040160,185.765180,196.906992,98.233812,95.490624,28.725237,14.257056,185.399282,1.467321,57.393101,-23.941000,166.187073,186.753475,164.213123,186.019101,99.589115,184.493873,-0.000532,0.030197,32.000000,-235.750156,185.954327,-0.024430,30.968959,0.678165,398643.140397,0.956918,20.190649,19.887386,3.744862,0.085663,0.048891,202.306106,32.000000,218.925975,204.084637,199.562438,177.819843,32.000000,172.866913,68.666406,71.321638,105.312641,100.000000,33.966823,47.113924,0.000000,35.802802,26.341772,0.000000,40.991082,28.725237,43.456486,59.618880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.634670,60.009934,185.745073,177.929511,98.223109,95.480372,28.751466,14.253916,185.466421,1.467249,57.461429,-23.954211,166.088524,186.689652,164.205795,185.936102,99.646983,184.514893,-0.000532,0.030188,32.000000,-235.755754,185.895714,-0.024501,30.918553,0.671670,398229.287377,0.950667,19.558956,19.882532,3.696916,0.077143,0.047839,201.541565,32.000000,219.625811,364.871147,196.923850,177.765993,32.000000,173.032399,68.650799,71.355795,105.316760,100.000000,33.954904,47.113924,0.000000,36.035116,26.341772,0.000000,40.967961,28.751466,43.425745,59.613737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.409591,60.019002,185.477480,167.759978,98.226030,95.472719,28.783233,14.245497,185.379388,1.466909,57.307979,-24.087382,166.085158,186.719241,164.247022,185.951477,99.679137,184.557731,-0.000533,0.030166,32.000000,-235.765321,185.840630,-0.024294,30.930669,0.675206,398356.567223,0.962132,19.774987,19.885422,3.715467,0.076479,0.037699,201.172140,32.000000,219.621268,214.088076,196.999875,178.683647,32.000000,171.649149,68.675320,71.369466,105.292932,100.000000,33.979064,47.113924,0.000000,36.123402,26.341772,0.000000,40.969941,28.783233,43.477176,59.604118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.727223,60.048404,185.717311,189.904463,98.211722,95.462508,29.423798,14.253203,185.310769,1.466805,57.205614,-23.990336,166.102583,186.637554,164.291095,185.875412,99.635579,184.560213,-0.000534,0.030179,32.000000,-235.753190,186.008885,-0.024300,30.954142,0.680631,398403.405249,0.968805,20.120574,19.835641,3.742245,0.075677,0.035387,201.958886,32.000000,218.889691,166.677031,200.043414,178.928817,32.000000,171.572715,68.670997,71.353143,105.242067,100.000000,33.954591,47.113924,0.000000,36.123796,26.341772,0.000000,40.982463,29.423798,43.598599,59.614032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.622489,60.048404,185.570936,189.904463,98.198608,95.452343,28.928985,14.254487,185.371217,1.466797,57.238646,-24.176017,166.181256,186.769339,164.340338,185.855998,99.596666,184.565742,-0.000534,0.030145,32.000000,-235.753217,185.858268,-0.024585,30.979948,0.682391,398468.799460,0.972524,20.363645,19.819967,3.753876,0.084195,0.036611,202.628538,32.000000,218.438930,227.769894,201.919906,178.598634,32.000000,172.231911,68.684876,71.328865,105.262765,100.000000,33.928180,47.113924,0.000000,36.083833,26.341772,0.000000,41.018480,28.928985,43.655018,59.612085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.154575,60.049503,185.685778,198.766311,98.182508,95.439653,28.835622,14.252775,185.390752,1.466716,57.319233,-23.956652,166.196156,186.733044,164.213232,185.808815,99.600116,184.489755,-0.000533,0.030125,32.000000,-235.756240,185.902893,-0.024620,31.052830,0.678823,398433.254039,0.962935,20.171689,19.905519,3.739654,0.081918,0.055968,202.583209,32.000000,218.676540,116.144465,200.810172,177.862792,32.000000,172.657000,68.663618,71.331288,105.275359,100.000000,33.854351,47.113924,0.000000,35.824986,26.341772,0.000000,41.029259,28.835622,43.369546,59.611052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.880827,60.027795,185.744647,175.981928,98.182636,95.431966,28.582037,14.257056,185.321159,1.466581,57.412425,-24.069813,166.120549,186.728679,164.231897,185.925714,99.611244,184.590348,-0.000535,0.030127,32.000000,-235.754090,185.820211,-0.024607,31.085560,0.678823,398433.254039,0.962935,20.171689,19.905519,3.739654,0.081717,0.058555,201.609536,32.000000,219.402479,237.985381,197.892099,177.522232,32.000000,172.984840,68.663950,71.372633,105.255736,100.000000,33.874098,47.113924,0.000000,35.825642,26.341772,0.000000,41.039126,28.582037,43.469032,59.609351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.498528,60.010484,185.564984,171.265667,98.189632,95.421834,28.906764,14.252347,185.311547,1.466620,57.361155,-24.127802,166.076257,186.759532,164.239600,185.871623,99.665947,184.520995,-0.000536,0.030125,32.000000,-235.757488,185.962181,-0.024247,31.085246,0.673616,398132.553186,0.968818,19.883449,19.900403,3.723768,0.074046,0.037199,201.268453,32.000000,219.459063,297.575977,196.385911,178.280267,32.000000,171.739394,68.676232,71.368305,105.261891,100.000000,33.836062,47.113924,0.000000,36.158192,26.341772,0.000000,41.023754,28.906764,43.309018,59.616078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.263772,60.010484,185.690513,171.265667,98.229403,95.414256,29.213225,14.252347,185.389507,1.466617,57.222833,-24.012309,166.113146,186.639797,164.292312,185.850924,99.704996,184.526546,-0.000537,0.030117,32.000000,-235.754210,185.870323,-0.024245,31.114278,0.677758,398212.406883,0.965921,20.262566,19.819024,3.748899,0.065925,0.034901,201.768307,32.000000,219.182777,207.999098,199.091364,179.025053,32.000000,171.468354,68.709749,71.397157,105.240134,100.000000,33.790472,47.113924,0.000000,36.206556,26.341772,0.000000,41.010317,29.213225,43.429194,59.611770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.383180,60.018452,185.555383,196.460403,98.234079,95.402719,28.902502,14.250491,185.285993,1.466518,57.198982,-24.164906,166.202364,186.585415,164.302656,185.899429,99.590335,184.449600,-0.000538,0.030138,32.000000,-235.755737,185.871241,-0.024656,31.056948,0.677758,398212.406883,0.965921,20.262566,19.819024,3.748899,0.083128,0.032571,202.734886,32.000000,218.516288,182.518659,201.416643,178.832904,32.000000,172.029627,68.695038,71.353080,105.250495,100.000000,33.750530,47.113924,0.000000,36.411756,26.341772,0.000000,41.020612,28.902502,43.470059,59.608741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.516906,60.043458,185.450407,192.664212,98.223237,95.393733,28.864806,14.254202,185.333178,1.466409,57.344715,-24.113439,166.194138,186.734471,164.238569,185.887983,99.547555,184.544235,-0.000540,0.030150,32.000000,-235.754649,185.867120,-0.024654,31.045251,0.679664,398351.056853,0.968368,20.390607,19.867167,3.757461,0.080669,0.037982,202.650412,32.000000,218.488874,248.009831,201.516554,178.024221,32.000000,172.541984,68.706259,71.353909,105.231089,100.000000,33.738849,47.113924,0.000000,36.304848,26.341772,0.000000,41.024290,28.864806,43.528533,59.615753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.607892,60.045107,185.557888,171.576699,98.199625,95.381042,29.331080,14.245497,185.298813,1.466312,57.417656,-24.068702,166.193409,186.692325,164.177871,185.877648,99.573357,184.448033,-0.000540,0.030112,32.000000,-235.763027,185.844709,-0.024425,30.955741,0.677946,398337.687760,0.966730,20.276429,19.946357,3.745194,0.079384,0.027835,201.839448,32.000000,219.062393,215.873903,198.504515,177.557907,32.000000,172.814825,68.660149,71.369672,105.190980,100.000000,33.672634,47.113924,0.000000,36.066557,26.341772,0.000000,41.059927,29.331080,43.468518,59.612075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.447725,60.033566,185.640557,173.049137,98.196355,95.369621,29.264667,14.252061,185.293447,1.466048,57.383377,-24.121265,166.085307,186.583396,164.222435,185.877041,99.604253,184.456230,-0.000541,0.030103,32.000000,-235.761052,185.823700,-0.024255,30.954902,0.678981,398181.095408,0.949323,20.183544,19.883541,3.740491,0.081695,0.055822,201.270305,32.000000,219.459326,285.797664,196.310564,178.165937,32.000000,172.135381,68.673407,71.359274,105.220494,100.000000,33.705548,47.113924,0.000000,36.293255,26.341772,0.000000,41.070505,29.264667,43.412906,59.606223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.418280,60.033566,185.705508,173.049137,98.216615,95.358179,28.926242,14.253203,185.329891,1.465771,57.254493,-24.186398,166.053147,186.743260,164.286897,185.881443,99.614657,184.544052,-0.000542,0.030092,32.000000,-235.755485,185.898589,-0.024480,30.945566,0.678981,398181.095408,0.949323,20.183544,19.883541,3.740491,0.068602,0.044939,201.554001,32.000000,219.414105,190.222876,197.787411,178.942797,32.000000,171.511267,68.690861,71.381230,105.156312,100.000000,33.682309,47.113924,0.000000,36.290795,26.341772,0.000000,41.066844,28.926242,43.308137,59.602810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.506255,60.032741,185.646112,196.079408,98.229740,95.347990,28.393681,14.247780,185.291617,1.465759,57.177019,-24.220897,166.137079,186.772420,164.303557,185.875042,99.551248,184.481006,-0.000542,0.030096,32.000000,-235.757793,185.815829,-0.024572,30.936360,0.681133,398165.163491,0.954720,20.338506,19.855799,3.754279,0.080499,0.023121,202.542401,32.000000,218.630267,486.478885,200.652001,178.891552,32.000000,171.711527,68.684400,71.335433,105.165418,100.000000,33.578987,47.113924,0.000000,36.269309,26.341772,0.000000,41.072685,28.393681,43.377763,59.612399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.582581,60.014056,185.745780,191.880240,98.234412,95.337856,29.117919,14.251919,185.269279,1.465861,57.254788,-24.243723,166.203486,186.703151,164.343505,185.868913,99.535553,184.584068,-0.000543,0.030117,32.000000,-235.758080,185.935321,-0.024551,30.940661,0.681805,398119.099443,0.966406,20.369160,19.879185,3.757830,0.080111,0.022876,202.650798,32.000000,218.512864,366.694695,201.985876,178.249488,32.000000,172.257337,68.688804,71.360123,105.163368,100.000000,33.638111,47.113924,0.000000,36.274036,26.341772,0.000000,41.079210,29.117919,43.400800,59.607521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.212135,59.998393,185.583397,173.364467,98.264971,95.326435,29.270642,14.253916,185.261634,1.465909,57.425046,-24.110313,166.187614,186.759960,164.265386,185.782902,99.511475,184.508037,-0.000543,0.030123,32.000000,-235.754771,186.045820,-0.024248,30.976014,0.680668,398132.724610,0.982504,20.276788,19.918339,3.749953,0.081198,0.042475,202.106260,32.000000,218.709164,212.784027,199.626837,177.530843,32.000000,172.759396,68.665345,71.359109,105.160160,100.000000,33.577419,47.113924,0.000000,36.124088,26.341772,0.000000,41.064012,29.270642,43.470279,59.607600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.096659,59.998393,185.744779,173.364467,98.289378,95.319819,29.411099,14.255343,185.365863,1.465621,57.367778,-24.294715,166.103239,186.795317,164.231787,185.917483,99.555224,184.483672,-0.000543,0.030096,32.000000,-235.758261,186.040068,-0.024245,30.987370,0.679788,398048.808654,0.956298,20.178778,19.973679,3.746190,0.072548,0.038659,201.295536,32.000000,219.369930,141.930795,196.913175,177.806536,32.000000,172.603065,68.673803,71.376654,105.167775,100.000000,33.570538,47.113924,0.000000,35.873463,26.341772,0.000000,41.049644,29.411099,43.406450,59.613835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756347,60.009659,185.627582,172.795484,98.306953,95.312220,29.038810,14.248922,185.345059,1.465416,57.257052,-24.196527,166.067695,186.733758,164.249758,185.848966,99.615506,184.554463,-0.000543,0.030088,32.000000,-235.755996,185.953861,-0.024491,31.036124,0.670665,397624.924260,0.938052,19.512371,19.968511,3.695987,0.077442,0.035873,201.499405,32.000000,219.454728,353.354203,197.006570,178.767685,32.000000,171.882162,68.682510,71.369177,105.164728,100.000000,33.533673,47.113924,0.000000,36.098962,26.341772,0.000000,41.060925,29.038810,43.630807,59.605181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
