OSU 80 Ton Compressor Load Stand
49.499215,59.997569,185.728691,191.135732,98.290652,95.307152,28.452475,14.251919,185.425198,1.465218,57.087221,-24.247622,166.137359,186.737408,164.305336,185.832243,99.595921,184.475676,-0.000544,0.030086,32.000000,-235.756113,186.068948,-0.024522,31.092510,0.672236,397591.208447,0.935875,19.631264,19.915389,3.707728,0.080210,0.047440,202.205932,32.000000,218.811157,235.118547,200.125527,178.832994,32.000000,171.465800,68.702166,71.376756,105.201054,100.000000,33.541291,47.113924,0.000000,36.126742,26.341772,0.000000,41.062850,28.452475,43.641372,59.612763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.763810,59.977510,185.685158,192.751388,98.280291,95.303291,28.652663,14.253631,185.428545,1.465261,57.147733,-24.205950,166.202719,186.760490,164.338240,185.940380,99.552858,184.615327,-0.000543,0.030079,32.000000,-235.757843,185.953513,-0.024548,31.123981,0.675025,397681.401984,0.954956,19.994137,19.882339,3.730732,0.063458,0.032950,202.575304,32.000000,218.369865,206.226637,202.003924,178.602804,32.000000,171.962796,68.693355,71.330688,105.210856,100.000000,33.449585,47.113924,0.000000,36.309392,26.341772,0.000000,41.050719,28.652663,43.347976,59.613393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.555979,59.977510,185.802198,192.751388,98.261313,95.299476,29.124493,14.250920,185.338885,1.465266,57.290149,-24.294103,166.170228,186.690897,164.222474,185.937995,99.517314,184.544871,-0.000542,0.030079,32.000000,-235.755637,186.026181,-0.024527,31.122041,0.673057,397713.601511,0.967493,19.954256,19.968396,3.731329,0.071396,0.025822,202.414912,32.000000,218.532612,297.701021,200.681351,177.710875,32.000000,172.602825,68.655164,71.343575,105.189476,100.000000,33.515959,47.113924,0.000000,36.135449,26.341772,0.000000,41.028246,29.124493,43.405422,59.604030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.589654,59.979708,185.491255,173.097346,98.242309,95.294400,29.473861,14.252632,185.357431,1.465211,57.375329,-24.210360,166.160168,186.750845,164.199647,185.854306,99.591329,184.519485,-0.000541,0.030091,32.000000,-235.754908,185.918740,-0.024515,31.135941,0.675964,397892.423142,0.956168,20.169869,19.976843,3.749340,0.070354,0.020500,201.549230,32.000000,219.286836,336.107661,197.830520,177.866724,32.000000,172.691054,68.656035,71.356043,105.188120,100.000000,33.451183,47.113924,0.000000,36.143885,26.341772,0.000000,41.026027,29.473861,43.470793,59.614514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.596619,59.972289,185.715682,176.275539,98.251409,95.289279,28.865116,14.251205,185.296513,1.465069,57.326946,-24.272214,166.057390,186.776497,164.274660,185.842775,99.584253,184.561970,-0.000541,0.030088,32.000000,-235.755024,185.955492,-0.024484,31.130643,0.674353,397718.937862,0.944084,20.137085,19.893061,3.740523,0.067686,0.034079,201.470475,32.000000,219.568852,196.443068,196.273299,178.383117,32.000000,172.188737,68.694330,71.337046,105.185471,100.000000,33.405043,47.113924,0.000000,36.242468,26.341772,0.000000,41.021983,28.865116,43.482825,59.606508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.311660,59.964046,185.586196,196.461529,98.227569,95.286731,28.403263,14.255486,185.391992,1.464835,57.084523,-24.294735,166.085718,186.758104,164.278690,185.972060,99.642249,184.592043,-0.000540,0.030091,32.000000,-235.755824,185.852578,-0.024430,31.071188,0.674353,397718.937862,0.944084,20.137085,19.893061,3.740523,0.076591,0.044887,201.937053,32.000000,219.283097,198.950500,199.049870,178.874169,32.000000,171.526612,68.683423,71.341916,105.131133,100.000000,33.403677,47.113924,0.000000,36.126004,26.341772,0.000000,41.009313,28.403263,43.487741,59.610314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.801786,59.964046,185.837291,196.461529,98.184806,95.286689,28.687402,14.256628,185.345901,1.464672,57.131500,-24.317471,166.170300,186.690080,164.302374,185.930664,99.606669,184.491649,-0.000539,0.030102,32.000000,-235.751240,185.967604,-0.024416,31.042078,0.674955,397697.615540,0.963775,20.122431,19.916481,3.744523,0.075592,0.028617,202.482108,32.000000,218.562574,208.751389,201.450964,178.956242,32.000000,171.557921,68.731296,71.320868,105.169892,100.000000,33.395440,47.113924,0.000000,36.408559,26.341772,0.000000,40.994754,28.687402,43.493757,59.608338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.758380,59.953054,185.694342,193.137513,98.187547,95.286746,28.908947,14.248922,185.266772,1.464920,57.278915,-24.238111,166.145567,186.743546,164.270464,185.864286,99.541032,184.572583,-0.000538,0.030122,32.000000,-235.758127,185.903608,-0.024443,30.957525,0.674640,397504.731662,0.965309,19.901469,19.867013,3.731539,0.081604,0.035424,202.490529,32.000000,218.481151,197.860381,201.283261,177.890485,32.000000,172.585597,68.704638,71.318322,105.141315,100.000000,33.348103,47.113924,0.000000,36.223417,26.341772,0.000000,40.976270,28.908947,43.575928,59.604276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.595324,59.975037,185.714303,172.312312,98.183665,95.281659,29.307505,14.264334,185.295586,1.464919,57.378553,-24.263958,166.193763,186.672991,164.174102,185.869105,99.559937,184.548001,-0.000539,0.030136,32.000000,-235.744517,185.943658,-0.024462,30.943048,0.676606,397638.270246,0.958802,19.935426,19.963783,3.731921,0.075110,0.037713,201.781759,32.000000,219.136255,168.135680,198.410283,177.916778,32.000000,172.734295,68.686725,71.323250,105.127824,100.000000,33.393882,47.113924,0.000000,36.160778,26.341772,0.000000,40.966913,29.307505,43.423324,59.610501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.559988,59.993997,185.750520,175.707400,98.180987,95.277883,28.955543,14.250634,185.312286,1.465118,57.422560,-24.322815,166.095886,186.606438,164.255526,185.777338,99.622962,184.501327,-0.000539,0.030159,32.000000,-235.762971,185.874973,-0.024476,30.910554,0.679014,397713.643165,0.949185,20.126524,19.935422,3.744593,0.075421,0.031491,201.444980,32.000000,219.703298,179.928711,196.245121,178.016192,32.000000,172.630550,68.708022,71.373894,105.133082,100.000000,33.321246,47.113924,0.000000,36.259618,26.341772,0.000000,40.983114,28.955543,43.468885,59.604669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.372421,60.003614,185.526123,197.016463,98.174148,95.276608,28.798308,14.254059,185.456431,1.465006,57.204330,-24.293400,166.057706,186.673319,164.291092,185.915709,99.621520,184.488591,-0.000539,0.030158,32.000000,-235.756595,185.937462,-0.024486,30.909925,0.680278,397629.244858,0.961486,20.182189,19.854443,3.747994,0.075800,0.051689,201.568154,32.000000,219.559574,206.087017,197.861254,178.648091,32.000000,171.675108,68.726265,71.369296,105.071865,100.000000,33.280198,47.113924,0.000000,36.487327,26.341772,0.000000,40.998523,28.798308,43.629486,59.614032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.391557,60.003614,185.778452,197.016463,98.177964,95.276601,29.166158,14.254344,185.312728,1.465036,57.165207,-24.362151,166.126269,186.727110,164.276232,185.917136,99.577218,184.530666,-0.000540,0.030186,32.000000,-235.758113,185.947537,-0.024491,30.939403,0.684016,397844.270699,0.976846,20.539309,19.850459,3.769128,0.075325,0.033557,202.285252,32.000000,218.703303,181.007853,200.784857,179.011950,32.000000,171.303708,68.736385,71.317656,105.084422,100.000000,33.256377,47.113924,0.000000,36.418824,26.341772,0.000000,41.007869,29.166158,43.612465,59.613452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.556719,60.002790,185.714268,188.805813,98.174537,95.276628,29.024930,14.255201,185.418674,1.465201,57.211046,-24.349437,166.217018,186.687837,164.313971,185.956129,99.489627,184.582127,-0.000541,0.030220,32.000000,-235.753978,185.971561,-0.024466,31.005991,0.684016,397844.270699,0.976846,20.539309,19.850459,3.769128,0.072172,0.029449,202.501664,32.000000,218.416481,183.998902,201.849743,178.170243,32.000000,172.191024,68.733766,71.310488,105.106560,100.000000,33.275959,47.113924,0.000000,36.350027,26.341772,0.000000,41.007741,29.024930,43.378643,59.609006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.132506,59.975037,185.720205,165.604647,98.160924,95.276569,29.078604,14.256342,185.359507,1.465256,57.370917,-24.333351,166.213747,186.695341,164.232364,185.889308,99.554223,184.615100,-0.000541,0.030235,32.000000,-235.758902,185.945456,-0.024477,31.014566,0.681833,397825.348563,0.958130,20.367042,19.911474,3.761340,0.095831,0.038845,202.240647,32.000000,218.770487,296.465740,199.519924,177.664028,32.000000,172.914739,68.741766,71.347878,105.117362,100.000000,33.288363,47.113924,0.000000,36.330258,26.341772,0.000000,41.008297,29.078604,43.456560,59.607797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.766614,59.970091,185.608391,177.800476,98.162648,95.276592,28.433378,14.255058,185.354791,1.465113,57.376001,-24.359488,166.146984,186.692914,164.187181,185.842390,99.572326,184.542316,-0.000541,0.030257,32.000000,-235.754777,185.869281,-0.024453,31.093428,0.678132,397878.165406,0.959266,20.194379,20.018860,3.747509,0.079294,0.048178,201.719136,32.000000,219.492432,263.154323,196.645682,177.806128,32.000000,172.949740,68.725330,71.352207,105.074776,100.000000,33.234786,47.113924,0.000000,35.974467,26.341772,0.000000,40.976587,28.433378,43.440345,59.611445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.740778,59.970091,185.767801,177.800476,98.149635,95.274124,28.648958,14.249350,185.290899,1.465153,57.286763,-24.275531,166.067839,186.662248,164.233786,185.937077,99.510862,184.473924,-0.000541,0.030261,32.000000,-235.760977,185.816257,-0.024416,31.112285,0.670792,397362.683695,0.945344,19.570977,19.966945,3.704586,0.069275,0.036543,201.391209,32.000000,219.617503,194.595142,197.117013,178.499765,32.000000,171.609875,68.698046,71.316722,105.024437,100.000000,33.210769,47.113924,0.000000,36.196507,26.341772,0.000000,40.966190,28.648958,43.342327,59.614327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.754859,60.001691,185.579700,196.918249,98.142581,95.273930,28.690067,14.255629,185.327741,1.465437,57.134721,-24.421618,166.177457,186.694138,164.280690,185.908315,99.534377,184.503383,-0.000540,0.030261,32.000000,-235.751583,185.982105,-0.024435,31.119235,0.673604,397670.968355,0.967795,19.970698,19.956000,3.734718,0.072594,0.035119,202.039755,32.000000,218.742330,191.352526,199.964254,178.881723,32.000000,171.538684,68.733848,71.338741,105.051400,100.000000,33.187600,47.113924,0.000000,36.191358,26.341772,0.000000,40.992769,28.690067,43.458247,59.607974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.630773,59.990150,185.803010,182.936587,98.154520,95.273942,29.220734,14.252347,185.394900,1.465332,57.205733,-24.384453,166.203800,186.723481,164.287606,185.867385,99.499371,184.529810,-0.000541,0.030259,32.000000,-235.756341,185.982250,-0.024160,31.153643,0.672820,397657.957549,0.966187,19.987711,19.943819,3.729881,0.073819,0.016114,202.604442,32.000000,218.302742,285.587636,201.918830,178.471138,32.000000,171.931459,68.723647,71.297085,105.086753,100.000000,33.162382,47.113924,0.000000,36.200374,26.341772,0.000000,40.993106,29.220734,43.638951,59.612055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.186195,59.994546,185.654255,161.169608,98.159550,95.276527,28.756712,14.254202,185.429279,1.465509,57.387736,-24.428081,166.112171,186.697768,164.211880,185.877878,99.550294,184.591249,-0.000541,0.030298,32.000000,-235.755469,185.986389,-0.024133,31.070035,0.674199,397785.918030,0.951218,20.104834,19.988991,3.743706,0.064001,0.038193,201.879412,32.000000,219.400761,3.216303,197.474241,177.729070,32.000000,173.158399,68.695366,71.353408,105.131790,100.000000,33.135962,47.113924,0.000000,36.367379,26.341772,0.000000,40.979370,28.756712,43.393830,59.610806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.499789,59.981082,185.647620,177.021270,98.149466,95.276507,29.021169,14.253346,185.388708,1.465510,57.281176,-24.411231,166.060641,186.696911,164.277169,185.956555,99.548411,184.606880,-0.000540,0.030306,32.000000,-235.755834,186.011801,-0.024118,31.039088,0.681149,398045.998468,0.971975,20.570760,19.994246,3.774439,0.082813,0.048624,201.343673,32.000000,219.656162,222.437900,196.374779,178.395367,32.000000,171.950426,68.702515,71.373376,105.142272,100.000000,33.190956,47.113924,0.000000,36.473860,26.341772,0.000000,40.982519,29.021169,43.313420,59.618290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732343,59.981082,185.729382,177.021270,98.155520,95.276512,29.184726,14.256913,185.413032,1.465294,57.104798,-24.488070,166.113610,186.751374,164.310766,185.932417,99.579082,184.573392,-0.000538,0.030320,32.000000,-235.753249,185.921063,-0.024144,31.012311,0.681149,398045.998468,0.971975,20.570760,19.994246,3.774439,0.084305,0.049967,201.799032,32.000000,219.212588,184.301737,199.233751,178.786638,32.000000,171.468604,68.719823,71.380687,105.152035,100.000000,33.125690,47.113924,0.000000,36.383672,26.341772,0.000000,40.966672,29.184726,43.621489,59.612753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.013718,59.966793,185.524767,200.264943,98.139144,95.276524,28.730083,14.254915,185.387172,1.465055,57.150975,-24.526129,166.170858,186.697502,164.326544,185.948183,99.543535,184.494671,-0.000537,0.030328,32.000000,-235.750658,185.857391,-0.024171,30.984564,0.677886,397781.454012,0.960546,20.231853,19.969595,3.750473,0.074577,0.027711,202.623653,32.000000,218.480578,535.960252,201.482443,178.775202,32.000000,171.732020,68.711969,71.344687,105.180866,100.000000,33.143963,47.113924,0.000000,36.068049,26.341772,0.000000,40.948188,28.730083,43.498599,59.609154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.777724,59.964320,185.708777,184.071216,98.142777,95.279090,28.452533,14.259054,185.399973,1.464779,57.242889,-24.435087,166.140719,186.703598,164.227002,185.886316,99.512924,184.525254,-0.000536,0.030307,32.000000,-235.748814,185.894977,-0.024176,30.940924,0.675815,397577.830066,0.950257,19.990430,19.926045,3.734579,0.073810,0.031853,202.955687,32.000000,218.467672,369.267596,201.364760,177.941218,32.000000,172.470070,68.655614,71.330766,105.183519,100.000000,33.042984,47.113924,0.000000,36.086827,26.341772,0.000000,40.941570,28.452533,43.472700,59.598218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.750416,59.996470,185.481456,166.960807,98.132924,95.281809,28.585055,14.249350,185.321952,1.464596,57.432059,-24.518537,166.140477,186.727661,164.183657,185.932676,99.530627,184.452376,-0.000534,0.030315,32.000000,-235.756059,185.995242,-0.024161,30.922880,0.672343,397445.243775,0.959290,19.685190,19.931310,3.709478,0.079400,0.034663,202.064222,32.000000,219.237492,353.987299,198.312359,177.421929,32.000000,172.971790,68.678202,71.362811,105.205896,100.000000,33.052981,47.113924,0.000000,36.331092,26.341772,0.000000,40.932077,28.585055,43.351204,59.616953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.429847,59.996470,185.709814,166.960807,98.105110,95.281842,29.390016,14.256770,185.365492,1.464445,57.387627,-24.563259,166.010566,186.826270,164.259215,185.871646,99.559412,184.475468,-0.000534,0.030352,32.000000,-235.752736,185.823841,-0.024172,30.926893,0.676919,397693.354470,0.969898,19.987093,19.927942,3.728239,0.078822,0.047123,201.359031,32.000000,219.619371,381.957823,196.230340,178.042942,32.000000,172.326986,68.695074,71.409456,105.245264,100.000000,32.982807,47.113924,0.000000,36.238053,26.341772,0.000000,40.960207,29.390016,43.381211,59.612734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.588846,60.003889,185.670163,176.795774,98.124802,95.288120,29.163822,14.252775,185.394674,1.464546,57.253909,-24.517711,166.045046,186.756534,164.256667,185.950606,99.548343,184.495305,-0.000534,0.030354,32.000000,-235.756732,185.905177,-0.024220,30.955715,0.676919,397693.354470,0.969898,19.987093,19.927942,3.728239,0.068258,0.034970,201.495601,32.000000,219.476825,236.218133,198.036108,178.795779,32.000000,171.517248,68.681028,71.395455,105.190428,100.000000,33.037432,47.113924,0.000000,36.477700,26.341772,0.000000,40.967143,29.163822,43.526332,59.617386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.688740,60.016254,185.682546,201.663690,98.144436,95.289414,28.688369,14.251633,185.417068,1.464638,57.159155,-24.588051,166.117908,186.725377,164.254360,185.901549,99.473985,184.486165,-0.000533,0.030335,32.000000,-235.756563,185.915620,-0.024271,30.989494,0.681462,397845.396693,0.950057,20.320021,19.908044,3.757038,0.083429,0.030566,202.413083,32.000000,218.566436,203.779988,200.682032,178.680179,32.000000,171.814538,68.696756,71.348164,105.199018,100.000000,33.012445,47.113924,0.000000,36.348182,26.341772,0.000000,40.967918,28.688369,43.394124,59.612006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.370815,60.007186,185.558770,189.028674,98.132597,95.291962,28.444248,14.249207,185.367572,1.464448,57.285459,-24.538172,166.153282,186.741711,164.276698,185.915584,99.456281,184.576949,-0.000532,0.030353,32.000000,-235.758825,185.812851,-0.024225,31.015904,0.676881,397890.921239,0.967852,20.070802,19.997586,3.736914,0.078136,0.050160,202.792960,32.000000,218.499131,275.399840,201.822190,178.135428,32.000000,172.324436,68.714460,71.361671,105.239605,100.000000,32.999270,47.113924,0.000000,36.429338,26.341772,0.000000,40.983070,28.444248,43.388695,59.612390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.783841,60.007186,185.800483,189.028674,98.117638,95.292030,28.629760,14.253631,185.379023,1.464430,57.414123,-24.581505,166.160517,186.722318,164.204869,185.937935,99.488175,184.637528,-0.000532,0.030343,32.000000,-235.753089,186.000013,-0.024206,31.060174,0.679914,398125.796657,0.983068,20.392225,20.050214,3.758471,0.071894,0.034895,202.291372,32.000000,218.869594,172.339804,199.360080,177.508324,32.000000,172.744579,68.693410,71.381285,105.228661,100.000000,32.931587,47.113924,0.000000,36.491281,26.341772,0.000000,40.976369,28.629760,43.649222,59.620710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.988176,60.020651,185.661120,168.275827,98.105835,95.298907,28.993432,14.254059,185.366703,1.464216,57.403313,-24.523737,166.069780,186.830410,164.201625,185.899738,99.531143,184.532992,-0.000531,0.030327,32.000000,-235.755940,185.964383,-0.024355,31.090281,0.674495,397807.133911,0.967801,19.963190,20.041617,3.732144,0.071585,0.035115,201.322658,32.000000,219.518012,267.140766,196.759001,177.716927,32.000000,172.648674,68.691476,71.399242,105.252236,100.000000,32.874224,47.113924,0.000000,36.196236,26.341772,0.000000,40.991666,28.993432,43.337044,59.609390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.739050,60.015979,185.697157,178.277922,98.116556,95.305893,29.357939,14.251490,185.342234,1.464134,57.242229,-24.568864,166.033337,186.804514,164.243808,186.028529,99.564816,184.482757,-0.000530,0.030336,32.000000,-235.758836,185.953167,-0.024416,31.103578,0.671007,397643.835250,0.951470,19.765406,19.958444,3.714101,0.096798,0.048284,201.298042,32.000000,219.505581,266.966684,197.292016,178.780530,32.000000,171.737013,68.682977,71.380413,105.233500,100.000000,32.923411,47.113924,0.000000,36.136680,26.341772,0.000000,40.995782,29.357939,43.460008,59.611898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.542474,59.996195,185.621827,200.279867,98.132906,95.309727,28.943122,14.256200,185.470992,1.464074,57.139898,-24.567241,166.120001,186.751966,164.270700,185.984345,99.551767,184.594063,-0.000531,0.030330,32.000000,-235.751668,186.032440,-0.024399,31.164291,0.671007,397643.835250,0.951470,19.765406,19.958444,3.714101,0.078007,0.035117,202.157067,32.000000,218.779883,280.330287,199.916554,178.675310,32.000000,171.870264,68.677471,71.375754,105.196620,100.000000,32.931336,47.113924,0.000000,36.471067,26.341772,0.000000,40.994467,28.943122,43.427653,59.612212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.505524,59.996195,185.690928,200.279867,98.144451,95.316086,28.741799,14.255343,185.397407,1.463877,57.113302,-24.584341,166.169489,186.848007,164.325171,185.953338,99.437265,184.601205,-0.000531,0.030333,32.000000,-235.750066,186.037783,-0.024356,31.109610,0.674829,397905.509282,0.962599,20.202587,19.961310,3.746721,0.064641,0.042396,202.624367,32.000000,218.566352,242.857909,201.909933,178.328982,32.000000,172.051358,68.717512,71.341098,105.259761,100.000000,32.873806,47.113924,0.000000,36.401970,26.341772,0.000000,40.975964,28.741799,43.457367,59.609714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.786914,59.970640,185.727272,189.912614,98.148644,95.318598,28.404660,14.256770,185.446230,1.463978,57.247057,-24.599807,166.155074,186.940295,164.237642,186.053530,99.483235,184.619609,-0.000530,0.030339,32.000000,-235.751589,185.994179,-0.024279,31.119864,0.676713,398162.103801,0.970201,20.241001,20.078558,3.750913,0.081042,0.041872,202.618453,32.000000,218.665625,238.943213,200.507573,177.628444,32.000000,172.531886,68.689854,71.352055,105.248061,100.000000,32.928432,47.113924,0.000000,36.410211,26.341772,0.000000,40.948891,28.404660,43.556339,59.613353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.828566,59.955527,185.852688,166.211297,98.155349,95.321210,28.809225,14.263050,185.409689,1.463703,57.316656,-24.582483,166.107752,186.895679,164.193209,186.046608,99.520263,184.538228,-0.000530,0.030333,32.000000,-235.742851,185.937315,-0.024260,31.114016,0.673077,397879.835989,0.975581,19.923461,20.039666,3.730444,0.078540,0.027965,201.435158,32.000000,219.343046,237.699919,197.464067,177.673583,32.000000,172.667188,68.682975,71.388282,105.219506,100.000000,32.876751,47.113924,0.000000,36.280778,26.341772,0.000000,40.943040,28.809225,43.294271,59.612301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.410169,59.966244,185.699651,176.199822,98.180118,95.322479,28.942135,14.252632,185.437843,1.463754,57.238516,-24.583804,166.041822,186.818380,164.251562,185.993164,99.564065,184.672932,-0.000530,0.030334,32.000000,-235.754252,186.103272,-0.024318,31.058547,0.673077,397879.835989,0.975581,19.923461,20.039666,3.730444,0.067057,0.031619,201.390011,32.000000,219.584797,338.944102,196.410994,178.509068,32.000000,171.983014,68.717341,71.381527,105.191309,100.000000,32.902557,47.113924,0.000000,36.492510,26.341772,0.000000,40.919618,28.942135,43.481284,59.615517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.447038,59.964320,185.638772,198.958018,98.195610,95.323781,28.397665,14.252489,185.491471,1.463525,57.050178,-24.629754,166.072002,186.820031,164.290802,186.090645,99.561235,184.603575,-0.000530,0.030356,32.000000,-235.754231,185.991366,-0.024326,30.989258,0.679018,397984.859409,0.965516,20.310284,19.979338,3.758329,0.081318,0.058731,201.893985,32.000000,219.193802,210.292808,199.116002,178.699165,32.000000,171.645799,68.688958,71.393832,105.150237,100.000000,32.899209,47.113924,0.000000,36.376198,26.341772,0.000000,40.920259,28.397665,43.582751,59.618231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.671744,59.964320,185.682219,198.958018,98.187126,95.326368,28.971740,14.255486,185.445763,1.463505,57.196774,-24.689133,166.123529,186.889747,164.281731,185.977601,99.512038,184.606082,-0.000530,0.030347,32.000000,-235.757791,186.014594,-0.024340,30.962455,0.679018,397984.859409,0.965516,20.310284,19.979338,3.758329,0.074716,0.041450,202.465110,32.000000,218.660339,237.742062,201.546949,178.703618,32.000000,171.841106,68.695938,71.322077,105.137206,100.000000,32.804951,47.113924,0.000000,36.494217,26.341772,0.000000,40.911422,28.971740,43.516207,59.607295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.339573,59.955527,185.821444,190.495609,98.235867,95.328934,29.138109,14.254059,185.470323,1.463515,57.305121,-24.554112,166.119453,186.777231,164.236795,186.100038,99.500787,184.702436,-0.000530,0.030366,32.000000,-235.756267,186.032583,-0.024352,30.911603,0.679919,397968.533910,0.983231,20.269976,19.955499,3.754295,0.068801,0.038415,202.645483,32.000000,218.450225,206.203359,201.435711,177.621327,32.000000,172.289421,68.695564,71.350290,105.152726,100.000000,32.908695,47.113924,0.000000,36.558115,26.341772,0.000000,40.895257,29.138109,43.434990,59.612763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.302099,59.970366,185.802112,169.341554,98.274377,95.331441,29.205819,14.255629,185.414853,1.463292,57.430478,-24.636523,166.143327,186.824965,164.185764,185.965358,99.519488,184.708903,-0.000531,0.030364,32.000000,-235.757320,186.068906,-0.024362,30.940661,0.677845,397925.068852,0.958985,20.036496,20.005661,3.738186,0.089769,0.033665,201.594395,32.000000,219.243834,339.289743,198.461787,177.589437,32.000000,172.692279,68.691343,71.359340,105.165733,100.000000,32.846872,47.113924,0.000000,36.576483,26.341772,0.000000,40.886393,29.205819,43.488621,59.607905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.793444,59.995096,185.790063,173.871272,98.276345,95.336515,28.978918,14.255629,185.463230,1.463210,57.429388,-24.631325,166.056664,186.854817,164.228958,186.010177,99.562549,184.580759,-0.000530,0.030366,32.000000,-235.752403,186.052753,-0.024369,30.931273,0.683503,398158.058978,0.960567,20.373130,20.053959,3.766175,0.076862,0.034299,201.322416,32.000000,219.663779,210.413932,196.296760,178.421015,32.000000,172.322410,68.713056,71.371870,105.171072,100.000000,32.845706,47.113924,0.000000,36.525273,26.341772,0.000000,40.894780,28.978918,43.490455,59.616746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.747876,59.995096,185.608782,173.871272,98.274180,95.339033,28.409746,14.250777,185.432065,1.463061,57.215112,-24.664441,166.083551,186.871335,164.264151,186.027490,99.591357,184.708622,-0.000530,0.030355,32.000000,-235.761025,186.049696,-0.024333,30.955427,0.677449,397836.737239,0.956353,19.941156,19.945410,3.731215,0.075085,0.027558,201.672272,32.000000,219.548773,205.239696,197.996903,178.632450,32.000000,171.637043,68.713014,71.369343,105.134745,100.000000,32.814201,47.113924,0.000000,36.337466,26.341772,0.000000,40.915983,28.409746,43.497719,59.610275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.414620,59.993447,185.752650,194.197867,98.277811,95.342769,28.664025,14.250920,185.406548,1.462946,57.188768,-24.626938,166.124459,186.885996,164.277792,186.049961,99.539651,184.688849,-0.000529,0.030352,32.000000,-235.755145,186.063870,-0.024336,30.964580,0.676998,397826.378674,0.976521,19.988349,19.965768,3.730989,0.081748,0.037858,202.351533,32.000000,218.866528,153.115188,200.816346,178.889657,32.000000,171.530675,68.711517,71.343823,105.133964,100.000000,32.819876,47.113924,0.000000,36.392924,26.341772,0.000000,40.913308,28.664025,43.514813,59.616599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.620059,59.981357,185.741903,193.261258,98.295618,95.344005,29.026402,14.248779,185.435951,1.462876,57.287661,-24.776084,166.152429,186.923332,164.279965,186.076015,99.499292,184.656019,-0.000528,0.030317,32.000000,-235.758105,186.139883,-0.024438,30.985534,0.676998,397826.378674,0.976521,19.988349,19.965768,3.730989,0.078437,0.042833,202.413124,32.000000,218.464096,241.981884,202.026459,177.832114,32.000000,172.232875,68.717667,71.310596,105.159608,100.000000,32.773754,47.113924,0.000000,36.557195,26.341772,0.000000,40.912002,29.026402,43.458687,59.608298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.644033,59.984929,185.717700,175.271096,98.317043,95.347808,29.179395,14.253346,185.506546,1.462627,57.353804,-24.648065,166.189670,186.928877,164.190989,186.155878,99.538624,184.664177,-0.000527,0.030307,32.000000,-235.755014,186.175123,-0.024467,31.017032,0.678302,398076.446009,0.958496,20.107163,20.037610,3.743283,0.075787,0.037472,202.123152,32.000000,218.806950,353.059051,199.423607,177.465865,32.000000,172.788886,68.709189,71.317473,105.165225,100.000000,32.821072,47.113924,0.000000,36.451292,26.341772,0.000000,40.896639,29.179395,43.452965,59.614720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.534267,59.984929,185.849695,175.271096,98.317046,95.354166,28.903360,14.251205,185.513558,1.462335,57.289953,-24.639810,166.088240,186.843868,164.169904,186.169546,99.573662,184.711988,-0.000527,0.030290,32.000000,-235.759777,186.108535,-0.024284,31.042445,0.677286,398010.557759,0.953011,20.085854,20.001413,3.740987,0.073163,0.039038,201.626275,32.000000,219.544523,271.153257,196.566540,177.982246,32.000000,172.609810,68.703680,71.344710,105.184907,100.000000,32.735378,47.113924,0.000000,36.442082,26.341772,0.000000,40.896839,28.903360,43.619729,59.612616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.431061,59.968717,185.752914,167.850150,98.296502,95.358013,28.496110,14.247495,185.423389,1.462364,57.204490,-24.664799,166.034128,186.844562,164.266338,186.224508,99.585589,184.633350,-0.000526,0.030275,32.000000,-235.762340,186.191299,-0.024239,31.063688,0.678503,398044.843302,0.964519,20.199852,19.984757,3.751942,0.073535,0.049452,201.481812,32.000000,219.829874,156.163340,196.779960,178.527979,32.000000,171.775540,68.745360,71.336133,105.172850,100.000000,32.810950,47.113924,0.000000,36.484250,26.341772,0.000000,40.877141,28.496110,43.504689,59.607197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.488566,59.963221,185.906405,186.264999,98.298701,95.361845,28.618669,14.253203,185.522747,1.462319,57.110563,-24.735599,166.083789,186.934933,164.271135,186.078973,99.593827,184.710232,-0.000524,0.030260,32.000000,-235.758435,186.253460,-0.024270,31.065629,0.678503,398044.843302,0.964519,20.199852,19.984757,3.751942,0.082179,0.034473,202.041301,32.000000,218.838610,239.573268,200.111408,179.068703,32.000000,171.414462,68.765639,71.339364,105.210130,100.000000,32.733731,47.113924,0.000000,36.573801,26.341772,0.000000,40.870906,28.618669,43.501094,59.613570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.516813,59.972014,185.844141,197.412435,98.308507,95.368294,28.927809,14.255486,185.528136,1.462292,57.218816,-24.713986,166.192581,186.968863,164.315712,186.030407,99.521932,184.707944,-0.000522,0.030261,32.000000,-235.752054,186.105963,-0.024255,31.090438,0.678735,398042.364942,0.975125,20.225666,19.963917,3.756553,0.089906,0.027561,202.583933,32.000000,218.362760,252.044820,201.968142,178.333761,32.000000,171.852362,68.750241,71.270567,105.221165,100.000000,32.771897,47.113924,0.000000,36.452516,26.341772,0.000000,40.858282,28.927809,43.472700,59.612665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.903701,59.972014,185.908456,197.412435,98.311005,95.372234,29.172651,14.252917,185.491082,1.462010,57.360840,-24.652554,166.141802,186.896640,164.196604,186.092377,99.516497,184.730678,-0.000521,0.030256,32.000000,-235.754459,186.124768,-0.024249,31.074152,0.677735,398192.422115,0.964187,20.205083,20.034932,3.753152,0.060324,0.033696,202.461538,32.000000,218.427912,354.091680,200.471055,177.622959,32.000000,172.604057,68.726220,71.264434,105.217357,100.000000,32.747737,47.113924,0.000000,36.545109,26.341772,0.000000,40.860591,29.172651,43.473067,59.613894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.009412,60.008286,185.743717,183.809791,98.327280,95.377294,28.398665,14.254773,185.492773,1.461864,57.405828,-24.602293,166.077092,186.933078,164.156855,186.119657,99.526336,184.725840,-0.000521,0.030266,32.000000,-235.751456,186.154361,-0.024274,31.086740,0.673507,397972.603710,0.947992,19.804021,20.049106,3.725344,0.074361,0.065212,201.772063,32.000000,219.259693,203.481784,197.447734,177.652141,32.000000,172.955559,68.734926,71.293415,105.239091,100.000000,32.732740,47.113924,0.000000,36.199023,26.341772,0.000000,40.892914,28.398665,43.432789,59.606479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770708,60.012957,186.027278,170.086135,98.308998,95.382221,28.888919,14.254202,185.507075,1.461786,57.334120,-24.666214,166.023409,187.016191,164.275084,186.170913,99.561860,184.717107,-0.000520,0.030274,32.000000,-235.755961,186.143021,-0.024225,31.094844,0.673507,397972.603710,0.947992,19.804021,20.049106,3.725344,0.075290,0.035887,201.427104,32.000000,219.684158,342.440203,196.119777,178.227769,32.000000,171.705539,68.753812,71.304372,105.254870,100.000000,32.738224,47.113924,0.000000,36.486552,26.341772,0.000000,40.899375,28.888919,43.623544,59.612222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.621414,60.014606,185.797585,170.992477,98.309016,95.386037,29.281594,14.251348,185.464016,1.461896,57.196709,-24.682226,166.077314,186.985768,164.278512,186.178816,99.597378,184.792935,-0.000521,0.030254,32.000000,-235.758159,186.157625,-0.024243,31.087816,0.671628,397952.178133,0.947629,19.737016,20.035213,3.714485,0.074796,0.026825,201.780451,32.000000,219.208848,251.209837,199.220154,178.845570,32.000000,171.220213,68.760937,71.328048,105.255105,100.000000,32.788538,47.113924,0.000000,36.387329,26.341772,0.000000,40.901958,29.281594,43.583779,59.608682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.436228,60.029993,185.997435,189.297075,98.317810,95.389831,29.270688,14.251776,185.559728,1.462188,57.203633,-24.698529,166.098535,186.953408,164.248061,186.264156,99.560711,184.713538,-0.000521,0.030247,32.000000,-235.754289,186.190848,-0.024255,31.096549,0.675180,398067.390219,0.960319,19.982559,19.998527,3.737686,0.081846,0.041150,202.469590,32.000000,218.343010,315.090425,201.595749,178.917500,32.000000,171.495836,68.760833,71.307643,105.266879,100.000000,32.717245,47.113924,0.000000,36.555060,26.341772,0.000000,40.906457,29.270688,43.356120,59.613225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.398472,60.029993,185.722205,189.297075,98.316148,95.393631,28.884065,14.253916,185.642280,1.462464,57.287563,-24.664713,166.152212,186.955712,164.195420,186.259940,99.497194,184.769059,-0.000523,0.030223,32.000000,-235.756902,186.132946,-0.024248,31.091855,0.676571,398117.465690,0.950616,20.139004,19.992152,3.744302,0.063096,0.027806,202.689957,32.000000,218.306426,173.839603,201.360684,177.916714,32.000000,172.413098,68.770618,71.302898,105.284646,100.000000,32.764563,47.113924,0.000000,36.593810,26.341772,0.000000,40.926236,28.884065,43.509971,59.608308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.590171,60.033016,185.962276,193.988031,98.315268,95.399973,28.387976,14.250920,185.509677,1.462585,57.319066,-24.745192,166.139628,187.060052,164.154321,186.227933,99.568282,184.858783,-0.000523,0.030240,32.000000,-235.760390,186.174166,-0.024202,31.094739,0.679295,398334.986075,0.954961,20.346900,19.998304,3.762371,0.072471,0.036947,201.979195,32.000000,219.119478,311.134899,198.184531,177.617909,32.000000,172.928605,68.752063,71.351929,105.273208,100.000000,32.744807,47.113924,0.000000,36.468247,26.341772,0.000000,40.935326,28.387976,43.450250,59.610826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.917354,60.007461,186.014362,183.713760,98.336226,95.406200,28.799606,14.251490,185.576113,1.462662,57.350483,-24.703525,166.072654,187.022777,164.183892,186.193138,99.579546,184.778223,-0.000524,0.030209,32.000000,-235.757525,186.176857,-0.024137,31.110344,0.679136,398490.177126,0.968594,20.386218,20.083160,3.759675,0.073635,0.031168,201.362366,32.000000,219.604381,316.226441,195.989234,177.898327,32.000000,172.335504,68.766148,71.345671,105.274838,100.000000,32.738680,47.113924,0.000000,36.522559,26.341772,0.000000,40.941906,28.799606,43.449296,59.607118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.956886,60.006637,186.098642,166.776851,98.369424,95.409860,29.078565,14.255486,185.669182,1.462682,57.162006,-24.817783,166.024507,187.053363,164.265691,186.349029,99.605024,184.816499,-0.000523,0.030170,32.000000,-235.755496,186.215769,-0.024272,31.099329,0.673152,398036.826558,0.960415,19.825360,20.004331,3.726447,0.067551,0.033429,201.405991,32.000000,219.567424,277.526529,198.042046,178.870915,32.000000,171.262118,68.779134,71.366075,105.245568,100.000000,32.692514,47.113924,0.000000,36.523030,26.341772,0.000000,40.918776,29.078565,43.529854,59.615674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.112572,60.006637,186.006680,166.776851,98.358051,95.414902,29.146713,14.251062,185.628475,1.462578,57.171335,-24.675851,166.134615,187.005384,164.270731,186.201999,99.534575,184.791017,-0.000523,0.030176,32.000000,-235.758117,186.190787,-0.024354,31.125529,0.673152,398036.826558,0.960415,19.825360,20.004331,3.726447,0.072637,0.042007,202.234499,32.000000,218.558024,265.702897,200.836067,178.808176,32.000000,171.431133,68.766022,71.311160,105.223768,100.000000,32.783121,47.113924,0.000000,36.312974,26.341772,0.000000,40.919359,29.146713,43.430954,59.613835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.851986,60.006362,186.052263,172.367521,98.327695,95.421247,28.979430,14.249064,185.675672,1.462568,57.321064,-24.759880,166.145029,187.065538,164.266552,186.301537,99.493612,184.856928,-0.000523,0.030199,32.000000,-235.762573,186.268574,-0.024384,31.142576,0.670467,398029.608778,0.944997,19.623112,20.054217,3.711777,0.073837,0.057052,202.658173,32.000000,218.410126,263.926861,201.767327,178.269015,32.000000,172.180307,68.776764,71.303640,105.257577,100.000000,32.696183,47.113924,0.000000,36.312237,26.341772,0.000000,40.920399,28.979430,43.654505,59.616304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.948214,59.989325,186.072995,193.379943,98.334610,95.425045,28.899195,14.254059,185.726266,1.462620,57.434438,-24.803454,166.131752,187.089944,164.159544,186.339453,99.506844,184.856535,-0.000522,0.030213,32.000000,-235.753809,186.266227,-0.024411,31.117740,0.670467,398029.608778,0.944997,19.623112,20.054217,3.711777,0.073777,0.038920,202.293383,32.000000,218.897355,212.232894,199.138142,177.668827,32.000000,172.791364,68.736660,71.298459,105.247216,100.000000,32.765237,47.113924,0.000000,36.357921,26.341772,0.000000,40.921667,28.899195,43.517308,59.617494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
