OSU 80 Ton Compressor Load Stand
49.479362,60.007736,186.215520,193.032613,98.361668,95.428359,28.431725,14.252489,185.694787,1.462570,57.415863,-24.793003,166.082672,187.005017,164.201054,186.304799,99.572841,184.901652,-0.000522,0.030213,32.000000,-235.750297,186.304304,-0.024418,31.162350,0.672873,398205.948199,0.956598,19.775342,20.107122,3.725318,0.070772,0.042357,201.330982,32.000000,219.519897,377.354966,196.648629,177.555022,32.000000,172.608272,68.728660,71.309541,105.238288,100.000000,32.746217,47.113924,0.000000,36.537628,26.341772,0.000000,40.903128,28.431725,43.426699,59.600312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.749324,60.007736,185.921369,193.032613,98.386713,95.433000,28.985139,14.252061,185.791768,1.462738,57.305225,-24.724558,166.039891,187.024653,164.267241,186.302904,99.549404,184.814380,-0.000521,0.030226,32.000000,-235.756790,186.273529,-0.024457,31.153486,0.678159,398421.793845,0.982537,20.279755,20.058458,3.763499,0.085636,0.052280,201.175911,32.000000,219.673439,287.344825,196.961903,178.855274,32.000000,171.569717,68.752596,71.277473,105.244483,100.000000,32.830388,47.113924,0.000000,36.578967,26.341772,0.000000,40.921182,28.985139,43.661841,59.608229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.115571,60.012957,186.140675,179.009876,98.353563,95.433011,29.199264,14.254487,185.743365,1.462811,57.178126,-24.728142,166.090544,187.077322,164.287274,186.257903,99.608841,184.862677,-0.000521,0.030236,32.000000,-235.756987,186.280197,-0.024514,31.158442,0.674228,398310.347669,0.958080,19.999489,20.048366,3.737164,0.072593,0.048356,201.984679,32.000000,218.796898,303.169518,199.963203,178.704406,32.000000,171.708735,68.761926,71.296304,105.217881,100.000000,32.765027,47.113924,0.000000,36.413407,26.341772,0.000000,40.928100,29.199264,43.626772,59.613599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.621054,60.011033,186.091832,167.520551,98.355017,95.435637,29.120986,14.248922,185.722763,1.463077,57.223276,-24.818825,166.172376,187.091821,164.313075,186.288030,99.555075,184.894167,-0.000520,0.030246,32.000000,-235.761077,186.357516,-0.024551,31.190596,0.670232,397977.814186,0.943429,19.626341,20.007485,3.714228,0.068093,0.025188,202.563204,32.000000,218.546278,382.178445,201.682638,178.708061,32.000000,171.772303,68.779314,71.244450,105.238563,100.000000,32.811998,47.113924,0.000000,36.207709,26.341772,0.000000,40.930682,29.120986,43.510118,59.613245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.356373,60.040435,186.029921,176.008288,98.359323,95.439480,28.879114,14.250206,185.800372,1.462922,57.364504,-24.812180,166.094394,187.040253,164.210179,186.346846,99.544067,184.923365,-0.000521,0.030248,32.000000,-235.760776,186.398937,-0.024521,31.158836,0.670232,397977.814186,0.943429,19.626341,20.007485,3.714228,0.076200,0.030005,202.455305,32.000000,218.680877,353.710694,200.377107,177.454131,32.000000,172.871856,68.760387,71.226406,105.189366,100.000000,32.781249,47.113924,0.000000,36.437871,26.341772,0.000000,40.931028,28.879114,43.554725,59.615586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.421180,60.040435,186.087588,176.008288,98.359708,95.448334,28.511771,14.249350,185.653893,1.462832,57.406234,-24.847148,166.047089,187.116555,164.187503,186.354953,99.567221,184.947322,-0.000522,0.030245,32.000000,-235.759010,186.375076,-0.024523,31.174598,0.675506,398398.123779,0.956355,20.135807,20.073348,3.750260,0.072468,0.039242,201.458359,32.000000,219.419117,128.622273,197.159889,177.624220,32.000000,172.612757,68.740232,71.255201,105.204807,100.000000,32.776411,47.113924,0.000000,36.657362,26.341772,0.000000,40.965457,28.511771,43.642839,59.617563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.717085,60.035214,186.110663,195.874008,98.355464,95.458173,28.988245,14.249064,185.699697,1.462713,57.318399,-24.866926,166.016237,187.120674,164.254405,186.323213,99.616156,184.866559,-0.000520,0.030258,32.000000,-235.757328,186.372506,-0.024536,31.173549,0.679394,398639.543798,0.970160,20.440526,20.095571,3.769117,0.078194,0.026454,201.146769,32.000000,219.690328,271.776815,196.331495,178.312913,32.000000,171.809440,68.751660,71.272397,105.219572,100.000000,32.775240,47.113924,0.000000,36.468574,26.341772,0.000000,40.968140,28.988245,43.628899,59.614366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.806493,60.035764,186.027109,193.802111,98.342699,95.472123,29.331977,14.251205,185.752013,1.462782,57.182623,-24.844968,166.057821,187.181704,164.293830,186.301070,99.572656,184.981988,-0.000519,0.030268,32.000000,-235.759613,186.295515,-0.024534,31.170926,0.674943,398350.362392,0.958983,20.060376,20.001661,3.743394,0.075023,0.044243,201.765017,32.000000,219.159819,250.541472,198.987125,178.778838,32.000000,171.696250,68.752989,71.265435,105.160792,100.000000,32.814201,47.113924,0.000000,36.461194,26.341772,0.000000,40.975158,29.331977,43.445481,59.613550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926693,60.031093,186.113585,175.366710,98.378586,95.487319,28.386780,14.250634,185.724639,1.462980,57.362096,-24.803468,166.154988,187.190757,164.221440,186.310930,99.526122,184.903552,-0.000519,0.030293,32.000000,-235.759365,186.306691,-0.024493,31.175148,0.673771,398432.334945,0.946015,19.968315,20.089495,3.734997,0.080123,0.043253,202.682780,32.000000,218.635498,423.687114,201.416069,177.741434,32.000000,172.877686,68.746277,71.221867,105.230111,100.000000,32.808350,47.113924,0.000000,36.369375,26.341772,0.000000,40.985192,28.386780,43.650543,59.609842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.001305,60.014331,186.175761,165.899986,98.390723,95.491094,28.716043,14.257484,185.801276,1.462973,57.453379,-24.767379,166.115108,187.191735,164.173596,186.293007,99.560284,184.908116,-0.000518,0.030310,32.000000,-235.751203,186.333936,-0.024506,31.164265,0.673771,398432.334945,0.946015,19.968315,20.089495,3.734997,0.070581,0.031462,201.626143,32.000000,219.099616,235.736921,198.108043,177.518126,32.000000,172.549644,68.750992,71.258058,105.253304,100.000000,32.785771,47.113924,0.000000,36.359889,26.341772,0.000000,40.986889,28.716043,43.551937,59.615723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.020367,60.014331,185.984044,165.899986,98.405622,95.497424,28.864013,14.253631,185.717502,1.463005,57.383137,-24.797710,166.014272,187.205989,164.226200,186.289154,99.599613,184.818235,-0.000518,0.030315,32.000000,-235.753745,186.394041,-0.024576,31.143835,0.672439,398417.922119,0.953528,19.832116,20.075993,3.727355,0.064609,0.034663,201.250192,32.000000,219.735978,195.729376,195.891228,178.126288,32.000000,172.249440,68.747814,71.241631,105.252146,100.000000,32.849812,47.113924,0.000000,36.291884,26.341772,0.000000,40.974712,28.864013,43.567931,59.615301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.514071,60.026971,186.192291,183.245703,98.409938,95.502573,29.270155,14.250777,185.795713,1.463133,57.231324,-24.813884,166.022704,187.157296,164.259761,186.361759,99.605688,184.928833,-0.000518,0.030314,32.000000,-235.752010,186.404566,-0.024564,31.136308,0.672012,398383.117416,0.962304,19.745536,20.073497,3.723418,0.075743,0.044042,201.562912,32.000000,219.734284,212.230846,197.930794,178.845243,32.000000,171.688708,68.738068,71.255531,105.246228,100.000000,32.788583,47.113924,0.000000,36.325480,26.341772,0.000000,40.990584,29.270155,43.582311,59.611878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.669545,60.031917,186.194335,198.648644,98.438285,95.507653,28.961704,14.247780,185.723419,1.462877,57.197807,-24.879906,166.113761,187.158704,164.301173,186.335619,99.589209,184.920939,-0.000518,0.030313,32.000000,-235.762383,186.346585,-0.024401,31.143703,0.671736,398324.955270,0.957033,19.725867,19.999638,3.718166,0.078123,0.031335,202.403455,32.000000,218.878639,387.097849,200.799322,178.967972,32.000000,171.635210,68.772766,71.226319,105.278864,100.000000,32.862966,47.113924,0.000000,36.562881,26.341772,0.000000,40.995959,28.961704,43.632641,59.609655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.564886,60.026421,186.167974,190.542836,98.447709,95.519140,28.406787,14.253631,185.756074,1.462898,57.267245,-24.819639,166.134513,187.136986,164.259010,186.297303,99.522631,184.987842,-0.000518,0.030321,32.000000,-235.756368,186.392410,-0.024368,31.123457,0.678792,398674.559479,0.954449,20.262890,20.036049,3.760392,0.070967,0.036289,202.650716,32.000000,218.714299,323.513746,201.767064,177.876821,32.000000,172.430986,68.776713,71.218653,105.335825,100.000000,32.795579,47.113924,0.000000,36.617877,26.341772,0.000000,41.007085,28.406787,43.609971,59.613481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.994646,60.026421,186.150561,190.542836,98.455138,95.528134,28.434710,14.256628,185.745342,1.463080,57.367423,-24.870571,166.160164,187.177176,164.168908,186.300300,99.557690,184.950356,-0.000518,0.030312,32.000000,-235.757305,186.360980,-0.024321,31.142890,0.676756,398632.221712,0.961361,20.106373,20.049497,3.748662,0.071274,0.035889,202.024617,32.000000,219.087082,278.849931,199.342432,177.463679,32.000000,172.584517,68.719615,71.220558,105.282206,100.000000,32.867373,47.113924,0.000000,36.549489,26.341772,0.000000,41.007422,28.434710,43.491556,59.616491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.060913,60.021200,186.068143,167.673447,98.443480,95.538305,28.996733,14.257199,185.754738,1.463340,57.360539,-24.944722,166.037417,187.144795,164.201047,186.324991,99.563923,184.913381,-0.000517,0.030331,32.000000,-235.750177,186.287966,-0.024284,31.113517,0.678492,398861.640371,0.982519,20.209525,20.141768,3.756046,0.075244,0.034025,201.304836,32.000000,219.695209,311.509055,196.626180,177.888724,32.000000,172.297595,68.736548,71.246972,105.295175,100.000000,32.770917,47.113924,0.000000,36.264583,26.341772,0.000000,41.007312,28.996733,43.629706,59.623296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.089615,60.007186,185.982834,164.456184,98.445076,95.545943,29.272611,14.253774,185.748698,1.463453,57.284791,-24.881547,166.029487,187.139902,164.248944,186.363289,99.609209,184.943420,-0.000517,0.030306,32.000000,-235.755405,186.328268,-0.024290,31.105282,0.672772,398561.631416,0.972376,19.764499,20.092313,3.723410,0.077774,0.027102,201.288894,32.000000,219.849153,175.977058,196.880304,178.521010,32.000000,171.946312,68.749346,71.248958,105.298343,100.000000,32.835353,47.113924,0.000000,36.255105,26.341772,0.000000,41.011537,29.272611,43.641078,59.613776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.007861,60.013506,186.273661,183.002283,98.478910,95.549766,28.935164,14.255058,185.740503,1.463620,57.144906,-24.897319,166.084458,187.174953,164.251193,186.398147,99.551753,184.932951,-0.000516,0.030336,32.000000,-235.756580,186.395468,-0.024301,31.102922,0.672429,398543.904535,0.952229,19.690917,20.071879,3.716835,0.075828,0.041789,202.045664,32.000000,219.162808,233.992310,199.979084,178.981815,32.000000,171.440803,68.748930,71.224927,105.269532,100.000000,32.851785,47.113924,0.000000,36.115382,26.341772,0.000000,40.999470,28.935164,43.540639,59.618900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.616108,60.013506,185.999272,183.002283,98.494678,95.551049,28.720174,14.257056,185.823893,1.463477,57.251944,-24.894996,166.118187,187.185597,164.293241,186.296816,99.528417,184.972168,-0.000517,0.030349,32.000000,-235.752615,186.271508,-0.024250,31.077666,0.672041,398458.774925,0.942701,19.647317,20.038132,3.713002,0.070980,0.036032,202.315729,32.000000,218.727850,300.691567,201.874509,178.191119,32.000000,172.100470,68.753998,71.195589,105.314878,100.000000,32.924290,47.113924,0.000000,36.254889,26.341772,0.000000,41.007830,28.720174,43.470353,59.611927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746252,60.003889,186.233404,197.111021,98.489850,95.554842,28.511066,14.249350,185.729728,1.463377,57.442173,-24.920733,166.151673,187.255865,164.209122,186.393090,99.578812,185.004619,-0.000517,0.030365,32.000000,-235.760485,186.321886,-0.024231,31.065629,0.673939,398638.439014,0.955464,19.737945,20.091566,3.724888,0.076032,0.038402,202.268610,32.000000,218.742586,166.359715,200.489797,177.619907,32.000000,172.521077,68.752981,71.236424,105.365756,100.000000,32.838461,47.113924,0.000000,36.471401,26.341772,0.000000,41.000618,28.511066,43.630880,59.608957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.963483,59.994821,186.069774,192.401002,98.477632,95.558707,29.123154,14.254773,185.861979,1.463266,57.472963,-24.851797,166.114727,187.188697,164.179211,186.357443,99.594691,184.963518,-0.000519,0.030404,32.000000,-235.753095,186.462404,-0.024251,31.062822,0.677889,398766.160207,0.975311,19.998825,20.092027,3.743667,0.076078,0.038464,201.386532,32.000000,219.601834,203.736588,197.324792,177.676736,32.000000,172.581528,68.738934,71.231534,105.349262,100.000000,32.917435,47.113924,0.000000,36.415076,26.341772,0.000000,41.001393,29.123154,43.628899,59.615782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895587,60.036313,186.217807,169.504581,98.487820,95.566257,29.312716,14.253916,185.908519,1.463380,57.314993,-24.873445,166.029222,187.125526,164.241933,186.368647,99.607279,184.949603,-0.000519,0.030395,32.000000,-235.752640,186.307200,-0.024297,31.042812,0.677889,398766.160207,0.975311,19.998825,20.092027,3.743667,0.088836,0.063373,201.326238,32.000000,219.974387,331.625479,196.090703,178.558971,32.000000,171.935793,68.750298,71.237064,105.308379,100.000000,32.869480,47.113924,0.000000,36.141954,26.341772,0.000000,40.991626,29.312716,43.582458,59.609311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.863252,60.036313,186.127232,169.504581,98.487867,95.573860,28.694460,14.258626,185.826934,1.463456,57.184551,-24.934523,166.071350,187.166450,164.247050,186.424531,99.626624,184.929500,-0.000518,0.030404,32.000000,-235.752848,186.387125,-0.024293,31.040950,0.674820,398603.490601,0.950265,19.765070,20.060368,3.724115,0.070790,0.045130,201.625225,32.000000,219.545430,216.247543,198.944132,178.742796,32.000000,171.517475,68.763036,71.231948,105.286962,100.000000,32.928324,47.113924,0.000000,36.311664,26.341772,0.000000,41.036077,28.694460,43.608283,59.618202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.662061,60.035764,186.134130,165.676591,98.525465,95.580383,28.663394,14.248065,185.865568,1.463632,57.251269,-24.898464,166.124653,187.114129,164.279484,186.434506,99.573078,184.981134,-0.000518,0.030395,32.000000,-235.756852,186.477397,-0.024270,31.016533,0.676883,398723.678851,0.966854,19.910140,20.015370,3.732754,0.073022,0.022189,202.190753,32.000000,218.846271,646.520161,201.500513,178.699060,32.000000,171.429903,68.759938,71.161318,105.270004,100.000000,32.874557,47.113924,0.000000,36.220826,26.341772,0.000000,41.042748,28.663394,43.523544,59.614838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.807914,60.076157,185.964638,185.472324,98.556619,95.588013,28.629971,14.253774,185.698196,1.463435,57.413575,-24.949608,166.156549,187.201074,164.248865,186.338516,99.551002,184.959092,-0.000517,0.030397,32.000000,-235.751472,186.387495,-0.024292,31.015327,0.679981,398975.398877,0.972277,20.117983,20.088746,3.748015,0.075768,0.046405,202.325973,32.000000,218.677240,338.158534,201.299576,177.611275,32.000000,172.361481,68.744272,71.167244,105.307438,100.000000,32.912507,47.113924,0.000000,36.437146,26.341772,0.000000,41.049876,28.629971,43.454945,59.607039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.959127,60.096217,186.197947,200.723646,98.563947,95.593078,28.776316,14.250777,185.809932,1.463374,57.600449,-24.969986,166.107095,187.114557,164.175684,186.298197,99.598617,184.884922,-0.000517,0.030400,32.000000,-235.755616,186.335061,-0.024534,30.986242,0.677858,399004.087904,0.970461,20.007238,20.102356,3.733636,0.078303,0.039650,201.513833,32.000000,219.399685,293.514095,198.211574,177.597384,32.000000,172.551226,68.757463,71.199873,105.297777,100.000000,32.955716,47.113924,0.000000,36.136640,26.341772,0.000000,41.103966,28.776316,43.549516,59.606843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.761521,60.096217,186.047417,200.723646,98.612689,95.598134,29.229316,14.254915,185.789392,1.463105,57.494999,-25.015716,166.045899,187.156051,164.233535,186.390181,99.617417,184.970028,-0.000516,0.030418,32.000000,-235.752625,186.337567,-0.024596,30.999250,0.677858,399004.087904,0.970461,20.007238,20.102356,3.733636,0.071782,0.042074,201.225727,32.000000,219.954847,381.506294,196.009656,178.097321,32.000000,172.314001,68.741818,71.209135,105.336385,100.000000,32.949069,47.113924,0.000000,36.258554,26.341772,0.000000,41.141134,29.229316,43.572773,59.617317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.478384,60.081653,186.264106,184.650267,98.614099,95.603235,29.322984,14.256200,185.767468,1.463122,57.299027,-24.965700,166.038027,187.204969,164.224146,186.415097,99.616035,184.914831,-0.000515,0.030432,32.000000,-235.752816,186.465626,-0.024558,30.995002,0.679129,398980.987683,0.951687,20.075334,20.040141,3.738781,0.082343,0.055914,201.400007,32.000000,219.883670,427.158776,198.030440,178.841736,32.000000,171.403163,68.749277,71.202070,105.284008,100.000000,32.963553,47.113924,0.000000,36.461389,26.341772,0.000000,41.145313,29.322984,43.568958,59.615261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.419164,60.059945,186.075612,166.261411,98.611976,95.610403,28.713644,14.255201,185.819096,1.463225,57.260889,-24.975471,166.096626,187.188473,164.249896,186.426974,99.589112,185.011776,-0.000514,0.030460,32.000000,-235.753323,186.385495,-0.024615,31.019156,0.683366,399166.069887,0.954627,20.354689,20.020325,3.764555,0.077931,0.026938,202.096000,32.000000,218.997881,575.250669,201.029801,178.849234,32.000000,171.406993,68.755387,71.156367,105.313833,100.000000,32.878664,47.113924,0.000000,36.546856,26.341772,0.000000,41.144658,28.713644,43.583852,59.614819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.790659,60.057747,186.189211,173.913320,98.622820,95.617452,29.028119,14.256057,185.730715,1.463374,57.359903,-25.012787,166.158248,187.295198,164.269307,186.350089,99.563314,184.944724,-0.000514,0.030460,32.000000,-235.754761,186.336588,-0.024646,31.001611,0.683058,399257.532296,0.976185,20.394620,20.084476,3.765252,0.067429,0.053406,202.352623,32.000000,218.633996,277.748675,201.888144,177.933663,32.000000,171.998463,68.746575,71.146751,105.329236,100.000000,32.926785,47.113924,0.000000,36.591481,26.341772,0.000000,41.156606,29.028119,43.612392,59.602574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.130968,60.073959,186.022650,197.013931,98.645146,95.622661,29.315434,14.261622,185.804924,1.463531,57.525141,-24.973273,166.129157,187.155907,164.130330,186.334956,99.587771,184.935598,-0.000513,0.030478,32.000000,-235.748868,186.441028,-0.024684,31.036046,0.683058,399257.532296,0.976185,20.394620,20.084476,3.765252,0.068329,0.031358,201.949032,32.000000,219.117517,345.553837,199.570242,177.527833,32.000000,172.570547,68.701362,71.163409,105.294171,100.000000,32.950802,47.113924,0.000000,36.372190,26.341772,0.000000,41.165997,29.315434,43.630293,59.614720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.056630,60.073959,186.118940,197.013931,98.655798,95.627799,28.984036,14.257341,185.847060,1.463637,57.495565,-24.967320,166.066709,187.157335,164.176433,186.311444,99.604728,184.922992,-0.000513,0.030465,32.000000,-235.751346,186.355167,-0.024664,31.075358,0.679165,399092.563524,0.957763,20.006691,20.084527,3.739441,0.070360,0.048456,201.475565,32.000000,219.738930,295.948901,196.642087,177.755870,32.000000,172.761760,68.710089,71.172940,105.308235,100.000000,32.921319,47.113924,0.000000,36.181284,26.341772,0.000000,41.195278,28.984036,43.629853,59.609921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.908027,60.067914,186.051753,195.820830,98.659688,95.635425,28.895550,14.252489,185.850543,1.463680,57.303570,-24.963888,166.044365,187.193265,164.198641,186.350270,99.592323,184.812523,-0.000514,0.030463,32.000000,-235.751936,186.352926,-0.024573,31.103683,0.673817,398873.589012,0.941392,19.671483,20.056565,3.710733,0.078507,0.033762,201.267136,32.000000,219.858831,239.194181,197.004994,178.385800,32.000000,171.502228,68.694401,71.124562,105.274388,100.000000,32.960634,47.113924,0.000000,36.261167,26.341772,0.000000,41.203793,28.895550,43.544013,59.612449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.754930,60.049228,186.093496,177.919974,98.628460,95.641589,28.428658,14.252061,185.760714,1.463968,57.093784,-24.952133,166.127998,187.271627,164.267096,186.393194,99.638291,184.991986,-0.000514,0.030468,32.000000,-235.757446,186.496567,-0.024482,31.126525,0.674176,398911.422790,0.953762,19.748091,20.034766,3.718168,0.075435,0.040582,201.906715,32.000000,219.009925,229.558988,200.190288,178.924898,32.000000,171.204849,68.716696,71.131875,105.271461,100.000000,32.943873,47.113924,0.000000,36.291709,26.341772,0.000000,41.217329,28.428658,43.596544,59.612291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681916,60.026421,186.262927,168.294031,98.626806,95.646694,28.897368,14.250349,185.865563,1.463747,57.214950,-24.976424,166.157294,187.264531,164.279219,186.414625,99.565942,184.884820,-0.000514,0.030465,32.000000,-235.756863,186.335448,-0.024493,31.169274,0.675254,399051.424905,0.959877,19.895451,20.004733,3.727892,0.067450,0.031062,202.441045,32.000000,218.495164,217.453722,202.098484,178.358298,32.000000,171.669865,68.734710,71.081048,105.305948,100.000000,32.958153,47.113924,0.000000,36.313508,26.341772,0.000000,41.209141,28.897368,43.639611,59.608770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.694328,60.026421,186.084576,168.294031,98.644766,95.653455,28.861566,14.245354,185.787349,1.463629,57.332273,-25.058902,166.172812,187.273402,164.206699,186.400014,99.552872,185.008949,-0.000514,0.030494,32.000000,-235.764153,186.394738,-0.024524,31.155322,0.677212,399239.601838,0.964626,20.088047,20.058890,3.749109,0.082800,0.053831,202.422390,32.000000,218.767342,373.916899,200.334939,177.971051,32.000000,172.687384,68.731594,71.084157,105.324039,100.000000,33.034824,47.113924,0.000000,36.417120,26.341772,0.000000,41.193951,28.861566,43.640198,59.611976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.940819,60.034115,186.162826,184.668521,98.656821,95.657223,29.013906,14.254630,185.853010,1.463726,57.346206,-25.112327,166.128857,187.186760,164.176882,186.539021,99.596295,184.920770,-0.000514,0.030509,32.000000,-235.758647,186.396019,-0.024446,31.218264,0.676914,399285.233717,0.965626,20.075175,20.119631,3.744584,0.071887,0.029491,201.535620,32.000000,219.631754,303.795035,197.595719,177.585006,32.000000,172.951660,68.717235,71.092630,105.319777,100.000000,32.979116,47.113924,0.000000,36.161516,26.341772,0.000000,41.207140,29.013906,43.618995,59.614504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.900928,60.039611,186.138480,200.407703,98.658379,95.661034,29.000239,14.251062,185.822966,1.464026,57.306583,-25.104686,166.014185,187.243875,164.212620,186.364163,99.632897,184.980540,-0.000515,0.030517,32.000000,-235.763034,186.486268,-0.024457,31.193297,0.672770,399074.142675,0.955403,19.827771,20.042346,3.727669,0.075693,0.042783,201.129307,32.000000,219.806294,319.609086,196.391711,178.310193,32.000000,172.001219,68.729017,71.090704,105.308338,100.000000,33.011845,47.113924,0.000000,36.264969,26.341772,0.000000,41.213939,29.000239,43.610778,59.611740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.584467,60.041260,186.136673,183.982201,98.670854,95.665649,28.452042,14.255772,185.826204,1.464014,57.131472,-25.026718,166.124053,187.234556,164.255273,186.377999,99.599024,184.978556,-0.000516,0.030523,32.000000,-235.751277,186.503867,-0.024457,31.209872,0.672770,399074.142675,0.955403,19.827771,20.042346,3.727669,0.072010,0.036454,201.515649,32.000000,219.344577,188.808586,199.224137,178.670421,32.000000,171.252213,68.752207,71.118387,105.289814,100.000000,32.960303,47.113924,0.000000,36.513515,26.341772,0.000000,41.227128,28.452042,43.498892,59.618851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.798471,60.041260,186.225441,183.982201,98.690895,95.670240,28.736266,14.255772,185.838789,1.464024,57.128001,-25.133602,166.127699,187.323133,164.306897,186.466822,99.557208,184.881591,-0.000517,0.030531,32.000000,-235.752424,186.431098,-0.024475,31.193848,0.677349,399341.084317,0.982073,20.204024,20.061809,3.753931,0.079119,0.033103,202.261782,32.000000,218.584723,242.871719,201.475980,178.686571,32.000000,171.686317,68.758752,71.082645,105.278938,100.000000,33.013047,47.113924,0.000000,36.474700,26.341772,0.000000,41.236830,28.736266,43.637263,59.608888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770768,60.021750,186.122295,166.856648,98.698813,95.670255,29.073156,14.250491,185.832201,1.464003,57.248895,-25.172669,166.119997,187.264674,164.190115,186.279006,99.532312,184.931650,-0.000517,0.030475,32.000000,-235.758852,186.401670,-0.024442,31.165287,0.677349,399341.084317,0.982073,20.204024,20.061809,3.753931,0.067424,0.048198,202.478328,32.000000,218.569787,151.711518,201.382291,178.100378,32.000000,172.314472,68.712375,71.051315,105.281292,100.000000,32.998803,47.113924,0.000000,36.413183,26.341772,0.000000,41.224963,29.073156,43.584219,59.611937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.851365,60.023124,186.178220,176.134481,98.710684,95.667756,29.293757,14.249493,185.791160,1.464083,57.352699,-25.198521,166.096664,187.194509,164.149111,186.453372,99.603320,184.970318,-0.000518,0.030443,32.000000,-235.760834,186.458919,-0.024419,31.169064,0.675966,399337.149502,0.957136,19.991291,20.110507,3.739591,0.068916,0.031731,201.722140,32.000000,219.327483,390.237175,198.203342,177.659644,32.000000,173.121362,68.728833,71.095079,105.288106,100.000000,33.024769,47.113924,0.000000,36.370230,26.341772,0.000000,41.229298,29.293757,43.501094,59.619431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.008833,60.017079,186.174881,198.940564,98.727466,95.671590,29.032155,14.257341,185.888409,1.463958,57.408220,-25.054712,166.012078,187.114759,164.207510,186.442641,99.626859,184.946988,-0.000518,0.030432,32.000000,-235.751674,186.431199,-0.024403,31.164212,0.675028,399149.072019,0.948219,19.909246,20.054349,3.734666,0.078456,0.048667,201.028652,32.000000,219.892852,46.694458,196.032525,177.929778,32.000000,172.200562,68.750363,71.125250,105.321464,100.000000,33.083631,47.113924,0.000000,36.246486,26.341772,0.000000,41.235230,29.032155,43.480624,59.610688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.856849,60.017079,185.934834,198.940564,98.722532,95.675449,28.716853,14.251633,185.733156,1.463959,57.244362,-25.082836,166.057981,187.226013,164.246019,186.375653,99.633816,185.059303,-0.000518,0.030413,32.000000,-235.758529,186.363491,-0.024395,31.130643,0.673199,399014.208366,0.953475,19.740515,20.021851,3.722840,0.083111,0.040409,201.219540,32.000000,219.706118,184.794745,198.060712,178.824149,32.000000,171.361264,68.750258,71.099039,105.251472,100.000000,33.064072,47.113924,0.000000,36.228997,26.341772,0.000000,41.233212,28.716853,43.615840,59.610108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.137626,60.035214,186.174405,193.243540,98.721653,95.680547,29.227420,14.250349,185.809668,1.463809,57.134042,-25.285868,166.123872,187.255233,164.248720,186.358234,99.577029,185.017535,-0.000519,0.030408,32.000000,-235.757683,186.460591,-0.024415,31.119130,0.675161,399116.084474,0.967214,19.897527,20.058017,3.729374,0.086825,0.032882,202.152729,32.000000,218.703274,217.019325,200.701907,178.567055,32.000000,171.481544,68.751175,71.048980,105.244045,100.000000,33.080435,47.113924,0.000000,36.029795,26.341772,0.000000,41.257631,29.227420,43.568005,59.617091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.547741,60.018727,186.155646,166.610259,98.708282,95.683091,29.088928,14.256057,185.840218,1.464060,57.286963,-25.080361,166.152123,187.250338,164.266916,186.402242,99.580018,185.097681,-0.000520,0.030398,32.000000,-235.754597,186.411478,-0.024397,31.098490,0.675161,399116.084474,0.967214,19.897527,20.058017,3.729374,0.079377,0.042993,202.479045,32.000000,218.638976,151.989601,201.694593,178.140714,32.000000,172.293689,68.765118,71.052939,105.282082,100.000000,33.099008,47.113924,0.000000,36.306463,26.341772,0.000000,41.247672,29.088928,43.593023,59.608318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.398906,60.024223,186.169423,162.013323,98.716790,95.685594,28.858298,14.250777,185.779206,1.464184,57.333973,-25.099124,166.138514,187.285187,164.138585,186.340246,99.556907,185.127497,-0.000519,0.030395,32.000000,-235.756435,186.469830,-0.024338,31.061747,0.672626,399075.477286,0.970380,19.620886,20.100632,3.713005,0.071588,0.029599,202.062972,32.000000,219.051860,358.329447,199.285927,177.500360,32.000000,172.744383,68.717994,71.063964,105.236798,100.000000,33.085420,47.113924,0.000000,36.470211,26.341772,0.000000,41.251404,28.858298,43.602194,59.609075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.483888,60.001416,186.106368,179.766333,98.723694,95.685530,28.527912,14.255343,185.828718,1.464185,57.329435,-25.144588,166.070364,187.251256,164.193965,186.392891,99.631141,185.075093,-0.000520,0.030423,32.000000,-235.753344,186.397222,-0.024372,31.061327,0.680366,399445.694326,0.961471,20.219648,20.126547,3.757097,0.074611,0.049337,201.168261,32.000000,219.802047,266.831087,196.545495,177.685684,32.000000,172.723572,68.763603,71.084168,105.282684,100.000000,33.099680,47.113924,0.000000,36.549144,26.341772,0.000000,41.261526,28.527912,43.505055,59.624004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.665551,60.001416,186.166448,179.766333,98.732811,95.685521,28.907727,14.251490,185.714218,1.463977,57.201861,-25.110756,166.020721,187.245282,164.230790,186.389364,99.629979,185.037776,-0.000520,0.030440,32.000000,-235.759820,186.422575,-0.024357,31.044123,0.683102,399599.750019,0.972402,20.379996,20.161099,3.768695,0.075499,0.035921,201.020608,32.000000,219.730382,300.955691,197.135523,178.632792,32.000000,171.439454,68.759137,71.079713,105.256823,100.000000,33.087669,47.113924,0.000000,36.525430,26.341772,0.000000,41.241353,28.907727,43.517381,59.620611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.938133,59.993722,186.085830,195.632319,98.715792,95.685575,29.309453,14.252632,185.814239,1.463921,57.037733,-25.210488,166.063934,187.186067,164.258356,186.360517,99.571766,184.989619,-0.000521,0.030438,32.000000,-235.749827,186.466790,-0.024381,31.035154,0.681829,399382.147730,0.981749,20.268726,20.066754,3.760949,0.069734,0.040217,201.829692,32.000000,218.876467,279.830675,200.134314,178.641313,32.000000,171.711065,68.758535,71.050104,105.206535,100.000000,33.132823,47.113924,0.000000,36.209697,26.341772,0.000000,41.233713,29.309453,43.621783,59.606892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.977474,59.967618,186.180681,187.571937,98.717209,95.688095,29.325195,14.253060,185.790151,1.464183,57.151797,-25.271299,166.164878,187.226135,164.317177,186.435916,99.577201,185.042937,-0.000521,0.030429,32.000000,-235.754152,186.446823,-0.024351,31.046405,0.680103,399267.486997,0.964957,20.080014,20.053591,3.748402,0.076941,0.030991,202.354661,32.000000,218.534772,232.584276,201.788177,178.459613,32.000000,171.802702,68.761423,71.028533,105.234651,100.000000,33.098861,47.113924,0.000000,36.261818,26.341772,0.000000,41.232462,29.325195,43.446728,59.611672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.079863,59.983005,186.274172,166.833409,98.705758,95.695674,28.934380,14.255201,185.791965,1.464516,57.327198,-25.277442,166.119409,187.229091,164.189151,186.432026,99.552419,184.984188,-0.000521,0.030426,32.000000,-235.751684,186.421064,-0.024378,31.006672,0.676679,399189.246085,0.946004,19.790152,20.093315,3.726327,0.068508,0.035760,202.332674,32.000000,218.784466,216.165109,200.495412,177.391100,32.000000,173.036314,68.720449,71.010464,105.213607,100.000000,33.133840,47.113924,0.000000,36.330718,26.341772,0.000000,41.200861,28.934380,43.639538,59.615714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.299944,59.983005,185.996978,166.833409,98.702982,95.703270,28.475626,14.252917,185.808641,1.464610,57.355799,-25.189248,166.108433,187.235617,164.180024,186.316473,99.575819,185.011289,-0.000522,0.030398,32.000000,-235.757409,186.387454,-0.024425,31.026027,0.676174,399133.442269,0.944637,19.723421,20.108350,3.725292,0.080927,0.040780,201.138586,32.000000,219.546830,180.404614,197.424151,177.649205,32.000000,172.538624,68.746900,71.045545,105.216939,100.000000,33.187330,47.113924,0.000000,36.170023,26.341772,0.000000,41.211275,28.475626,43.591629,59.616078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.573267,59.990974,186.281402,162.337861,98.717178,95.709622,28.859586,14.255914,185.852007,1.464694,57.274336,-25.209480,166.009598,187.170916,164.232010,186.296327,99.604804,185.017060,-0.000521,0.030382,32.000000,-235.754084,186.390940,-0.024669,31.046956,0.676118,399162.869309,0.955359,19.633187,20.110576,3.719542,0.075351,0.019552,200.924386,32.000000,219.682367,221.689963,196.381170,178.279882,32.000000,171.845016,68.739296,71.046666,105.194740,100.000000,33.150903,47.113924,0.000000,36.281484,26.341772,0.000000,41.216093,28.859586,43.580991,59.613737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.667031,59.988501,186.151870,183.138732,98.695973,95.710895,29.112775,14.257199,185.758497,1.464576,57.126920,-25.315729,166.075320,187.186229,164.261897,186.365899,99.601479,184.953048,-0.000521,0.030399,32.000000,-235.751817,186.430241,-0.024682,31.033108,0.672271,399012.932064,0.966155,19.406716,20.097582,3.697757,0.074856,0.035890,201.553324,32.000000,219.197370,222.356546,199.076843,178.849186,32.000000,171.625344,68.751241,71.053605,105.106944,100.000000,33.205285,47.113924,0.000000,36.450099,26.341772,0.000000,41.214295,29.112775,43.625525,59.619028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.541682,60.001691,186.200397,198.643858,98.677743,95.712185,29.326517,14.252489,185.837304,1.464703,57.130040,-25.349677,166.134627,187.173037,164.277864,186.416113,99.624915,184.951930,-0.000520,0.030387,32.000000,-235.760132,186.348521,-0.024639,31.025765,0.681662,399459.212399,0.968761,20.165372,20.070812,3.757699,0.062301,0.038535,202.283069,32.000000,218.533337,255.950189,201.483164,178.567153,32.000000,171.730902,68.741518,71.028574,105.111509,100.000000,33.106316,47.113924,0.000000,36.558334,26.341772,0.000000,41.209620,29.326517,43.632935,59.622116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.917794,60.001691,186.153372,198.643858,98.671410,95.713426,28.778671,14.252061,185.780654,1.464511,57.223961,-25.378694,166.150146,187.178155,164.239824,186.446814,99.582194,185.007004,-0.000519,0.030395,32.000000,-235.757937,186.410419,-0.024621,31.028178,0.682335,399466.395533,0.954057,20.208908,20.025693,3.758459,0.073055,0.040939,202.394597,32.000000,218.538205,-81.434197,201.244188,177.598314,32.000000,172.606426,68.744220,71.029611,105.129223,100.000000,33.191618,47.113924,0.000000,36.481888,26.341772,0.000000,41.221787,28.778671,43.614006,59.611947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.619293,59.994821,186.045097,190.122587,98.673954,95.718420,28.771795,14.255914,185.794477,1.464489,57.291997,-25.413664,166.112173,187.210229,164.181898,186.338212,99.600077,185.032732,-0.000519,0.030371,32.000000,-235.754740,186.405951,-0.024674,31.004102,0.682335,399466.395533,0.954057,20.208908,20.025693,3.758459,0.075449,0.033730,201.285356,32.000000,219.177957,244.944145,198.124693,177.447419,32.000000,172.589738,68.722381,71.040572,105.097979,100.000000,33.188523,47.113924,0.000000,36.256956,26.341772,0.000000,41.215050,28.771795,43.649149,59.613934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.846714,59.980532,186.105767,172.843971,98.665682,95.720932,28.604337,14.252775,185.752112,1.464517,57.358123,-25.360600,166.068478,187.174791,164.224307,186.384781,99.634577,184.941279,-0.000519,0.030348,32.000000,-235.754765,186.367080,-0.024673,31.019313,0.677485,399309.772244,0.964184,19.819134,20.089562,3.729199,0.074604,0.054093,200.885018,32.000000,219.542921,223.132679,195.990484,178.164713,32.000000,171.991354,68.706652,71.050581,105.081259,100.000000,33.150911,47.113924,0.000000,36.438476,26.341772,0.000000,41.214018,28.604337,43.624057,59.621280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.936382,60.012407,186.145839,168.327358,98.646386,95.723426,29.158277,14.254487,185.751210,1.464530,57.178079,-25.442218,166.076986,187.204887,164.253823,186.317879,99.650893,184.976782,-0.000519,0.030353,32.000000,-235.752725,186.388371,-0.024658,31.014016,0.681439,399480.210546,0.970826,20.121421,20.081555,3.749451,0.076029,0.041828,201.231337,32.000000,219.473963,-6.195627,197.905778,178.718541,32.000000,171.832323,68.720679,71.072029,105.051245,100.000000,33.202758,47.113924,0.000000,36.299773,26.341772,0.000000,41.196373,29.158277,43.356560,59.606833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.020299,60.012407,186.234363,168.327358,98.633432,95.723392,29.277273,14.258055,185.807894,1.464519,57.179254,-25.403564,166.095178,187.196710,164.255940,186.325522,99.588673,184.968596,-0.000519,0.030332,32.000000,-235.745715,186.405807,-0.024617,31.013596,0.677632,399227.562175,0.951369,19.810646,20.009258,3.727660,0.082653,0.036532,202.205904,32.000000,218.593054,244.632248,200.688794,178.985983,32.000000,171.443140,68.716793,71.031269,105.078271,100.000000,33.203418,47.113924,0.000000,36.250305,26.341772,0.000000,41.227434,29.277273,43.578129,59.608043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
