OSU 80 Ton Compressor Load Stand
49.910157,60.015430,186.141874,181.960209,98.631328,95.722109,28.851940,14.252489,185.749048,1.464673,57.241264,-25.359586,166.138797,187.202563,164.259556,186.320445,99.528207,184.958297,-0.000521,0.030320,32.000000,-235.757345,186.381968,-0.024508,31.033974,0.677632,399227.562175,0.951369,19.810646,20.009258,3.727660,0.073841,0.051028,202.292760,32.000000,218.497304,249.603055,201.928131,177.721585,32.000000,172.197979,68.702517,71.022006,105.078348,100.000000,33.160059,47.113924,0.000000,36.297815,26.341772,0.000000,41.233019,28.851940,43.471600,59.616491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.666340,60.038512,186.156303,197.207269,98.636717,95.720859,28.904665,14.251919,185.707291,1.464398,57.331997,-25.388908,166.116547,187.193999,164.142804,186.337802,99.540178,184.968826,-0.000521,0.030335,32.000000,-235.760211,186.457429,-0.024472,30.997152,0.676847,399287.065958,0.945754,19.724012,20.068336,3.723176,0.080134,0.046262,201.745843,32.000000,218.787332,250.670521,199.284372,177.444391,32.000000,172.593014,68.666568,71.013923,105.063146,100.000000,33.215228,47.113924,0.000000,36.257720,26.341772,0.000000,41.236094,28.904665,43.649589,59.608603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756893,60.024223,186.057846,191.193367,98.628296,95.720841,28.424710,14.251205,185.809707,1.464442,57.393936,-25.401317,166.075543,187.207315,164.177417,186.287543,99.553831,185.060997,-0.000521,0.030313,32.000000,-235.760597,186.394226,-0.024504,31.049159,0.681420,399622.038287,0.965494,20.116292,20.116919,3.748138,0.074689,0.037633,201.006517,32.000000,219.392891,350.681900,196.643703,177.713131,32.000000,172.415151,68.718244,71.089493,105.070340,100.000000,33.184115,47.113924,0.000000,36.444140,26.341772,0.000000,41.266005,28.424710,43.645774,59.608682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.740070,60.024223,186.178001,191.193367,98.644948,95.725759,28.910679,14.252347,185.804311,1.464368,57.228838,-25.397251,166.024237,187.132929,164.263922,186.357135,99.632973,184.918323,-0.000521,0.030310,32.000000,-235.753554,186.379867,-0.024466,31.081154,0.678852,399523.223692,0.979796,20.008135,20.138654,3.739338,0.073395,0.051360,201.161590,32.000000,219.537084,368.280049,197.165768,178.590389,32.000000,171.909391,68.711098,71.073664,105.063722,100.000000,33.197687,47.113924,0.000000,36.348841,26.341772,0.000000,41.258018,28.910679,43.668151,59.615084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.007448,60.025047,186.177939,177.189837,98.635853,95.729526,29.114941,14.248351,185.781847,1.464347,57.030435,-25.431785,166.070646,187.271179,164.256838,186.350043,99.612085,185.050307,-0.000520,0.030296,32.000000,-235.763287,186.359882,-0.024487,31.082649,0.678732,399409.268705,0.963733,20.025565,20.004728,3.743018,0.078855,0.048486,201.871495,32.000000,218.734779,173.013130,199.969260,178.736448,32.000000,171.355177,68.711971,71.078264,105.042158,100.000000,33.244369,47.113924,0.000000,36.298441,26.341772,0.000000,41.263694,29.114941,43.378130,59.612773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.779646,59.998668,185.897638,169.155283,98.645306,95.733316,28.444712,14.256485,185.809757,1.464136,57.216098,-25.507631,166.130402,187.226950,164.195297,186.354592,99.549400,185.068562,-0.000520,0.030290,32.000000,-235.749908,186.297369,-0.024510,31.128886,0.675410,399295.393421,0.951388,19.749913,20.076296,3.723004,0.067642,0.030782,202.013522,32.000000,218.377284,247.675468,200.394630,177.517901,32.000000,172.388835,68.674900,71.051243,105.018504,100.000000,33.278363,47.113924,0.000000,36.125723,26.341772,0.000000,41.243186,28.444712,43.574094,59.610914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.675874,59.972289,186.180771,171.095027,98.650146,95.733317,28.693485,14.255486,185.734557,1.464148,57.310013,-25.493036,166.076218,187.273910,164.193835,186.352778,99.598497,185.058422,-0.000520,0.030269,32.000000,-235.750579,186.269775,-0.024497,31.163085,0.675410,399295.393421,0.951388,19.749913,20.076296,3.723004,0.079391,0.034877,201.254251,32.000000,219.188547,361.712191,197.285495,177.533143,32.000000,172.833055,68.686994,71.090654,105.013104,100.000000,33.166354,47.113924,0.000000,36.325787,26.341772,0.000000,41.242921,28.693485,43.537044,59.616373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.722780,59.978884,186.201618,186.334946,98.619361,95.734150,28.825725,14.254202,185.765143,1.464136,57.283341,-25.554585,166.002472,187.201992,164.243233,186.359805,99.598598,184.967845,-0.000519,0.030222,32.000000,-235.753666,186.290027,-0.024543,31.164370,0.676421,399537.314792,0.978676,19.959015,20.145988,3.734411,0.074004,0.034163,201.190279,32.000000,219.507203,163.293462,196.172558,178.302872,32.000000,171.798966,68.685664,71.088914,105.015596,100.000000,33.259270,47.113924,0.000000,36.317883,26.341772,0.000000,41.211987,28.825725,43.519582,59.623513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.113257,59.978884,186.121517,186.334946,98.608515,95.734133,29.247029,14.250206,185.811159,1.463932,57.102194,-25.477525,166.044039,187.192287,164.262029,186.407637,99.620289,184.963033,-0.000518,0.030198,32.000000,-235.754711,186.407259,-0.024518,31.184669,0.677700,399481.753450,0.972351,20.040180,20.092997,3.747911,0.072942,0.022081,201.564872,32.000000,219.074565,222.644797,199.116492,178.550736,32.000000,171.399627,68.686973,71.094363,104.959034,100.000000,33.289115,47.113924,0.000000,36.362736,26.341772,0.000000,41.213693,29.247029,43.560228,59.611357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.178120,60.012132,186.130159,200.981312,98.594138,95.735412,29.144398,14.259339,185.829118,1.463691,57.190179,-25.494056,166.124120,187.179072,164.224607,186.397050,99.568669,184.996815,-0.000518,0.030173,32.000000,-235.751479,186.291086,-0.024557,31.197283,0.677163,399462.105247,0.966912,19.998143,20.058122,3.744795,0.066615,0.030408,202.065986,32.000000,218.294780,227.911966,201.629301,178.520543,32.000000,171.501318,68.693270,71.067075,104.932427,100.000000,33.249913,47.113924,0.000000,36.100012,26.341772,0.000000,41.243722,29.144398,43.633668,59.603873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.867810,60.003889,186.158529,194.126421,98.597410,95.731584,28.873865,14.249350,185.757022,1.463701,57.265265,-25.554402,166.113407,187.135478,164.234108,186.373696,99.564036,184.914837,-0.000517,0.030169,32.000000,-235.760485,186.424513,-0.024522,31.166205,0.671688,399173.542320,0.944822,19.594653,20.034583,3.714018,0.090900,0.042004,202.139564,32.000000,218.293764,133.659060,201.236000,177.638033,32.000000,172.357145,68.679702,71.104931,104.938982,100.000000,33.277634,47.113924,0.000000,36.080427,26.341772,0.000000,41.246140,28.873865,43.533302,59.611327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.151674,60.005263,186.162094,180.134495,98.616519,95.729062,28.344399,14.249350,185.698839,1.463639,57.357395,-25.477406,166.074741,187.251787,164.143629,186.324965,99.628668,184.982582,-0.000516,0.030193,32.000000,-235.758682,186.300186,-0.024543,31.165524,0.670721,399272.838897,0.946898,19.561109,20.099175,3.709389,0.081050,0.038655,201.505856,32.000000,218.923529,206.534413,198.081491,177.502532,32.000000,172.578578,68.680366,71.092333,104.935475,100.000000,33.255855,47.113924,0.000000,35.965739,26.341772,0.000000,41.238974,28.344399,43.545261,59.613334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.665362,60.005263,186.084310,180.134495,98.600534,95.729014,28.628006,14.253203,185.723121,1.463427,57.283425,-25.558183,166.003034,187.133459,164.185328,186.385046,99.661623,185.027898,-0.000516,0.030226,32.000000,-235.754829,186.328023,-0.024444,31.123064,0.675241,399451.610259,0.962252,19.873003,20.072326,3.733040,0.074306,0.024515,201.083933,32.000000,219.387517,380.930175,195.907831,177.744908,32.000000,172.354152,68.672989,71.105283,104.898482,100.000000,33.303349,47.113924,0.000000,36.071630,26.341772,0.000000,41.241255,28.628006,43.572260,59.611790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.487503,60.011858,186.191999,166.045281,98.577539,95.731515,29.203026,14.247780,185.804320,1.463410,57.208239,-25.595768,166.027248,187.291978,164.281555,186.281673,99.681392,185.012028,-0.000518,0.030231,32.000000,-235.758449,186.430775,-0.024407,31.082728,0.671757,399145.633910,0.974105,19.581464,20.033710,3.711982,0.066917,0.027448,201.282034,32.000000,219.434451,169.144907,197.971511,178.566687,32.000000,171.326752,68.692833,71.124656,104.899004,100.000000,33.253487,47.113924,0.000000,36.268668,26.341772,0.000000,41.249095,29.203026,43.626698,59.615910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.472929,60.010484,186.196349,162.540147,98.568919,95.731514,29.247457,14.250777,185.722493,1.463639,57.165240,-25.613076,166.110267,187.059257,164.259445,186.403318,99.604915,185.014208,-0.000517,0.030260,32.000000,-235.757419,186.333429,-0.024380,31.043572,0.678468,399396.333500,0.974842,20.084057,20.018155,3.746762,0.071513,0.028400,201.918923,32.000000,218.370746,407.600692,200.670116,178.539413,32.000000,171.324966,68.679952,71.068713,104.895912,100.000000,33.326413,47.113924,0.000000,36.451618,26.341772,0.000000,41.251458,29.247457,43.607183,59.607403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733028,60.011583,186.207686,172.316235,98.564862,95.730271,29.118702,14.253631,185.755093,1.463565,57.258806,-25.669187,166.122045,187.307616,164.275747,186.383355,99.564663,185.047589,-0.000519,0.030236,32.000000,-235.753417,186.366957,-0.024362,31.002293,0.682948,399638.870228,0.958312,20.289195,20.069607,3.763601,0.079336,0.021582,202.291647,32.000000,218.042329,321.449375,201.702405,177.899481,32.000000,172.078997,68.708003,71.100829,104.919275,100.000000,33.296511,47.113924,0.000000,36.361407,26.341772,0.000000,41.252224,29.118702,43.627505,59.611770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.040601,60.011583,186.182104,172.316235,98.553077,95.726465,28.388859,14.255343,185.701890,1.463568,57.404760,-25.562702,166.128720,187.109009,164.179743,186.400714,99.639179,184.954948,-0.000518,0.030231,32.000000,-235.753672,186.332611,-0.024398,31.032321,0.680631,399542.260408,0.957011,20.020222,20.122674,3.744145,0.081670,0.034559,201.844936,32.000000,218.697537,351.068525,198.911248,177.637517,32.000000,172.750618,68.687992,71.120658,104.902475,100.000000,33.348443,47.113924,0.000000,36.326766,26.341772,0.000000,41.255519,28.388859,43.532862,59.615025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.728748,60.010484,186.184497,189.147556,98.554179,95.726454,28.618068,14.252204,185.845845,1.463524,57.399863,-25.594593,166.059243,187.227726,164.181319,186.393011,99.612836,184.999148,-0.000518,0.030229,32.000000,-235.755992,186.431120,-0.024400,31.053040,0.680631,399542.260408,0.957011,20.020222,20.122674,3.744145,0.080416,0.040901,201.235707,32.000000,219.399276,462.997904,196.617871,177.685363,32.000000,172.828786,68.667298,71.141462,104.912159,100.000000,33.335581,47.113924,0.000000,36.175924,26.341772,0.000000,41.256695,28.618068,43.526552,59.611780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.302165,60.028894,186.303249,200.877963,98.549659,95.723885,28.887931,14.251205,185.837981,1.463329,57.244393,-25.660730,166.009767,187.215634,164.265535,186.429334,99.637053,185.074546,-0.000519,0.030246,32.000000,-235.758138,186.432079,-0.024423,31.092589,0.676065,399194.108597,0.974945,19.702247,20.012588,3.720621,0.073495,0.033481,201.076228,32.000000,219.409732,405.682285,196.995918,178.364368,32.000000,171.701270,68.690862,71.125591,104.891192,100.000000,33.360591,47.113924,0.000000,36.319566,26.341772,0.000000,41.258785,28.887931,43.481651,59.614740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.941527,60.014056,186.292546,199.510653,98.552301,95.723927,29.088834,14.256485,185.804527,1.463228,57.106031,-25.709054,166.097628,187.305577,164.291376,186.404463,99.623563,185.021386,-0.000519,0.030231,32.000000,-235.754333,186.421369,-0.024436,31.141763,0.671891,399044.061566,0.952640,19.450323,20.060632,3.703682,0.072238,0.039328,201.735704,32.000000,218.415815,259.180308,200.070432,178.799715,32.000000,171.169186,68.683360,71.140488,104.910866,100.000000,33.363281,47.113924,0.000000,36.031676,26.341772,0.000000,41.282279,29.088834,43.493537,59.610954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.638340,60.014056,186.055826,199.510653,98.542963,95.723916,29.126134,14.253488,185.783225,1.463492,57.215880,-25.601106,166.107967,187.235046,164.284873,186.388591,99.576856,185.044344,-0.000519,0.030219,32.000000,-235.757822,186.395530,-0.024514,31.142759,0.671891,399044.061566,0.952640,19.450323,20.060632,3.703682,0.066235,0.050018,202.370621,32.000000,218.112803,290.701887,201.772811,178.191071,32.000000,172.107114,68.686539,71.115893,104.914256,100.000000,33.424142,47.113924,0.000000,36.178982,26.341772,0.000000,41.271772,29.126134,43.657880,59.614278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.525454,60.021750,186.202175,182.677458,98.529771,95.723807,28.480700,14.257341,185.736249,1.463766,57.380017,-25.668076,166.131021,187.178542,164.192170,186.329371,99.613863,184.980616,-0.000517,0.030207,32.000000,-235.752330,186.500379,-0.024594,31.167831,0.678274,399557.289655,0.958715,20.120887,20.109235,3.748228,0.075920,0.039520,202.246343,32.000000,218.376600,272.550554,200.065362,177.857108,32.000000,172.367304,68.648160,71.112434,104.926735,100.000000,33.343278,47.113924,0.000000,36.432425,26.341772,0.000000,41.282496,28.480700,43.531468,59.622087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.815530,60.031367,186.197675,169.299817,98.519281,95.723738,28.483887,14.255914,185.820463,1.463664,57.383825,-25.614924,166.070687,187.306311,164.195788,186.455394,99.636756,184.920095,-0.000517,0.030201,32.000000,-235.750970,186.343298,-0.024577,31.175358,0.679557,399569.979631,0.982915,20.245835,20.047760,3.759727,0.071471,0.024138,201.479142,32.000000,219.124548,423.669537,197.251489,177.429697,32.000000,173.079902,68.672120,71.155801,104.951091,100.000000,33.406179,47.113924,0.000000,36.426297,26.341772,0.000000,41.286831,28.483887,43.587887,59.610757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.732356,60.033566,186.141771,167.381660,98.525351,95.722446,28.925009,14.252632,185.775014,1.463562,57.288017,-25.650531,165.982842,187.226196,164.244174,186.455860,99.639162,185.051813,-0.000518,0.030184,32.000000,-235.757203,186.515411,-0.024477,31.103761,0.675797,399354.731593,0.976543,19.954566,20.001626,3.737744,0.082596,0.039288,201.048448,32.000000,219.347825,545.133837,196.125864,178.179613,32.000000,171.655223,68.662603,71.142997,104.929167,100.000000,33.412534,47.113924,0.000000,36.451274,26.341772,0.000000,41.302347,28.925009,43.440565,59.612508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.037793,60.011858,186.268466,167.672887,98.537089,95.717326,28.794265,14.253060,185.798487,1.463857,57.122461,-25.654489,166.044886,187.288123,164.241140,186.399408,99.652533,185.037060,-0.000519,0.030195,32.000000,-235.758578,186.528729,-0.024464,31.087475,0.678227,399402.362561,0.963411,20.042899,20.049797,3.742871,0.078871,0.036125,201.520521,32.000000,218.834855,483.872313,199.225758,178.711243,32.000000,171.413147,68.702044,71.150830,104.877085,100.000000,33.398902,47.113924,0.000000,36.247013,26.341772,0.000000,41.313239,28.794265,43.574754,59.612291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.872450,60.011858,186.245036,167.672887,98.543486,95.716050,28.419598,14.250777,185.849484,1.463837,57.158576,-25.679838,166.121171,187.220915,164.275995,186.437707,99.602540,185.041143,-0.000519,0.030192,32.000000,-235.759058,186.419577,-0.024488,31.043468,0.678227,399402.362561,0.963411,20.042899,20.049797,3.742871,0.074025,0.035718,202.323999,32.000000,218.061296,397.829242,201.276207,178.445234,32.000000,171.627903,68.714927,71.101518,104.864847,100.000000,33.464657,47.113924,0.000000,36.135347,26.341772,0.000000,41.296133,28.419598,43.494270,59.613816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.260786,59.992623,186.218817,184.255147,98.546356,95.719864,29.049646,14.256770,185.811186,1.463747,57.230764,-25.670108,166.101427,187.296401,164.186120,186.428217,99.620787,184.984616,-0.000520,0.030144,32.000000,-235.748639,186.416597,-0.024516,31.034892,0.675073,399134.824480,0.961186,19.705417,20.030762,3.722556,0.073189,0.031074,202.481462,32.000000,218.199200,546.377804,201.135665,177.764084,32.000000,172.514312,68.691738,71.124393,104.879801,100.000000,33.383900,47.113924,0.000000,36.217012,26.341772,0.000000,41.278689,29.049646,43.588694,59.609980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.881471,60.007461,186.231902,195.941817,98.566003,95.721105,29.234841,14.254487,185.754642,1.463601,57.363958,-25.777651,166.113264,187.246485,164.123395,186.436202,99.672642,184.964702,-0.000522,0.030116,32.000000,-235.754364,186.358024,-0.024477,31.005912,0.678004,399325.901400,0.977395,19.876173,20.082322,3.734427,0.078448,0.058144,201.649388,32.000000,218.917329,441.350278,197.924899,177.445783,32.000000,172.854925,68.679958,71.126735,104.830105,100.000000,33.466309,47.113924,0.000000,35.994247,26.341772,0.000000,41.277219,29.234841,43.607623,59.611711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.734798,60.015430,186.194621,202.085322,98.562756,95.722413,28.843633,14.256057,185.758826,1.463670,57.321997,-25.866072,166.005696,187.166491,164.190245,186.466782,99.670921,185.088866,-0.000522,0.030131,32.000000,-235.752630,186.489631,-0.024327,31.049631,0.673310,399036.644994,0.948064,19.456573,20.042372,3.705052,0.069146,0.029878,201.144814,32.000000,219.276246,374.887766,195.868791,177.982940,32.000000,171.992981,68.707117,71.165418,104.838759,100.000000,33.416699,47.113924,0.000000,36.186042,26.341772,0.000000,41.293000,28.843633,43.632201,59.612891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.777288,60.015430,186.161789,202.085322,98.535594,95.718620,28.793740,14.256913,185.805118,1.463490,57.128787,-25.815835,166.010428,187.381206,164.253830,186.554669,99.660198,185.052503,-0.000521,0.030181,32.000000,-235.752102,186.345765,-0.024307,31.095159,0.678699,399207.677511,0.949990,19.862449,19.982870,3.733489,0.084914,0.054296,201.267606,32.000000,219.112660,277.010715,198.039664,178.840780,32.000000,171.138346,68.706973,71.163203,104.802180,100.000000,33.477803,47.113924,0.000000,36.284874,26.341772,0.000000,41.303222,28.793740,43.582751,59.614278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.713838,60.019277,186.063662,193.502287,98.539873,95.718674,28.448802,14.255914,185.836480,1.463576,57.154001,-25.876123,166.059082,187.250522,164.253869,186.414812,99.666713,185.002532,-0.000521,0.030188,32.000000,-235.755560,186.389472,-0.024318,31.142497,0.677845,399297.588151,0.966758,19.978219,20.029025,3.739894,0.073411,0.049586,202.266529,32.000000,218.139725,560.248457,200.697313,178.710922,32.000000,171.770348,68.725717,71.137140,104.829790,100.000000,33.469058,47.113924,0.000000,36.361770,26.341772,0.000000,41.310259,28.448802,43.576589,59.605663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.007246,60.031642,186.153589,175.764323,98.548530,95.718693,28.832257,14.261622,185.794138,1.463719,57.275330,-25.740465,166.121830,187.334041,164.239177,186.412697,99.599342,184.972001,-0.000521,0.030208,32.000000,-235.743951,186.473660,-0.024287,31.148844,0.677845,399297.588151,0.966758,19.978219,20.029025,3.739894,0.083695,0.044571,202.563351,32.000000,218.063286,625.468694,201.710640,177.958190,32.000000,172.125762,68.716075,71.121725,104.832165,100.000000,33.445883,47.113924,0.000000,36.304702,26.341772,0.000000,41.314101,28.832257,43.516060,59.616736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.093347,60.032466,186.171807,167.035287,98.558144,95.716140,28.950132,14.257341,185.697187,1.463497,57.313387,-25.814270,166.136302,187.231232,164.107506,186.377287,99.614159,184.952538,-0.000521,0.030222,32.000000,-235.751018,186.436094,-0.024255,31.178505,0.677339,399330.041794,0.979863,20.047804,20.003326,3.742694,0.080216,0.045944,201.985498,32.000000,218.604975,318.194177,199.083631,177.266570,32.000000,172.865934,68.714290,71.112899,104.801450,100.000000,33.443049,47.113924,0.000000,36.075579,26.341772,0.000000,41.332319,28.950132,43.518848,59.611622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.044670,60.032466,186.220034,167.035287,98.561516,95.718665,29.229749,14.251348,185.751829,1.463635,57.399113,-25.835207,166.027598,187.196691,164.172091,186.542095,99.638979,184.952911,-0.000520,0.030235,32.000000,-235.756028,186.397142,-0.024258,31.167910,0.673847,399280.448418,0.960629,19.756716,20.058973,3.722532,0.076272,0.042115,201.054800,32.000000,219.224653,205.413200,196.420804,177.727834,32.000000,172.139564,68.729793,71.173940,104.826929,100.000000,33.494300,47.113924,0.000000,36.075486,26.341772,0.000000,41.339529,29.229749,43.523617,59.617376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.029831,60.025047,186.279470,154.871814,98.542578,95.716085,28.953642,14.249064,185.802173,1.463547,57.297389,-25.824983,165.952598,187.177442,164.239352,186.341467,99.665382,185.001559,-0.000520,0.030231,32.000000,-235.761098,186.368754,-0.024300,31.110764,0.673164,399184.903613,0.946788,19.718932,20.012006,3.721076,0.063709,0.024421,201.097462,32.000000,219.229482,272.712678,196.982849,178.498919,32.000000,171.636552,68.731645,71.175372,104.787800,100.000000,33.480659,47.113924,0.000000,36.022114,26.341772,0.000000,41.338360,28.953642,43.488915,59.611701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.756924,60.034940,186.078532,171.329833,98.534353,95.716063,28.707217,14.253203,185.772153,1.463362,57.158786,-25.811748,166.051424,187.239654,164.268306,186.442740,99.627198,184.938769,-0.000521,0.030247,32.000000,-235.754993,186.343034,-0.024282,31.093140,0.674711,399127.782716,0.956084,19.726819,20.004284,3.723368,0.071043,0.038483,202.127461,32.000000,218.441031,573.409597,199.885537,178.954788,32.000000,171.478696,68.741309,71.175478,104.724707,100.000000,33.559510,47.113924,0.000000,36.083226,26.341772,0.000000,41.343352,28.707217,43.641959,59.614120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.542972,60.043183,186.088624,187.653700,98.514367,95.714889,28.670544,14.255058,185.793784,1.463613,57.264842,-25.879741,166.142743,187.160272,164.257514,186.461219,99.605730,185.016367,-0.000521,0.030247,32.000000,-235.756088,186.376379,-0.024274,31.034026,0.674711,399127.782716,0.956084,19.726819,20.004284,3.723368,0.083416,0.034516,202.506207,32.000000,218.094219,409.061964,201.523488,178.396192,32.000000,172.061706,68.729343,71.127081,104.678235,100.000000,33.450829,47.113924,0.000000,36.187114,26.341772,0.000000,41.359845,28.670544,43.537410,59.609744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.030178,60.043183,186.202663,187.653700,98.525564,95.711064,29.236798,14.258198,185.743152,1.463496,57.450227,-25.804479,166.125262,187.199626,164.171405,186.348970,99.622214,184.952252,-0.000522,0.030265,32.000000,-235.750818,186.380334,-0.024257,31.013701,0.681931,399563.870419,0.975992,20.249059,20.069621,3.756105,0.073332,0.032661,202.268701,32.000000,218.343851,225.239407,200.066865,177.516137,32.000000,172.804453,68.743577,71.139617,104.641995,100.000000,33.498794,47.113924,0.000000,36.363388,26.341772,0.000000,41.375845,29.236798,43.593683,59.606656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.876459,60.054999,185.982191,196.678769,98.513145,95.708470,29.418956,14.255343,185.619191,1.463898,57.406763,-25.777932,166.022185,187.137067,164.167790,186.356058,99.632679,184.855697,-0.000522,0.030270,32.000000,-235.754491,186.291822,-0.024249,30.980709,0.676606,399206.557140,0.946813,19.744596,20.028517,3.721807,0.073789,0.027661,201.223218,32.000000,219.053930,323.401159,196.995672,177.377461,32.000000,172.654003,68.698012,71.162555,104.585011,100.000000,33.512176,47.113924,0.000000,35.985324,26.341772,0.000000,41.396619,29.418956,43.654578,59.615035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.575951,60.040710,186.065174,196.094603,98.494512,95.708440,29.018768,14.252632,185.704246,1.464019,57.302178,-25.856989,165.978974,187.097326,164.178081,186.250181,99.702041,184.892980,-0.000522,0.030287,32.000000,-235.757858,186.362695,-0.024292,30.979450,0.678628,399287.687888,0.944143,19.915168,19.980966,3.728857,0.086915,0.032391,201.167845,32.000000,219.257058,139.462792,195.927394,178.465434,32.000000,171.707755,68.731032,71.144926,104.585815,100.000000,33.472448,47.113924,0.000000,36.160598,26.341772,0.000000,41.407580,29.018768,43.335797,59.604010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.356518,60.027520,186.068999,181.229014,98.494625,95.710874,29.328514,14.258055,185.688422,1.463973,57.146439,-25.981679,166.029780,187.109111,164.246989,186.393484,99.683523,184.878651,-0.000523,0.030309,32.000000,-235.750960,186.279359,-0.024199,31.015694,0.682601,399336.206766,0.963504,20.212319,19.925926,3.753134,0.069508,0.035364,201.900502,32.000000,218.760482,499.103852,198.888615,178.746835,32.000000,171.431872,68.727647,71.183817,104.536685,100.000000,33.503667,47.113924,0.000000,36.423674,26.341772,0.000000,41.404634,29.328514,43.563823,59.610698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.677434,60.013781,185.965288,163.750366,98.486404,95.712105,29.355725,14.254915,185.633799,1.464271,57.211156,-25.941448,166.103020,187.154746,164.266798,186.261428,99.621645,184.957948,-0.000522,0.030317,32.000000,-235.756559,186.268878,-0.024155,31.079161,0.684569,399500.603653,0.982575,20.430435,19.937844,3.770057,0.069793,0.055825,202.561770,32.000000,218.179451,650.057434,201.266914,178.776103,32.000000,171.821084,68.741715,71.140661,104.571244,100.000000,33.508155,47.113924,0.000000,36.411098,26.341772,0.000000,41.397413,29.355725,43.651717,59.613068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859169,60.013781,186.151747,163.750366,98.501577,95.710784,29.238903,14.257199,185.616960,1.464487,57.298879,-25.982535,166.127403,187.086069,164.185545,186.290929,99.634336,184.950437,-0.000522,0.030318,32.000000,-235.754931,186.188766,-0.024125,31.081023,0.684569,399500.603653,0.982575,20.430435,19.937844,3.770057,0.080146,0.047613,202.333511,32.000000,218.153671,450.076248,200.983745,177.654723,32.000000,172.492874,68.727256,71.138260,104.564726,100.000000,33.474600,47.113924,0.000000,36.304178,26.341772,0.000000,41.387837,29.238903,43.649149,59.614789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.724126,60.021475,185.855120,163.616600,98.492624,95.710791,28.739320,14.252204,185.633213,1.464738,57.326331,-25.981844,166.078511,187.153992,164.114798,186.227588,99.648213,184.941687,-0.000523,0.030318,32.000000,-235.757631,186.160929,-0.024190,31.116323,0.678843,399399.852790,0.950276,20.080054,20.031274,3.743456,0.075131,0.032529,201.394673,32.000000,218.747303,284.795737,197.908537,177.407280,32.000000,172.780207,68.699101,71.151625,104.542238,100.000000,33.475966,47.113924,0.000000,36.277166,26.341772,0.000000,41.398507,28.739320,43.563016,59.615409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896892,60.011033,186.050634,183.505138,98.481097,95.710723,28.508176,14.255058,185.742464,1.464856,57.334073,-26.019437,166.023486,187.101057,164.199454,186.396517,99.682492,184.871410,-0.000523,0.030327,32.000000,-235.754613,186.364958,-0.024206,31.128807,0.677052,399255.865141,0.950239,19.891830,20.015699,3.733551,0.078263,0.027189,201.112911,32.000000,219.124944,472.911466,195.847817,178.081418,32.000000,171.991245,68.740599,71.159439,104.542041,100.000000,33.434694,47.113924,0.000000,36.279864,26.341772,0.000000,41.402787,28.508176,43.599993,59.611377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.576923,60.025322,185.849225,199.038531,98.515857,95.713324,28.950715,14.254915,185.688878,1.464898,57.150114,-25.962727,166.039903,187.155725,164.236896,186.383825,99.689448,184.826213,-0.000522,0.030314,32.000000,-235.755411,186.290904,-0.024200,31.124454,0.677154,399326.187866,0.969663,20.039339,19.998462,3.737725,0.074745,0.033909,201.539728,32.000000,219.056549,620.964197,198.140032,178.630723,32.000000,171.605914,68.726844,71.187574,104.488341,100.000000,33.516473,47.113924,0.000000,36.335071,26.341772,0.000000,41.394927,28.950715,43.651203,59.608898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.729595,60.025322,186.161877,199.038531,98.521205,95.715890,29.165544,14.255772,185.645606,1.464846,57.139884,-25.949038,166.140233,187.186923,164.274487,186.279397,99.684058,184.963701,-0.000522,0.030324,32.000000,-235.755047,186.311176,-0.024113,31.153984,0.675265,399139.801838,0.973778,19.850078,19.937190,3.728702,0.073574,0.043402,202.341836,32.000000,218.224944,968.385624,200.684270,178.824720,32.000000,171.136684,68.753565,71.157036,104.513289,100.000000,33.433767,47.113924,0.000000,36.365326,26.341772,0.000000,41.412789,29.165544,43.641885,59.614130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.041479,60.029444,185.977954,194.064820,98.518487,95.715931,29.355396,14.258483,185.739842,1.464722,57.165077,-26.030307,166.103401,187.153909,164.218832,186.269233,99.552636,184.859327,-0.000522,0.030301,32.000000,-235.752991,186.161171,-0.024153,31.139140,0.678812,399358.802863,0.965758,20.195921,19.912869,3.748704,0.087484,0.029034,202.373366,32.000000,217.983729,609.733177,201.789481,177.823924,32.000000,172.345843,68.732165,71.085554,104.485851,100.000000,33.463963,47.113924,0.000000,36.245491,26.341772,0.000000,41.422081,29.355396,43.530587,59.614189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.859686,59.985753,186.083454,175.801899,98.516670,95.718334,28.806260,14.260338,185.726825,1.464718,57.300444,-26.093914,166.108880,187.162616,164.149362,186.216979,99.630222,184.909828,-0.000521,0.030316,32.000000,-235.748677,186.324880,-0.024196,31.148424,0.673128,399327.344772,0.942767,19.719202,20.062404,3.716476,0.074879,0.029025,201.701193,32.000000,218.344575,231.780982,199.062082,177.611588,32.000000,172.693350,68.726203,71.118148,104.495228,100.000000,33.477019,47.113924,0.000000,36.103432,26.341772,0.000000,41.427949,28.806260,43.609237,59.610954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.537863,59.971190,185.969117,161.241498,98.511076,95.718313,28.487096,14.251490,185.633153,1.464775,57.288788,-26.168711,166.042094,187.090312,164.190742,186.343404,99.653532,184.860986,-0.000521,0.030323,32.000000,-235.757361,186.262679,-0.024194,31.155400,0.673128,399327.344772,0.942767,19.719202,20.062404,3.716476,0.074668,0.037049,201.131286,32.000000,219.134306,327.692431,196.268637,177.665483,32.000000,172.711823,68.730941,71.163897,104.521607,100.000000,33.426733,47.113924,0.000000,36.292123,26.341772,0.000000,41.383022,28.487096,43.448196,59.613088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.478041,59.971190,185.922386,161.241498,98.497841,95.718327,28.446031,14.257627,185.647298,1.464719,57.176966,-26.080057,165.997666,187.079646,164.218178,186.301299,99.663056,184.940581,-0.000520,0.030341,32.000000,-235.753355,186.351374,-0.024160,31.140530,0.675397,399259.117315,0.964504,19.863268,20.004216,3.732143,0.073013,0.041093,201.342931,32.000000,219.171520,231.117059,197.036735,178.564451,32.000000,171.709583,68.753880,71.167295,104.497980,100.000000,33.471787,47.113924,0.000000,36.388562,26.341772,0.000000,41.364218,28.446031,43.523984,59.613570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.693476,59.981357,186.093944,166.280729,98.480872,95.718356,28.965514,14.252632,185.580197,1.464817,57.159830,-26.111691,166.094787,187.067963,164.217694,186.290763,99.639824,184.908814,-0.000519,0.030321,32.000000,-235.754908,186.281931,-0.024142,31.129594,0.679827,399425.772956,0.984961,20.244582,19.983194,3.757675,0.074235,0.029467,201.937396,32.000000,218.427791,315.884380,200.114485,178.658411,32.000000,171.271379,68.780769,71.135681,104.491220,100.000000,33.477448,47.113924,0.000000,36.317880,26.341772,0.000000,41.368946,28.965514,43.470646,59.610491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.918120,59.990974,186.115870,191.987651,98.465062,95.718388,29.137564,14.256485,185.599413,1.464863,57.232851,-26.116447,166.061541,187.142940,164.262705,186.290052,99.601136,184.800521,-0.000519,0.030304,32.000000,-235.756956,186.227700,-0.024133,31.142523,0.677879,399341.946675,0.962716,20.030993,19.994226,3.744837,0.081274,0.031237,202.217868,32.000000,218.111839,178.652834,201.840928,178.230737,32.000000,172.044008,68.783718,71.111272,104.509767,100.000000,33.514554,47.113924,0.000000,36.311725,26.341772,0.000000,41.365230,29.137564,43.648268,59.611927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.863109,60.002240,186.048838,198.255405,98.456453,95.718408,29.006811,14.253631,185.637418,1.464731,57.313604,-26.115728,166.130982,187.133887,164.141155,186.234556,99.600735,184.893163,-0.000519,0.030312,32.000000,-235.755876,186.327309,-0.024283,31.126630,0.674899,399279.287673,0.952324,19.808081,19.991308,3.728423,0.076735,0.038740,202.187854,32.000000,218.243159,212.873894,199.894608,177.607360,32.000000,172.490627,68.749102,71.113219,104.506177,100.000000,33.420526,47.113924,0.000000,36.256977,26.341772,0.000000,41.372696,29.006811,43.333889,59.614455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.275853,60.002240,186.094627,198.255405,98.476278,95.718452,28.977646,14.251348,185.589372,1.464624,57.348832,-26.151148,166.070666,187.093269,164.180775,186.243518,99.620863,184.788691,-0.000520,0.030301,32.000000,-235.758651,186.236594,-0.024253,31.136019,0.674899,399279.287673,0.952324,19.808081,19.991308,3.728423,0.080418,0.051402,201.458284,32.000000,219.124512,253.300969,196.954649,177.697852,32.000000,172.844306,68.770588,71.152048,104.528990,100.000000,33.498047,47.113924,0.000000,36.211576,26.341772,0.000000,41.383246,28.977646,43.463236,59.614799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.971764,60.017628,186.026171,184.299797,98.478997,95.716006,28.429683,14.254202,185.680646,1.464851,57.252580,-26.205797,166.005223,187.115535,164.212633,186.338292,99.642091,184.836763,-0.000520,0.030292,32.000000,-235.756289,186.308627,-0.024233,31.134393,0.670605,399030.390573,0.950117,19.450705,19.967037,3.701471,0.083988,0.044488,201.359472,32.000000,219.340968,290.183731,196.159952,178.297449,32.000000,171.883519,68.794689,71.138788,104.556488,100.000000,33.452266,47.113924,0.000000,36.248655,26.341772,0.000000,41.399538,28.429683,43.653404,59.612547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.848160,60.048679,186.071025,168.202452,98.476821,95.716149,28.756153,14.258483,185.632464,1.464900,57.061087,-26.174876,166.072032,187.139065,164.250732,186.280968,99.655880,184.806437,-0.000519,0.030312,32.000000,-235.745451,186.320088,-0.024138,31.100063,0.674201,399194.949282,0.974929,19.779327,19.964280,3.722626,0.075797,0.034534,201.662481,32.000000,218.894495,141.215019,199.175846,178.609010,32.000000,171.278568,68.770859,71.159778,104.519955,100.000000,33.492132,47.113924,0.000000,36.134178,26.341772,0.000000,41.403052,28.756153,43.547755,59.612852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.637412,60.005538,186.042833,166.494347,98.430424,95.716142,29.002909,14.253774,185.651943,1.465010,57.306765,-26.178124,166.106604,187.025550,164.230663,186.275606,99.576942,184.818704,-0.000516,0.030302,32.000000,-235.752783,186.305099,-0.024168,31.081941,0.676660,399287.439630,0.966569,19.938115,19.938837,3.732756,0.084082,0.040210,202.564121,32.000000,218.091733,261.011846,200.926298,177.566804,32.000000,172.486673,68.789746,71.143390,104.549909,100.000000,33.472346,47.113924,0.000000,36.274973,26.341772,0.000000,41.445899,29.002909,43.417161,59.610550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.724682,60.004439,186.051400,178.810397,98.418431,95.709864,28.394045,14.261480,185.649516,1.464960,57.383746,-26.192834,166.080447,187.112210,164.162092,186.237516,99.605408,184.843551,-0.000516,0.030325,32.000000,-235.743110,186.165147,-0.024191,31.086059,0.679510,399510.257152,0.958200,20.113628,20.021800,3.748052,0.074109,0.043434,201.714980,32.000000,218.994762,312.469798,197.535782,177.622716,32.000000,172.852431,68.783118,71.135123,104.536749,100.000000,33.511358,47.113924,0.000000,36.309554,26.341772,0.000000,41.405445,28.394045,43.480551,59.612950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.633849,60.004439,185.851175,178.810397,98.420386,95.708633,28.690196,14.258340,185.600287,1.465133,57.328268,-26.260136,166.013546,187.125383,164.215728,186.186460,99.645659,184.878120,-0.000515,0.030346,32.000000,-235.749036,186.244566,-0.024182,31.066337,0.678310,399376.857743,0.981388,20.021727,20.003571,3.741631,0.074924,0.045870,201.334102,32.000000,219.513929,302.406037,195.659732,178.068069,32.000000,172.242575,68.801028,71.168315,104.563626,100.000000,33.504611,47.113924,0.000000,36.286540,26.341772,0.000000,41.405343,28.690196,43.660301,59.618025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.265943,59.993172,185.967898,198.309449,98.367277,95.704880,29.114096,14.261337,185.612927,1.465070,57.182096,-26.311881,166.016780,187.045022,164.229088,186.306313,99.612645,184.794762,-0.000515,0.030350,32.000000,-235.743744,186.177730,-0.024196,31.049395,0.678310,399376.857743,0.981388,20.021727,20.003571,3.741631,0.072918,0.051532,201.369444,32.000000,219.306541,25.464701,198.038640,178.716696,32.000000,171.411569,68.782599,71.166926,104.520019,100.000000,33.441281,47.113924,0.000000,36.053815,26.341772,0.000000,41.394627,29.114096,43.523691,59.614622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
