OSU 80 Ton Compressor Load Stand
49.476572,60.012407,185.980538,197.960703,98.366034,95.703613,29.268372,14.254059,185.535534,1.465045,57.124889,-26.302428,166.073417,187.066454,164.228883,186.281270,99.579085,184.756142,-0.000517,0.030332,32.000000,-235.754464,186.235879,-0.024187,31.029699,0.679306,399357.099569,0.973199,20.115931,19.976601,3.744444,0.064352,0.028854,202.102868,32.000000,218.385358,291.815654,201.099140,178.864955,32.000000,171.289235,68.792344,71.080091,104.502189,100.000000,33.465049,47.113924,0.000000,35.964899,26.341772,0.000000,41.393266,29.268372,43.294344,59.616019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.926938,60.016804,185.900712,181.374965,98.370287,95.703597,28.961242,14.256485,185.538287,1.465048,57.203247,-26.334764,166.090153,187.074753,164.239285,186.121533,99.555931,184.719390,-0.000518,0.030319,32.000000,-235.751711,186.207958,-0.024193,31.036701,0.672137,398983.925693,0.945712,19.451821,19.977587,3.699680,0.067165,0.028689,202.467087,32.000000,218.136277,175.399783,201.614285,177.728411,32.000000,172.393334,68.805538,71.089521,104.528213,100.000000,33.484734,47.113924,0.000000,36.186648,26.341772,0.000000,41.414268,28.961242,43.341299,59.611593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.805988,60.016804,185.984883,181.374965,98.378876,95.703553,28.644375,14.257912,185.585477,1.464789,57.318709,-26.355915,166.114010,187.120224,164.127141,186.155392,99.584378,184.757057,-0.000519,0.030296,32.000000,-235.746841,186.275627,-0.024206,31.059964,0.682413,399564.882238,0.957275,20.287329,19.996304,3.758962,0.078285,0.050922,202.004204,32.000000,218.658930,275.220089,198.735215,177.647020,32.000000,172.844890,68.781354,71.104356,104.536568,100.000000,33.440132,47.113924,0.000000,36.154663,26.341772,0.000000,41.421560,28.644375,43.573727,59.621536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.822329,59.994821,185.959415,162.728729,98.362592,95.704853,28.410205,14.261337,185.638096,1.464863,57.256595,-26.429811,165.991558,187.052689,164.119477,186.193043,99.589408,184.860059,-0.000519,0.030267,32.000000,-235.749481,186.142814,-0.024189,31.031587,0.676440,399324.846446,0.957853,19.824799,20.005334,3.723455,0.081960,0.034068,201.265591,32.000000,219.391170,221.622569,196.017021,177.569306,32.000000,172.435287,68.777428,71.109972,104.516446,100.000000,33.424400,47.113924,0.000000,36.343307,26.341772,0.000000,41.402273,28.410205,43.661254,59.609193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.591997,59.978609,186.035796,175.181652,98.353101,95.708702,28.793229,14.263335,185.558375,1.464626,57.100848,-26.431224,166.001731,187.040984,164.191143,186.240838,99.627820,184.776355,-0.000521,0.030267,32.000000,-235.745844,186.173691,-0.024140,31.023772,0.677669,399351.003268,0.971034,19.949879,19.991364,3.734187,0.072710,0.021054,201.061737,32.000000,219.324057,327.717904,197.173748,178.548615,32.000000,171.513581,68.794964,71.134090,104.520756,100.000000,33.451513,47.113924,0.000000,36.217856,26.341772,0.000000,41.401241,28.793229,43.444160,59.604768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.858417,59.981906,185.980540,194.888465,98.346654,95.709962,29.229975,14.257627,185.622128,1.464581,57.079044,-26.357663,166.013378,186.990253,164.209938,186.208401,99.617756,184.820599,-0.000521,0.030254,32.000000,-235.753192,186.173857,-0.024105,31.039534,0.677981,399310.533203,0.978641,19.910983,20.025912,3.732451,0.075851,0.034017,201.896507,32.000000,218.399323,255.759722,200.068164,178.809965,32.000000,171.171322,68.790038,71.113017,104.568174,100.000000,33.432690,47.113924,0.000000,36.023698,26.341772,0.000000,41.381360,29.229975,43.421563,59.602850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770976,59.981906,185.918983,194.888465,98.342335,95.711202,28.921304,14.257912,185.669320,1.464868,57.081369,-26.395063,166.046701,186.994780,164.234714,186.183914,99.543805,184.788726,-0.000519,0.030244,32.000000,-235.750939,186.205469,-0.024169,31.025345,0.677429,399241.467935,0.950456,19.860733,19.982403,3.730173,0.079566,0.046359,202.521590,32.000000,218.140688,150.040660,201.644810,178.097235,32.000000,172.205722,68.775954,71.072863,104.612261,100.000000,33.456983,47.113924,0.000000,36.189018,26.341772,0.000000,41.380711,28.921304,43.677249,59.616923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.574098,59.979159,185.927890,196.899112,98.332533,95.709957,28.507982,14.251205,185.606717,1.464822,57.220741,-26.451476,166.099187,186.983668,164.180876,186.166939,99.579910,184.778590,-0.000519,0.030252,32.000000,-235.761088,186.198435,-0.024162,31.026814,0.677429,399241.467935,0.950456,19.860733,19.982403,3.730173,0.075934,0.029307,202.321670,32.000000,218.578861,238.334199,199.908956,177.767737,32.000000,172.392712,68.756986,71.106577,104.642588,100.000000,33.461421,47.113924,0.000000,36.272053,26.341772,0.000000,41.374275,28.507982,43.476809,59.611731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.523046,59.974487,185.971051,178.240051,98.341414,95.708684,28.626476,14.253916,185.624138,1.464769,57.224781,-26.371607,165.974975,186.953428,164.136216,186.313071,99.618663,184.798605,-0.000519,0.030252,32.000000,-235.755918,186.250910,-0.024105,31.043572,0.681092,399487.194522,0.980664,20.152692,20.004106,3.750505,0.066282,0.035409,201.379218,32.000000,219.357283,573.784372,196.955503,177.490834,32.000000,172.820283,68.752768,71.126406,104.635272,100.000000,33.431790,47.113924,0.000000,36.357594,26.341772,0.000000,41.370122,28.626476,43.532715,59.616068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.747381,59.960748,185.903794,161.958769,98.336697,95.708676,28.880391,14.254773,185.598681,1.464945,57.143896,-26.448720,166.001136,187.024265,164.190547,186.145245,99.661041,184.858555,-0.000518,0.030215,32.000000,-235.754243,186.234961,-0.024066,31.007328,0.681458,399438.880833,0.977686,20.201076,19.973045,3.755243,0.092305,0.043986,201.059516,32.000000,219.441354,305.038214,196.351843,178.339888,32.000000,171.554610,68.776436,71.139647,104.656289,100.000000,33.414866,47.113924,0.000000,36.389144,26.341772,0.000000,41.360537,28.880391,43.351497,59.616648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.997361,59.960748,185.909373,161.958769,98.354279,95.708643,29.145529,14.257769,185.605764,1.464676,56.971030,-26.365317,165.995547,187.018616,164.203686,186.206099,99.625343,184.763281,-0.000518,0.030191,32.000000,-235.746820,186.149526,-0.024089,31.024795,0.681458,399438.880833,0.977686,20.201076,19.973045,3.755243,0.094596,0.053746,201.680510,32.000000,218.760747,419.387267,199.397275,178.780365,32.000000,171.381172,68.753188,71.137598,104.612807,100.000000,33.416635,47.113924,0.000000,36.267463,26.341772,0.000000,41.340391,29.145529,43.421783,59.614897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.799696,59.941239,186.026130,170.521498,98.350427,95.708664,28.964324,14.258340,185.606988,1.464687,56.962831,-26.511752,166.041641,187.061926,164.248382,186.287018,99.573788,184.755853,-0.000519,0.030206,32.000000,-235.750347,186.256476,-0.024111,31.008587,0.675777,399106.159577,0.950231,19.696023,19.952791,3.718384,0.072151,0.031302,202.513196,32.000000,218.227143,59.502343,201.355128,178.544311,32.000000,171.838099,68.764929,71.102895,104.656437,100.000000,33.438049,47.113924,0.000000,36.102903,26.341772,0.000000,41.312479,28.964324,43.508284,59.609213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.233494,59.931896,185.908144,190.917009,98.347851,95.706230,28.815534,14.257769,185.614262,1.464669,57.127751,-26.451896,166.045907,187.091534,164.135718,186.229731,99.554162,184.859103,-0.000520,0.030204,32.000000,-235.752229,186.194558,-0.024133,31.010187,0.678870,399301.131406,0.960300,19.880826,20.001491,3.735487,0.066950,0.035792,202.478507,32.000000,218.475371,275.557306,200.819467,177.689214,32.000000,172.404123,68.721049,71.094361,104.691148,100.000000,33.453476,47.113924,0.000000,36.230140,26.341772,0.000000,41.300767,28.815534,43.657219,59.615861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.928479,59.956626,186.001742,197.686563,98.341565,95.701167,28.450924,14.258911,185.602983,1.464350,57.166489,-26.505821,166.048265,187.045206,164.137332,186.175134,99.612126,184.816823,-0.000520,0.030188,32.000000,-235.749448,186.175468,-0.024093,30.996470,0.673104,399041.032629,0.956047,19.423906,20.060791,3.700880,0.082125,0.038248,201.590432,32.000000,219.108056,396.468343,197.827692,177.323406,32.000000,172.891055,68.726994,71.118523,104.706926,100.000000,33.388793,47.113924,0.000000,35.932364,26.341772,0.000000,41.278194,28.450924,43.415694,59.603666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.619517,59.945635,186.025583,180.933474,98.327963,95.701229,29.318076,14.257056,185.629075,1.464133,57.123872,-26.461706,165.934259,186.998654,164.142263,186.347177,99.619006,184.845330,-0.000521,0.030195,32.000000,-235.754254,186.283418,-0.024098,31.002817,0.677445,399138.389372,0.974820,19.763030,19.986582,3.725364,0.081512,0.030531,201.103733,32.000000,219.363308,292.585759,195.808921,178.085136,32.000000,171.616705,68.751577,71.140136,104.762811,100.000000,33.464707,47.113924,0.000000,36.268686,26.341772,0.000000,41.288848,29.318076,43.640271,59.612665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.463503,59.945635,185.902765,180.933474,98.296462,95.701224,28.892479,14.251776,185.599116,1.464085,57.001774,-26.516367,165.948006,187.102832,164.216385,186.244598,99.608285,184.849844,-0.000522,0.030160,32.000000,-235.757403,186.229680,-0.024087,30.984302,0.680469,399279.206021,0.966597,20.010280,19.989709,3.744877,0.069882,0.038970,201.527625,32.000000,219.137300,621.148857,198.356191,178.770634,32.000000,171.313692,68.755632,71.173185,104.740587,100.000000,33.448980,47.113924,0.000000,36.311547,26.341772,0.000000,41.268155,28.892479,43.507697,59.617159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.676946,59.926126,185.964948,159.112014,98.269984,95.701251,28.425615,14.253346,185.624711,1.463936,56.955673,-26.546635,166.046122,187.045839,164.206024,186.189778,99.549289,184.824806,-0.000520,0.030162,32.000000,-235.754358,186.193234,-0.024160,30.983567,0.680469,399279.206021,0.966597,20.010280,19.989709,3.744877,0.074384,0.037376,202.417351,32.000000,218.398028,287.314014,200.948378,178.808254,32.000000,171.609055,68.759935,71.139354,104.813094,100.000000,33.414920,47.113924,0.000000,36.272807,26.341772,0.000000,41.237230,28.425615,43.677689,59.616559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.832139,59.901396,185.771797,163.572945,98.234297,95.703804,28.836325,14.253346,185.624875,1.464090,57.092981,-26.588219,166.047097,187.038825,164.180765,186.201023,99.538490,184.732738,-0.000520,0.030164,32.000000,-235.756817,186.154891,-0.024209,30.983436,0.683212,399429.220921,0.969816,20.234154,20.003111,3.758383,0.084826,0.043575,202.565242,32.000000,218.257730,295.524856,201.482430,177.868429,32.000000,172.189074,68.715307,71.113500,104.803950,100.000000,33.422994,47.113924,0.000000,36.286581,26.341772,0.000000,41.222506,28.836325,43.428240,59.603873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.996972,59.928874,185.860592,185.572877,98.219607,95.701282,28.791033,14.256200,185.567094,1.464111,57.224404,-26.662848,166.049848,187.028466,164.089066,186.184972,99.565779,184.842025,-0.000519,0.030172,32.000000,-235.750849,186.173083,-0.024194,30.971739,0.680690,399375.627842,0.981042,19.992905,20.052486,3.743486,0.081531,0.040284,201.885062,32.000000,218.778732,479.991362,198.821951,177.203471,32.000000,172.767640,68.709637,71.143898,104.818327,100.000000,33.398929,47.113924,0.000000,36.254841,26.341772,0.000000,41.179031,28.791033,43.510191,59.615074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.020639,59.928874,185.967095,185.572877,98.212694,95.698731,29.296821,14.258198,185.627275,1.464234,57.195788,-26.667672,165.954057,187.047429,164.117501,186.138402,99.639796,184.834718,-0.000519,0.030195,32.000000,-235.749506,186.162843,-0.024212,30.976067,0.678199,399274.468569,0.963722,19.807408,20.027904,3.727952,0.080952,0.020504,201.052641,32.000000,219.245901,305.445989,195.986920,177.787617,32.000000,172.064316,68.704591,71.172845,104.800630,100.000000,33.367814,47.113924,0.000000,36.105089,26.341772,0.000000,41.189500,29.296821,43.499626,59.608544,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825785,59.913761,185.943118,198.259627,98.188622,95.694997,29.001689,14.254630,185.624198,1.464146,57.057738,-26.632417,165.919521,187.103402,164.196459,186.151458,99.637838,184.774017,-0.000519,0.030184,32.000000,-235.754385,186.127460,-0.024377,30.994897,0.676687,399145.790550,0.961784,19.664550,20.042614,3.717437,0.078578,0.040930,201.431267,32.000000,219.293610,443.716559,196.983576,178.782358,32.000000,171.358619,68.707358,71.174361,104.786324,100.000000,33.372891,47.113924,0.000000,36.273684,26.341772,0.000000,41.159761,29.001689,43.446728,59.608800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.851619,59.902495,186.101264,190.128490,98.199454,95.693789,28.959631,14.247780,185.577960,1.464086,57.004696,-26.623186,165.991051,187.049409,164.229164,186.150476,99.574198,184.775818,-0.000519,0.030176,32.000000,-235.755990,186.193379,-0.024451,31.023037,0.676584,398985.802111,0.944663,19.640129,19.965788,3.717807,0.069943,0.041888,202.312541,32.000000,218.440556,557.529275,200.128181,178.887425,32.000000,171.358385,68.700817,71.170739,104.770882,100.000000,33.387483,47.113924,0.000000,36.198353,26.341772,0.000000,41.142573,28.959631,43.485686,59.612045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.613458,59.906617,185.947254,176.760717,98.184749,95.693747,28.450260,14.263192,185.594516,1.464048,57.085563,-26.661378,166.071663,186.979016,164.223751,186.208262,99.519355,184.785844,-0.000520,0.030183,32.000000,-235.743364,186.132106,-0.024391,31.031351,0.678461,399078.364683,0.958304,19.826346,19.944421,3.731865,0.072594,0.044432,202.583055,32.000000,218.212711,340.132344,201.849563,178.222556,32.000000,171.882555,68.719750,71.122488,104.776551,100.000000,33.351153,47.113924,0.000000,36.270072,26.341772,0.000000,41.112287,28.450260,43.670866,59.613786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.611075,59.906617,185.796982,176.760717,98.181671,95.691176,28.808976,14.253203,185.544484,1.464098,57.233289,-26.680302,166.043414,187.046838,164.134344,186.157854,99.530588,184.795280,-0.000522,0.030184,32.000000,-235.756960,186.129622,-0.024386,31.046143,0.677934,399157.944309,0.959109,19.788352,20.008755,3.733104,0.072882,0.038728,202.293461,32.000000,218.401800,354.776926,199.718817,177.500056,32.000000,172.722895,68.718695,71.166604,104.753432,100.000000,33.382619,47.113924,0.000000,36.324995,26.341772,0.000000,41.097372,28.808976,43.646654,59.606174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.460861,59.897824,185.920057,162.913679,98.186467,95.687350,29.401055,14.252347,185.574518,1.463713,57.225071,-26.730376,165.967817,187.019392,164.098306,186.212574,99.586465,184.762102,-0.000523,0.030191,32.000000,-235.753390,186.234982,-0.024439,31.071582,0.679566,399384.985212,0.969247,20.041751,20.059842,3.745071,0.064766,0.021542,201.324822,32.000000,219.132350,446.093447,196.810031,177.589843,32.000000,172.222084,68.687050,71.159913,104.683799,100.000000,33.361873,47.113924,0.000000,36.381136,26.341772,0.000000,41.069706,29.401055,43.496912,59.609960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785102,59.915959,185.912291,167.964408,98.183369,95.686084,28.854228,14.252204,185.593661,1.463535,57.187963,-26.781687,165.973674,186.963787,164.209126,186.126215,99.631096,184.694541,-0.000521,0.030211,32.000000,-235.751894,186.071355,-0.024504,31.069248,0.679566,399384.985212,0.969247,20.041751,20.059842,3.745071,0.072847,0.029071,201.411792,32.000000,219.427677,652.676248,196.387688,178.514569,32.000000,171.849453,68.743843,71.196652,104.705857,100.000000,33.360112,47.113924,0.000000,36.425142,26.341772,0.000000,41.049342,28.854228,43.386567,59.606636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.855090,59.938216,186.009639,189.378300,98.160273,95.686139,28.854763,14.249350,185.511539,1.463541,57.061880,-26.749942,165.992020,187.054567,164.240255,186.246899,99.624166,184.707195,-0.000522,0.030245,32.000000,-235.760977,186.158891,-0.024555,31.096733,0.677199,399080.811655,0.963983,19.870657,19.920616,3.734296,0.080991,0.035395,201.888183,32.000000,218.785914,715.913142,199.280029,178.775049,32.000000,171.244082,68.724335,71.183415,104.670653,100.000000,33.301514,47.113924,0.000000,36.155039,26.341772,0.000000,41.050062,28.854763,43.626478,59.617258,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.523777,59.938216,186.027535,189.378300,98.154863,95.683569,28.510318,14.256057,185.523150,1.463311,57.136228,-26.725042,166.071229,186.986073,164.267917,186.165598,99.554666,184.789156,-0.000523,0.030253,32.000000,-235.751647,186.183708,-0.024523,31.108875,0.676046,399076.348152,0.962535,19.820484,19.932409,3.731006,0.075840,0.036950,202.492700,32.000000,218.115605,322.444399,201.705469,178.493757,32.000000,171.494073,68.738384,71.140241,104.698428,100.000000,33.382712,47.113924,0.000000,36.190937,26.341772,0.000000,41.057710,28.510318,43.369766,59.610541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.764777,59.956077,185.846325,200.826430,98.142878,95.679752,29.086433,14.257056,185.524802,1.463032,57.276959,-26.799414,166.044081,186.951347,164.174743,186.170997,99.536751,184.795052,-0.000525,0.030242,32.000000,-235.752615,186.053691,-0.024487,31.100168,0.676046,399076.348152,0.962535,19.820484,19.932409,3.731006,0.084295,0.048237,202.350364,32.000000,218.199574,247.623480,200.930790,177.704185,32.000000,172.534403,68.700734,71.135435,104.701346,100.000000,33.354745,47.113924,0.000000,36.396442,26.341772,0.000000,41.063788,29.086433,43.355606,59.604158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.686033,59.973663,185.926274,192.507578,98.167541,95.675970,29.300445,14.254630,185.533817,1.462808,57.420611,-26.880947,166.037821,186.893621,164.126114,186.133531,99.607863,184.664319,-0.000526,0.030235,32.000000,-235.753402,186.087649,-0.024462,31.128230,0.676629,399288.938377,0.956755,19.931823,20.053593,3.734495,0.069743,0.029692,201.507343,32.000000,218.905464,369.084145,197.651407,177.662078,32.000000,172.285024,68.702505,71.160406,104.700693,100.000000,33.316176,47.113924,0.000000,36.259324,26.341772,0.000000,41.055034,29.300445,43.639318,59.613491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.382403,60.002515,185.784821,170.590980,98.169134,95.674614,28.944295,14.255058,185.520516,1.463016,57.428963,-26.827727,165.923103,186.933526,164.155072,186.158568,99.595020,184.719759,-0.000527,0.030232,32.000000,-235.755268,186.024282,-0.024483,31.130354,0.676629,399288.938377,0.956755,19.931823,20.053593,3.734495,0.077756,0.033821,201.348468,32.000000,219.351013,531.449430,195.964755,178.137447,32.000000,172.274045,68.695131,71.172114,104.721414,100.000000,33.323467,47.113924,0.000000,36.312044,26.341772,0.000000,41.066725,28.944295,43.301901,59.608554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.458206,60.002515,185.934711,170.590980,98.181025,95.668215,28.809956,14.259625,185.454805,1.462811,57.214361,-26.825109,165.951268,186.948043,164.176926,186.074475,99.544928,184.696738,-0.000528,0.030255,32.000000,-235.746768,186.090523,-0.024433,31.116717,0.680611,399463.005268,0.969702,20.375479,19.966385,3.762166,0.069116,0.031298,201.457780,32.000000,219.197525,275.744691,198.493724,178.733326,32.000000,171.185683,68.709803,71.167683,104.686352,100.000000,33.280389,47.113924,0.000000,36.486395,26.341772,0.000000,41.093103,28.809956,43.413126,59.607620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.901879,60.028070,185.696753,159.842173,98.216559,95.666990,28.426482,14.258340,185.534259,1.462781,57.232107,-26.713175,166.044822,186.873515,164.173987,186.080198,99.524244,184.744426,-0.000527,0.030257,32.000000,-235.748380,186.069823,-0.024411,31.087317,0.680337,399477.468655,0.972519,20.296546,20.007628,3.759431,0.082168,0.026419,202.206377,32.000000,218.261712,514.287522,201.074241,178.633355,32.000000,171.052234,68.721506,71.168992,104.724396,100.000000,33.306022,47.113924,0.000000,36.303864,26.341772,0.000000,41.119920,28.426482,43.326479,59.604384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.662910,60.030818,185.841175,167.274134,98.234125,95.661959,29.267177,14.254487,185.410769,1.462792,57.376206,-26.852826,166.050041,186.836058,164.178093,186.046683,99.504761,184.655688,-0.000526,0.030251,32.000000,-235.754036,186.049327,-0.024389,31.041973,0.674843,399259.533800,0.976067,19.861961,20.046644,3.721238,0.070953,0.032528,202.402508,32.000000,218.121901,105.587144,201.763229,177.816688,32.000000,172.416637,68.727305,71.159857,104.780380,100.000000,33.272521,47.113924,0.000000,36.259435,26.341772,0.000000,41.130209,29.267177,43.423177,59.611662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.793922,60.031093,185.656988,186.987544,98.229474,95.658199,28.866375,14.252632,185.413817,1.462862,57.521936,-26.828203,166.097367,186.881020,164.060605,185.990882,99.596327,184.713578,-0.000526,0.030246,32.000000,-235.757367,186.023651,-0.024414,31.009164,0.674843,399259.533800,0.976067,19.861961,20.046644,3.721238,0.071922,0.021446,201.848958,32.000000,218.670998,396.748819,198.601662,177.763105,32.000000,172.388428,68.725043,71.191166,104.798867,100.000000,33.266419,47.113924,0.000000,36.337534,26.341772,0.000000,41.136351,28.866375,43.475782,59.603233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.347360,60.022299,185.776921,197.748764,98.234253,95.654425,28.632560,14.253060,185.468997,1.463139,57.455370,-26.862862,165.967082,186.783409,164.132429,186.013149,99.595872,184.650016,-0.000527,0.030265,32.000000,-235.754644,186.024405,-0.024389,30.970979,0.679171,399428.328248,0.953001,20.112157,20.032013,3.742052,0.065952,0.022087,201.314132,32.000000,219.349816,389.531890,196.085716,177.776037,32.000000,172.741517,68.704519,71.228296,104.814362,100.000000,33.259112,47.113924,0.000000,36.323709,26.341772,0.000000,41.142812,28.632560,43.592876,59.616284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.338368,60.022299,185.591187,197.748764,98.258680,95.650665,28.739660,14.253346,185.308296,1.463101,57.339601,-26.923978,165.982831,186.743892,164.192816,185.971875,99.612418,184.621408,-0.000527,0.030279,32.000000,-235.757309,186.024364,-0.024337,30.940688,0.677716,399164.550611,0.963403,19.976658,19.962704,3.728507,0.068839,0.034965,201.284190,32.000000,219.507164,350.701889,197.308521,178.580040,32.000000,171.524382,68.733655,71.193951,104.802110,100.000000,33.217301,47.113924,0.000000,36.526652,26.341772,0.000000,41.139371,28.739660,43.485906,59.604463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.626415,60.025047,185.748538,197.112710,98.277965,95.644219,28.855312,14.257627,185.473890,1.463511,57.322434,-27.006276,166.040911,186.755677,164.221790,186.042978,99.573915,184.702412,-0.000528,0.030269,32.000000,-235.748766,186.064051,-0.024331,30.935521,0.684424,399422.863705,0.980868,20.431784,19.938722,3.764678,0.081340,0.039834,201.893487,32.000000,218.455937,407.580357,200.381088,178.993876,32.000000,170.887232,68.726302,71.189935,104.827214,100.000000,33.245407,47.113924,0.000000,36.487145,26.341772,0.000000,41.146645,28.855312,43.422004,59.604482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.908254,60.072860,185.686662,179.926840,98.281833,95.637844,29.265602,14.252061,185.354736,1.463514,57.378084,-26.924937,166.059051,186.703457,164.188623,186.045724,99.495333,184.607228,-0.000528,0.030300,32.000000,-235.760232,186.060280,-0.024322,30.960121,0.684663,399382.141619,0.977370,20.441158,19.911174,3.761600,0.076822,0.031333,202.438479,32.000000,218.059241,116.920086,201.719561,177.998368,32.000000,172.213014,68.707397,71.178128,104.889812,100.000000,33.179067,47.113924,0.000000,36.388407,26.341772,0.000000,41.151637,29.265602,43.389722,59.611101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.514362,60.064616,185.862451,162.614572,98.298943,95.631528,29.234967,14.257199,185.396974,1.463277,57.464039,-26.898845,166.074892,186.745624,164.094302,185.933028,99.521585,184.562413,-0.000531,0.030321,32.000000,-235.747719,186.082713,-0.024303,30.994530,0.681564,399245.848008,0.967190,20.144255,19.980823,3.742937,0.073393,0.042414,202.262561,32.000000,218.472013,578.669739,199.760475,177.756743,32.000000,172.469392,68.709625,71.197753,104.914715,100.000000,33.204652,47.113924,0.000000,36.178346,26.341772,0.000000,41.212216,29.234967,43.436017,59.612606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.438091,60.064616,185.645069,162.614572,98.300527,95.627753,28.967575,14.255343,185.395445,1.463285,57.483538,-26.852781,166.020053,186.764812,164.098184,185.917320,99.522633,184.516320,-0.000530,0.030327,32.000000,-235.752852,185.891267,-0.024375,31.034708,0.677391,399240.008760,0.947771,19.900162,20.022807,3.720560,0.066289,0.034033,201.333797,32.000000,219.379971,272.665042,196.880540,177.636097,32.000000,172.712771,68.696059,71.204530,104.929311,100.000000,33.195160,47.113924,0.000000,36.450268,26.341772,0.000000,41.217701,28.967575,43.350324,59.610039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.733947,60.069013,185.755913,164.913807,98.298519,95.620118,28.414187,14.254059,185.317345,1.463185,57.465372,-26.744096,165.914182,186.748683,164.197855,185.990680,99.575387,184.562865,-0.000530,0.030357,32.000000,-235.754956,185.877582,-0.024335,31.081049,0.681970,399405.663792,0.956977,20.300234,19.979318,3.753708,0.080960,0.031581,200.876100,32.000000,219.383150,358.021664,196.270629,178.195569,32.000000,171.583482,68.696854,71.189163,104.893262,100.000000,33.154233,47.113924,0.000000,36.345478,26.341772,0.000000,41.235107,28.414187,43.494124,59.606508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.731845,60.090446,185.575217,184.060545,98.312713,95.612495,28.681633,14.250777,185.347731,1.463264,57.293832,-27.012638,165.994574,186.728925,164.236442,185.909168,99.570563,184.549136,-0.000531,0.030387,32.000000,-235.756107,185.959959,-0.024358,31.055558,0.676972,399126.389148,0.979740,20.076698,19.925691,3.734992,0.078438,0.039091,201.623478,32.000000,218.704576,221.195890,199.395609,178.824483,32.000000,171.331086,68.717614,71.203233,104.866938,100.000000,33.127717,47.113924,0.000000,36.335708,26.341772,0.000000,41.248862,28.681633,43.327286,59.599860,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.128048,60.080554,185.597101,196.025666,98.321325,95.607350,28.770051,14.258768,185.313883,1.463196,57.339148,-26.894514,166.079279,186.808530,164.193156,185.967845,99.499717,184.461305,-0.000532,0.030388,32.000000,-235.746477,185.953755,-0.024338,31.083331,0.676972,399126.389148,0.979740,20.076698,19.925691,3.734992,0.071288,0.032321,202.270684,32.000000,218.085305,247.483079,201.454738,178.614621,32.000000,171.816992,68.716578,71.174852,104.845533,100.000000,33.125405,47.113924,0.000000,36.292947,26.341772,0.000000,41.287535,28.770051,43.452671,59.614632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.915029,60.080554,185.545400,196.025666,98.358469,95.599739,29.282390,14.259196,185.273288,1.463321,57.437214,-27.020787,166.088498,186.707819,164.134929,185.966155,99.513114,184.541231,-0.000532,0.030374,32.000000,-235.754080,185.875215,-0.024329,31.039035,0.671549,398972.423303,0.959162,19.681086,19.962288,3.702460,0.076679,0.029352,202.375692,32.000000,218.298913,240.750297,200.573255,177.629688,32.000000,172.526073,68.693577,71.199570,104.841312,100.000000,33.031558,47.113924,0.000000,36.109950,26.341772,0.000000,41.294718,29.282390,43.498085,59.605013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.005568,60.111055,185.482887,198.178280,98.378434,95.593819,28.963716,14.257912,185.239970,1.463269,57.533367,-27.040102,166.026555,186.726762,164.102827,185.853882,99.516669,184.581736,-0.000532,0.030376,32.000000,-235.750611,185.916515,-0.024344,30.979843,0.674942,399052.639390,0.946728,19.900855,19.979642,3.717225,0.078363,0.038369,201.475701,32.000000,219.030435,391.586824,197.447211,177.279435,32.000000,172.927529,68.680427,71.200547,104.802985,100.000000,33.070526,47.113924,0.000000,36.035501,26.341772,0.000000,41.342181,28.963716,43.467711,59.615920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.765348,60.105285,185.470643,184.930826,98.371898,95.587505,28.382429,14.260053,185.339192,1.463287,57.551648,-26.975423,165.929546,186.683228,164.171273,185.867757,99.581105,184.563309,-0.000531,0.030389,32.000000,-235.749946,185.815049,-0.024336,30.971923,0.674942,399052.639390,0.946728,19.900855,19.979642,3.717225,0.066734,0.042021,200.970325,32.000000,219.344417,252.975714,195.738711,178.208239,32.000000,171.650547,68.698549,71.228145,104.792103,100.000000,32.947572,47.113924,0.000000,36.158526,26.341772,0.000000,41.364315,28.382429,43.479817,59.613107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.377970,60.127543,185.620382,173.493687,98.398553,95.579792,28.680898,14.258198,185.289287,1.463270,57.355356,-27.007329,165.967209,186.670117,164.197024,185.917077,99.576196,184.559495,-0.000531,0.030383,32.000000,-235.750490,185.900158,-0.024328,30.935810,0.678016,399004.923435,0.979916,20.080440,19.920144,3.726903,0.073495,0.043465,201.360429,32.000000,219.069850,127.636325,198.306367,178.864741,32.000000,171.286043,68.685127,71.209791,104.698706,100.000000,32.990359,47.113924,0.000000,36.432423,26.341772,0.000000,41.379740,28.680898,43.430221,59.606066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.383749,60.127543,185.732840,173.493687,98.424565,95.572123,28.866760,14.257912,185.273148,1.463237,57.327286,-27.036204,166.075866,186.718280,164.225341,185.841170,99.512407,184.542559,-0.000529,0.030402,32.000000,-235.752250,185.849130,-0.024599,30.935941,0.684057,399256.012323,0.978056,20.505126,19.923586,3.759174,0.085404,0.050699,202.329857,32.000000,218.264392,334.914731,201.094337,178.752902,32.000000,171.919352,68.702812,71.168999,104.689100,100.000000,32.947141,47.113924,0.000000,36.526674,26.341772,0.000000,41.425123,28.866760,43.382385,59.620425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.454445,60.133313,185.691457,160.974362,98.450621,95.563242,29.325989,14.252061,185.290832,1.463328,57.451954,-26.993811,166.084580,186.704599,164.211212,185.925120,99.490754,184.501611,-0.000531,0.030367,32.000000,-235.752856,185.920616,-0.024571,30.950811,0.684241,399335.085201,0.971556,20.499105,19.980859,3.761011,0.081355,0.047473,202.597758,32.000000,218.200870,329.256916,201.596605,177.966625,32.000000,172.251367,68.687976,71.179068,104.673549,100.000000,32.896735,47.113924,0.000000,36.478234,26.341772,0.000000,41.456485,29.325989,43.456486,59.604650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.658494,60.126444,185.655049,173.983122,98.471263,95.551747,28.963026,14.259054,185.212674,1.463217,57.568161,-26.975285,166.062911,186.713712,164.130647,185.898539,99.543207,184.346016,-0.000532,0.030388,32.000000,-235.749306,185.964320,-0.024535,30.974886,0.684241,399335.085201,0.971556,20.499105,19.980859,3.761011,0.071148,0.036588,201.613989,32.000000,218.695764,314.102017,198.611632,177.318261,32.000000,172.679275,68.667219,71.185307,104.634796,100.000000,32.930480,47.113924,0.000000,36.505677,26.341772,0.000000,41.483055,28.963026,43.306670,59.606725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.154199,60.123970,185.693442,192.053729,98.486931,95.541570,28.714081,14.256628,185.274315,1.463098,57.433221,-27.095803,165.971309,186.737223,164.197760,185.796207,99.580256,184.443656,-0.000532,0.030364,32.000000,-235.748781,185.871177,-0.024518,31.033607,0.679577,399014.779972,0.962237,20.212364,19.874426,3.738636,0.072759,0.050517,201.362646,32.000000,219.165957,477.192541,197.345280,178.889026,32.000000,171.331715,68.685944,71.203147,104.613822,100.000000,32.842008,47.113924,0.000000,36.202110,26.341772,0.000000,41.510039,28.714081,43.451130,59.612409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923253,60.150625,185.768620,202.121374,98.509319,95.537734,29.239765,14.253488,185.317919,1.463070,57.313139,-26.985399,166.015365,186.686614,164.237415,185.895581,99.517293,184.463697,-0.000532,0.030342,32.000000,-235.756674,185.908664,-0.024548,31.070454,0.672235,398654.198671,0.954182,19.700071,19.903335,3.702581,0.070800,0.048915,202.142609,32.000000,218.358622,285.218693,200.218820,178.844268,32.000000,171.304869,68.695421,71.176961,104.581906,100.000000,32.862491,47.113924,0.000000,36.221059,26.341772,0.000000,41.532364,29.239765,43.540272,59.611062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.728999,60.150625,185.610615,202.121374,98.528224,95.533792,29.125519,14.256913,185.221320,1.463099,57.359933,-27.050685,166.058317,186.800965,164.233238,185.874070,99.449065,184.526378,-0.000530,0.030359,32.000000,-235.748168,185.836547,-0.024592,31.058731,0.672235,398654.198671,0.954182,19.700071,19.903335,3.702581,0.070848,0.032041,202.525107,32.000000,218.119700,325.929110,201.852158,178.103574,32.000000,171.884479,68.672087,71.138364,104.580649,100.000000,32.890770,47.113924,0.000000,36.222949,26.341772,0.000000,41.586290,29.125519,43.322884,59.606705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.817722,60.167112,185.837844,191.673579,98.535815,95.526177,28.738485,14.252632,185.305949,1.463174,57.477405,-27.046682,166.082719,186.771725,164.138507,185.949649,99.460616,184.513282,-0.000530,0.030353,32.000000,-235.753761,185.929182,-0.024582,31.081023,0.674477,398866.464689,0.947498,19.962427,19.945634,3.721084,0.075983,0.031362,202.081727,32.000000,218.395546,272.964563,199.689989,177.401447,32.000000,172.719721,68.654323,71.132254,104.580971,100.000000,32.835014,47.113924,0.000000,36.457475,26.341772,0.000000,41.633289,28.738485,43.478130,59.613324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.786988,60.147877,185.487860,171.719891,98.542170,95.518581,28.419979,14.251205,185.263662,1.463024,57.486210,-27.022606,165.992649,186.763773,164.174545,186.012761,99.514769,184.544177,-0.000530,0.030358,32.000000,-235.757810,185.980618,-0.024542,31.078584,0.676669,399097.808041,0.955259,20.163438,20.037978,3.732442,0.074072,0.042916,201.201834,32.000000,219.133882,728.473727,196.708751,177.725332,32.000000,172.328527,68.638175,71.173338,104.593353,100.000000,32.881125,47.113924,0.000000,36.286784,26.341772,0.000000,41.666595,28.419979,43.640418,59.609410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.164736,60.129191,185.811239,165.447885,98.566145,95.518555,28.809627,14.262051,185.319453,1.463185,57.339753,-27.046360,165.951230,186.766299,164.186258,185.923049,99.494283,184.471606,-0.000529,0.030349,32.000000,-235.750243,185.924569,-0.024328,31.090569,0.675691,399008.854191,0.966195,20.088043,20.021389,3.730356,0.073853,0.046477,201.225327,32.000000,219.286229,255.456998,196.519616,178.494219,32.000000,171.764624,68.642435,71.147336,104.578163,100.000000,32.792596,47.113924,0.000000,36.329290,26.341772,0.000000,41.677538,28.809627,43.418335,59.610295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.276422,60.129191,185.561602,165.447885,98.572676,95.515973,29.336076,14.256342,185.330579,1.463332,57.120376,-27.092677,166.014809,186.693872,164.272837,185.875129,99.537874,184.537234,-0.000528,0.030333,32.000000,-235.754640,185.848213,-0.024240,31.100640,0.675061,398875.778897,0.977558,20.100622,19.979120,3.725629,0.081541,0.030415,201.817563,32.000000,218.746057,222.839163,199.486740,178.704537,32.000000,171.597264,68.663217,71.174273,104.554121,100.000000,32.826594,47.113924,0.000000,36.091343,26.341772,0.000000,41.686528,29.336076,43.351204,59.607334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.936328,60.084676,185.515227,181.623371,98.572656,95.512136,29.210011,14.257056,185.351559,1.463277,57.224654,-27.168797,166.097192,186.710246,164.294312,185.912839,99.470988,184.449961,-0.000528,0.030345,32.000000,-235.753762,186.001969,-0.024280,31.105728,0.671004,398648.458945,0.956309,19.691945,19.971686,3.704021,0.077840,0.042454,202.301548,32.000000,218.148717,347.605177,201.629077,178.563924,32.000000,171.405835,68.681213,71.157408,104.598863,100.000000,32.769966,47.113924,0.000000,36.064794,26.341772,0.000000,41.666437,29.210011,43.452598,59.607905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.693876,60.051152,185.797941,201.563145,98.576116,95.508264,28.823745,14.253916,185.325865,1.462943,57.312063,-27.151632,166.097288,186.756208,164.175599,186.030141,99.443684,184.521423,-0.000528,0.030333,32.000000,-235.756902,186.006335,-0.024267,31.112363,0.668711,398489.657619,0.936827,19.577071,19.953346,3.690828,0.076630,0.037085,202.353944,32.000000,218.183934,433.943812,200.647331,177.405340,32.000000,172.677176,68.665527,71.163730,104.593642,100.000000,32.679402,47.113924,0.000000,36.195494,26.341772,0.000000,41.683313,28.823745,43.467931,59.609252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.500486,60.037138,185.853180,192.252248,98.598921,95.504401,28.465502,14.255058,185.389603,1.462884,57.343086,-27.168033,166.075449,186.767953,164.171701,185.964298,99.480636,184.555376,-0.000527,0.030355,32.000000,-235.754613,186.001277,-0.024271,31.118002,0.672537,398753.754035,0.947770,19.882970,19.986652,3.715035,0.072188,0.047558,201.444629,32.000000,219.015463,408.198526,197.516206,177.757015,32.000000,172.567423,68.661620,71.144917,104.596494,100.000000,32.727567,47.113924,0.000000,36.418005,26.341772,0.000000,41.661214,28.465502,43.532715,59.611170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
