OSU 80 Ton Compressor Load Stand
49.519526,60.037138,185.662433,192.252248,98.636179,95.500560,28.857084,14.253774,185.250868,1.463137,57.335116,-27.161033,165.957556,186.826862,164.209464,185.929440,99.472195,184.614490,-0.000526,0.030383,32.000000,-235.756389,185.984492,-0.024226,31.098778,0.678455,398923.346464,0.981770,20.287184,20.017560,3.754573,0.085593,0.022853,201.321207,32.000000,219.382633,928.120746,195.799918,178.163978,32.000000,172.050115,68.660271,71.170091,104.594878,100.000000,32.773026,47.113924,0.000000,36.448050,26.341772,0.000000,41.656047,28.857084,43.481725,59.607226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.115868,60.018727,185.784891,172.666840,98.635000,95.496720,29.210837,14.257341,185.328963,1.462952,57.065577,-27.191902,165.976928,186.745277,164.250241,185.992332,99.553535,184.622955,-0.000526,0.030398,32.000000,-235.748887,185.999971,-0.024268,31.122487,0.678455,398923.346464,0.981770,20.287184,20.017560,3.754573,0.074806,0.031791,201.552753,32.000000,219.242094,823.962482,198.320676,178.593309,32.000000,171.358396,68.681382,71.178710,104.587244,100.000000,32.732878,47.113924,0.000000,36.345196,26.341772,0.000000,41.644491,29.210837,43.494124,59.608043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.928570,60.008560,185.806633,162.459847,98.634194,95.495426,29.002203,14.257199,185.498959,1.462925,57.021027,-27.206989,166.041609,186.807939,164.268213,186.036193,99.415819,184.548701,-0.000525,0.030390,32.000000,-235.754603,186.050897,-0.024284,31.089940,0.670475,398346.868887,0.943693,19.631805,19.970653,3.707107,0.077010,0.033572,202.141865,32.000000,218.319845,725.632841,201.002941,178.953716,32.000000,171.224948,68.701312,71.133110,104.614982,100.000000,32.717698,47.113924,0.000000,36.104920,26.341772,0.000000,41.648223,29.002203,43.636750,59.613816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.791298,59.997844,185.732287,176.258713,98.627572,95.494139,28.805519,14.261908,185.449733,1.462968,57.137499,-27.161183,166.067019,186.794867,164.220596,186.057690,99.445615,184.639928,-0.000525,0.030385,32.000000,-235.749566,185.976637,-0.024258,31.076355,0.673514,398695.874705,0.954364,19.814870,20.079811,3.721449,0.076212,0.044963,202.308679,32.000000,218.019305,412.370315,201.552414,177.740617,32.000000,172.263215,68.691317,71.135161,104.644611,100.000000,32.711403,47.113924,0.000000,36.158190,26.341772,0.000000,41.640135,28.805519,43.429267,59.608436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.545843,59.997844,186.004539,176.258713,98.643940,95.492738,28.636165,14.256913,185.490665,1.462908,57.192089,-27.223031,166.051484,186.821845,164.136435,186.133532,99.485094,184.624976,-0.000526,0.030370,32.000000,-235.752594,186.012269,-0.024163,31.091592,0.675271,398711.780516,0.963753,19.946125,20.085100,3.730216,0.082903,0.049277,201.666114,32.000000,218.673549,161.434700,198.249027,177.533092,32.000000,172.754223,68.673636,71.145710,104.681477,100.000000,32.675229,47.113924,0.000000,36.277865,26.341772,0.000000,41.630094,28.636165,43.365657,59.604522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.958435,59.956626,185.837526,197.501089,98.625284,95.492737,28.840736,14.254773,185.468421,1.463043,57.223413,-27.192035,165.937589,186.897027,164.190204,186.074838,99.511902,184.608960,-0.000526,0.030375,32.000000,-235.757029,186.088444,-0.024211,31.061721,0.678730,398790.340260,0.974717,20.200735,20.039870,3.754191,0.069155,0.032484,201.211914,32.000000,219.346573,239.912485,195.978406,177.828515,32.000000,172.560111,68.689201,71.149212,104.683015,100.000000,32.702749,47.113924,0.000000,36.449664,26.341772,0.000000,41.587221,28.840736,43.366171,59.610541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.701460,59.926675,185.881376,196.267933,98.596828,95.492745,29.169302,14.258911,185.493480,1.462976,57.030137,-27.219571,165.958272,186.827432,164.253282,186.108313,99.553663,184.672681,-0.000527,0.030374,32.000000,-235.746498,185.979024,-0.024262,31.084039,0.673723,398428.472663,0.958918,19.732088,20.006904,3.719843,0.081736,0.031827,201.235857,32.000000,219.416980,-143.459148,197.179143,178.494601,32.000000,171.425344,68.725482,71.193675,104.677493,100.000000,32.698082,47.113924,0.000000,36.190754,26.341772,0.000000,41.578576,29.169302,43.636456,59.609980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.818816,59.893152,185.880953,175.325772,98.544317,95.497792,28.704492,14.257627,185.469968,1.462748,56.939271,-27.192754,166.007863,186.842297,164.243014,186.103280,99.470224,184.615895,-0.000527,0.030356,32.000000,-235.749749,186.146609,-0.024356,31.084721,0.676483,398480.326082,0.953431,19.968035,19.989645,3.739958,0.082847,0.051386,202.025291,32.000000,218.495885,250.250183,200.415518,178.753748,32.000000,171.115066,68.715343,71.133012,104.671076,100.000000,32.643211,47.113924,0.000000,36.403768,26.341772,0.000000,41.530239,28.704492,43.473948,59.608977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.458014,59.871170,185.738788,159.447580,98.522763,95.499030,28.867822,14.260909,185.495314,1.462900,56.934818,-27.180051,166.061361,186.842806,164.235914,186.143721,99.436685,184.688228,-0.000526,0.030344,32.000000,-235.748106,186.219234,-0.024338,31.060331,0.676483,398480.326082,0.953431,19.968035,19.989645,3.739958,0.072771,0.036611,202.468755,32.000000,218.147004,469.350635,201.737324,178.090842,32.000000,172.026013,68.716613,71.110243,104.675208,100.000000,32.695325,47.113924,0.000000,36.182865,26.341772,0.000000,41.476651,28.867822,43.486787,59.604827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.253364,59.871170,185.837501,159.447580,98.495704,95.500472,29.364374,14.263478,185.601175,1.462524,57.087818,-27.282579,166.024152,187.001161,164.149897,186.182471,99.442521,184.838040,-0.000527,0.030326,32.000000,-235.746357,186.073818,-0.024371,31.061642,0.674964,398529.177492,0.946241,19.812213,20.051524,3.731100,0.078419,0.032341,202.259606,32.000000,218.577581,249.905708,199.419074,177.558533,32.000000,172.586897,68.684406,71.113352,104.687392,100.000000,32.627647,47.113924,0.000000,35.898792,26.341772,0.000000,41.431259,29.364374,43.601240,59.605790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.832187,59.836548,185.735813,173.008215,98.485564,95.508065,29.418438,14.261622,185.580361,1.462552,57.094289,-27.141164,165.996723,186.947594,164.165884,186.168229,99.529319,184.716856,-0.000526,0.030301,32.000000,-235.747721,186.226963,-0.024428,31.051362,0.667233,398169.067828,0.947434,19.132690,20.112599,3.681056,0.085638,0.039244,201.472642,32.000000,219.363214,401.013400,196.472036,177.636083,32.000000,172.903388,68.691743,71.170808,104.675215,100.000000,32.716008,47.113924,0.000000,36.125641,26.341772,0.000000,41.369931,29.418438,43.623030,59.612842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.752159,59.834900,185.898148,192.732547,98.455566,95.513093,28.804888,14.253060,185.531920,1.462591,56.945037,-27.181239,165.955548,187.032667,164.199206,186.224533,99.537096,184.700294,-0.000526,0.030253,32.000000,-235.755463,186.165048,-0.024454,31.040268,0.669993,398296.419030,0.935603,19.342750,20.164339,3.698011,0.074162,0.045295,201.187241,32.000000,219.350821,70.066060,196.500828,178.328005,32.000000,171.672487,68.686300,71.136789,104.618350,100.000000,32.612103,47.113924,0.000000,36.232566,26.341772,0.000000,41.337354,28.804888,43.557806,59.609891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.700098,59.814017,185.807074,203.285320,98.445920,95.519397,28.478909,14.255058,185.581805,1.462451,56.852737,-27.335506,165.990404,187.014600,164.260373,186.206158,99.536095,184.759590,-0.000526,0.030255,32.000000,-235.757072,186.108798,-0.024402,31.024349,0.675105,398393.969488,0.942557,19.742510,20.030970,3.727226,0.070974,0.035783,201.729135,32.000000,218.663102,461.949338,199.495172,178.745280,32.000000,171.180976,68.722955,71.149718,104.605391,100.000000,32.709774,47.113924,0.000000,36.377568,26.341772,0.000000,41.302860,28.478909,43.384806,59.607984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.420571,59.814017,185.825723,203.285320,98.410351,95.530855,28.245500,14.254773,185.480679,1.462297,56.948955,-27.237842,166.074436,186.997186,164.260262,186.255092,99.481907,184.692212,-0.000526,0.030250,32.000000,-235.751948,186.127439,-0.024328,31.012809,0.676817,398449.480924,0.964383,19.823715,20.016828,3.736484,0.091202,0.050912,202.393471,32.000000,218.170030,189.561137,201.597877,178.352793,32.000000,171.736120,68.722416,71.154982,104.613709,100.000000,32.628045,47.113924,0.000000,36.310871,26.341772,0.000000,41.247063,28.245500,43.394784,59.610059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.761140,59.815391,186.043101,184.678631,98.380517,95.537229,29.067238,14.257484,185.575733,1.462131,57.076568,-27.260796,166.026868,186.995656,164.153743,186.263019,99.511539,184.795480,-0.000526,0.030244,32.000000,-235.751859,186.148098,-0.024340,31.012836,0.677559,398485.829700,0.976555,19.856787,20.040621,3.738566,0.080597,0.050306,202.499729,32.000000,218.210080,290.354882,200.430511,177.637777,32.000000,172.456887,68.698229,71.132522,104.569802,100.000000,32.703658,47.113924,0.000000,36.352231,26.341772,0.000000,41.211411,29.067238,43.625525,59.614711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.808632,59.827481,185.985265,163.081007,98.353737,95.543653,29.276930,14.255343,185.493998,1.462581,57.173069,-27.246043,166.027317,186.978834,164.126831,186.177107,99.573124,184.675643,-0.000527,0.030246,32.000000,-235.756294,186.109410,-0.024538,31.022434,0.681432,398808.914072,0.990864,20.147225,20.068909,3.760089,0.068470,0.037246,201.753502,32.000000,219.029209,202.835071,197.236391,177.655143,32.000000,172.669473,68.709118,71.191032,104.598753,100.000000,32.703227,47.113924,0.000000,36.291190,26.341772,0.000000,41.174617,29.276930,43.499773,59.613009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.853872,59.855233,185.705583,168.439385,98.334033,95.549761,29.049633,14.262621,185.502584,1.462563,57.168470,-27.356045,165.941731,187.002425,164.169242,186.201824,99.561901,184.664964,-0.000526,0.030257,32.000000,-235.744263,186.197125,-0.024631,31.017897,0.677844,398568.158053,0.955681,19.794904,20.078969,3.738723,0.068896,0.032741,201.137604,32.000000,219.230383,100.306278,195.970717,177.977493,32.000000,171.901592,68.727050,71.177006,104.591977,100.000000,32.662376,47.113924,0.000000,36.254809,26.341772,0.000000,41.151879,29.049633,43.464410,59.612576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.307031,59.855233,185.825734,168.439385,98.337644,95.553381,29.241323,14.256628,185.533036,1.462841,56.987530,-27.363988,165.957123,186.938358,164.187292,186.220766,99.580207,184.708106,-0.000527,0.030253,32.000000,-235.751732,186.117384,-0.024587,31.019864,0.676947,398466.188361,0.947936,19.757818,19.971323,3.733997,0.084233,0.044088,201.433892,32.000000,218.973056,182.817422,198.573555,178.799848,32.000000,171.178996,68.698440,71.178314,104.550365,100.000000,32.571147,47.113924,0.000000,36.238996,26.341772,0.000000,41.147917,29.241323,43.620682,59.609282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923334,59.896175,186.002137,194.015315,98.356395,95.557127,28.323434,14.261765,185.465444,1.462855,57.048155,-27.468008,165.995120,186.946595,164.217500,186.181899,99.491935,184.717651,-0.000528,0.030294,32.000000,-235.745775,186.158579,-0.024581,31.037147,0.670544,398212.102250,0.938917,19.271663,19.976720,3.693832,0.074388,0.035308,202.262219,32.000000,218.169881,321.285752,200.913315,178.686003,32.000000,171.453964,68.707416,71.122206,104.548311,100.000000,32.570997,47.113924,0.000000,36.054726,26.341772,0.000000,41.161224,28.323434,43.478570,59.605220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.628085,59.912112,185.734528,201.539769,98.327330,95.560990,28.814923,14.252347,185.490184,1.463034,57.133026,-27.506503,165.982348,186.961646,164.164221,186.215670,99.454562,184.690276,-0.000530,0.030299,32.000000,-235.758308,186.197945,-0.024567,31.024742,0.675483,398682.190185,0.977688,19.707894,20.068660,3.725755,0.078652,0.036110,202.526086,32.000000,218.092982,246.514661,201.280495,177.828488,32.000000,172.233319,68.705275,71.111370,104.570164,100.000000,32.657974,47.113924,0.000000,36.172800,26.341772,0.000000,41.140531,28.814923,43.680550,59.612163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.409948,59.935743,185.738829,183.325161,98.299927,95.564831,29.119283,14.256770,185.600515,1.463381,57.313287,-27.572740,166.021783,186.926593,164.101417,186.205589,99.550715,184.639688,-0.000529,0.030278,32.000000,-235.753064,186.137269,-0.024533,31.039796,0.678732,398972.937245,0.967378,20.029588,20.095510,3.742529,0.073902,0.031434,201.885941,32.000000,218.757039,255.441753,198.309354,177.468810,32.000000,172.670323,68.706708,71.169154,104.559715,100.000000,32.632496,47.113924,0.000000,36.406659,26.341772,0.000000,41.138367,29.119283,43.286494,59.611514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.467643,59.935743,185.773228,183.325161,98.273549,95.568599,28.897457,14.253916,185.521336,1.463609,57.301196,-27.530274,165.934198,186.965499,164.161693,186.190185,99.549954,184.743103,-0.000529,0.030304,32.000000,-235.755099,186.137515,-0.024550,31.046824,0.678732,398972.937245,0.967378,20.029588,20.095510,3.742529,0.079267,0.045728,201.081570,32.000000,219.315503,195.615702,195.769932,177.832504,32.000000,172.070403,68.689174,71.147113,104.553773,100.000000,32.545461,47.113924,0.000000,36.480484,26.341772,0.000000,41.146754,28.897457,43.435797,59.610521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821157,59.951955,185.893851,165.562657,98.270269,95.572405,29.046378,14.255772,185.556696,1.463484,57.178242,-27.475464,165.940538,186.933424,164.213773,186.168246,99.565250,184.765201,-0.000529,0.030271,32.000000,-235.759472,186.117017,-0.024532,31.063609,0.681213,398983.048405,0.962009,20.280014,19.979906,3.759138,0.076539,0.042574,201.231478,32.000000,219.222504,258.137944,197.413093,178.807266,32.000000,171.360261,68.714088,71.135490,104.505178,100.000000,32.579828,47.113924,0.000000,36.356783,26.341772,0.000000,41.150642,29.046378,43.641665,59.606410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.784791,59.965694,185.994831,178.762141,98.262403,95.576124,28.383831,14.256057,185.494058,1.463417,57.139616,-27.484437,166.045027,186.928979,164.201928,186.247087,99.540270,184.738061,-0.000529,0.030276,32.000000,-235.752794,186.159724,-0.024315,31.083410,0.676088,398747.992786,0.955798,19.869331,20.013622,3.731223,0.066462,0.030001,202.061708,32.000000,218.310702,209.995591,200.344375,178.836362,32.000000,171.419704,68.701786,71.134825,104.499873,100.000000,32.580437,47.113924,0.000000,36.256983,26.341772,0.000000,41.141066,28.383831,43.426626,59.611072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.525801,59.971190,185.843950,198.331686,98.250739,95.581199,29.013809,14.256770,185.572404,1.463486,57.238540,-27.544313,166.016494,186.997716,164.205190,186.179675,99.442592,184.705964,-0.000531,0.030262,32.000000,-235.749786,186.126011,-0.024294,31.104915,0.676440,398848.806915,0.978968,19.920713,20.028171,3.735977,0.080230,0.034288,202.588682,32.000000,217.901697,297.492461,201.840127,178.056153,32.000000,172.046160,68.686286,71.101965,104.506415,100.000000,32.523360,47.113924,0.000000,36.360801,26.341772,0.000000,41.145184,29.013809,43.527726,59.611426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.557464,59.999767,185.850780,194.779314,98.264295,95.584743,28.898907,14.255486,185.560823,1.463440,57.443332,-27.608136,166.062045,187.042760,164.100541,186.177250,99.448004,184.808174,-0.000532,0.030232,32.000000,-235.754676,186.145774,-0.024309,31.089494,0.676440,398848.806915,0.978968,19.920713,20.028171,3.735977,0.079423,0.016380,202.319151,32.000000,218.443621,226.327740,199.440547,177.323692,32.000000,172.611885,68.682879,71.102713,104.497041,100.000000,32.604368,47.113924,0.000000,36.326386,26.341772,0.000000,41.144736,28.898907,43.551130,59.618172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.575122,59.999767,186.037026,194.779314,98.272188,95.588526,28.520316,14.255343,185.562151,1.463612,57.385999,-27.656847,165.972908,186.934790,164.157384,186.229912,99.524171,184.717922,-0.000533,0.030211,32.000000,-235.754819,186.184953,-0.024318,31.103106,0.678818,399217.484672,0.963281,20.194913,20.113510,3.752467,0.084631,0.033501,201.194033,32.000000,219.215148,256.601727,196.591030,177.588876,32.000000,172.441943,68.703513,71.163482,104.512974,100.000000,32.546167,47.113924,0.000000,36.417779,26.341772,0.000000,41.170320,28.520316,43.457293,59.611603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.848717,60.002790,185.802999,172.851259,98.270117,95.591099,28.597166,14.258483,185.551889,1.463810,57.311842,-27.582235,165.956043,186.991109,164.170841,186.273634,99.536099,184.692821,-0.000534,0.030218,32.000000,-235.750696,186.209140,-0.024285,31.126237,0.678860,399239.274336,0.966541,20.190582,20.147381,3.750208,0.081473,0.037735,201.186703,32.000000,219.195034,273.869911,196.345870,178.721136,32.000000,171.573052,68.705966,71.141895,104.526433,100.000000,32.553970,47.113924,0.000000,36.315990,26.341772,0.000000,41.173387,28.597166,43.426992,59.616068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.983623,60.003065,186.043171,163.460730,98.290148,95.588541,28.874704,14.259767,185.571805,1.463828,57.136750,-27.538880,165.990579,187.070531,164.197208,186.244115,99.461338,184.882649,-0.000535,0.030213,32.000000,-235.747773,186.235877,-0.024269,31.134052,0.678892,399105.024485,0.979027,20.172237,20.036529,3.752629,0.075809,0.034765,202.103354,32.000000,218.571225,227.343995,199.427474,178.688469,32.000000,171.468353,68.725642,71.136652,104.524261,100.000000,32.517419,47.113924,0.000000,36.259555,26.341772,0.000000,41.173943,28.874704,43.600066,59.613334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.726064,59.997019,185.954581,187.063961,98.287243,95.591059,29.444806,14.253060,185.573760,1.463866,57.185538,-27.639801,166.063354,187.083073,164.216174,186.218665,99.474406,184.788608,-0.000536,0.030208,32.000000,-235.756939,186.228028,-0.024277,31.139979,0.674369,398923.404733,0.970543,19.891650,20.014951,3.727338,0.073352,0.036042,202.675560,32.000000,218.039095,306.350700,201.390840,178.574866,32.000000,171.803388,68.736698,71.135244,104.569561,100.000000,32.566414,47.113924,0.000000,36.224383,26.341772,0.000000,41.174818,29.444806,43.411365,59.611770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.368184,59.997019,186.050471,187.063961,98.278750,95.591076,28.916739,14.254773,185.598517,1.463802,57.345059,-27.570839,166.035867,187.114474,164.151144,186.157305,99.448041,184.683234,-0.000537,0.030185,32.000000,-235.751948,186.155503,-0.024297,31.134682,0.673181,398965.531760,0.958337,19.752520,20.162660,3.722083,0.066198,0.033781,202.500324,32.000000,218.251563,415.428350,200.319795,177.506952,32.000000,172.627248,68.714464,71.110172,104.579631,100.000000,32.568424,47.113924,0.000000,36.320221,26.341772,0.000000,41.168802,28.916739,43.641225,59.606076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.032520,60.017079,185.912216,197.091322,98.277708,95.592326,28.597422,14.258768,185.613464,1.463837,57.408417,-27.746174,166.014739,187.088781,164.116098,186.284024,99.488720,184.952659,-0.000536,0.030184,32.000000,-235.751558,186.098477,-0.024322,31.131718,0.675994,399107.002506,0.945144,20.012875,20.113461,3.739580,0.069226,0.017097,201.435279,32.000000,218.880137,217.197516,197.249715,177.420121,32.000000,172.511020,68.703452,71.148504,104.601742,100.000000,32.613465,47.113924,0.000000,36.130107,26.341772,0.000000,41.188864,28.597422,43.477102,59.615920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.665794,60.022299,186.120512,174.648942,98.261096,95.596171,28.782873,14.254487,185.635496,1.464174,57.345537,-27.608323,165.976199,187.103096,164.183171,186.294574,99.513860,184.882266,-0.000536,0.030172,32.000000,-235.752233,186.273181,-0.024299,31.148844,0.668485,398745.296785,0.948919,19.350664,20.099324,3.693809,0.082998,0.028524,201.455072,32.000000,219.091862,153.773151,195.916974,178.339890,32.000000,171.644644,68.757453,71.159669,104.647480,100.000000,32.554436,47.113924,0.000000,36.125432,26.341772,0.000000,41.192268,28.782873,43.404836,59.609882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.680626,60.000592,185.908350,159.268050,98.258717,95.600010,28.786304,14.257484,185.559389,1.463889,57.197986,-27.684108,166.001462,187.080645,164.240347,186.286488,99.547683,184.872856,-0.000537,0.030142,32.000000,-235.750056,186.273894,-0.024342,31.147060,0.672324,398919.058380,0.966664,19.716078,20.162168,3.715828,0.070231,0.041208,201.894780,32.000000,218.863351,309.068325,198.152681,178.625126,32.000000,171.554518,68.743138,71.190147,104.624093,100.000000,32.519369,47.113924,0.000000,36.301346,26.341772,0.000000,41.201742,28.786304,43.531981,59.613176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.638710,60.000592,186.055720,159.268050,98.247323,95.603848,29.516812,14.258055,185.593628,1.463897,57.159759,-27.605080,166.054565,187.115799,164.251966,186.261145,99.508647,184.868530,-0.000539,0.030117,32.000000,-235.745223,186.213443,-0.024316,31.152096,0.676343,399046.405497,0.967836,20.063555,20.072554,3.742069,0.077485,0.054411,202.652930,32.000000,218.167528,172.331487,200.985867,178.841711,32.000000,171.420998,68.744385,71.131721,104.661436,100.000000,32.545484,47.113924,0.000000,36.331753,26.341772,0.000000,41.182390,29.516812,43.620682,59.612350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.974095,60.013232,185.991004,170.975385,98.259366,95.603880,29.048985,14.255058,185.692126,1.463785,57.313406,-27.577051,166.056586,187.129115,164.179405,186.264504,99.470234,184.827498,-0.000540,0.030114,32.000000,-235.754121,186.247157,-0.024363,31.136491,0.676343,399046.405497,0.967836,20.063555,20.072554,3.742069,0.079524,0.028077,202.632760,32.000000,218.057136,243.671526,201.315415,177.637081,32.000000,172.446894,68.718787,71.156336,104.687834,100.000000,32.586566,47.113924,0.000000,36.308720,26.341772,0.000000,41.195524,29.048985,43.618408,59.605328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.139327,60.036313,186.083173,194.887902,98.251011,95.603876,28.599555,14.259196,185.624515,1.463725,57.466125,-27.613360,166.056232,187.127544,164.116831,186.338398,99.513159,184.951129,-0.000540,0.030123,32.000000,-235.747524,186.288169,-0.024391,31.131089,0.677191,399159.581746,0.944797,20.107039,20.109927,3.748198,0.079828,0.033035,201.705908,32.000000,218.592586,194.853830,198.087109,177.487910,32.000000,172.628559,68.749561,71.180806,104.710582,100.000000,32.578384,47.113924,0.000000,36.162485,26.341772,0.000000,41.198161,28.599555,43.371453,59.606253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.635656,60.058571,186.130664,201.264336,98.235479,95.603923,28.752580,14.256770,185.731102,1.463759,57.509375,-27.602141,165.945759,187.044207,164.156412,186.348358,99.555820,184.908056,-0.000540,0.030109,32.000000,-235.750933,186.385760,-0.024393,31.143782,0.671618,398878.809848,0.964493,19.625228,20.137141,3.711322,0.060634,0.032193,201.336608,32.000000,219.191195,306.668761,195.665933,178.005968,32.000000,172.250400,68.750641,71.180640,104.728284,100.000000,32.578556,47.113924,0.000000,36.216263,26.341772,0.000000,41.227634,28.752580,43.456413,59.616530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.760740,60.058571,186.113069,201.264336,98.268974,95.603916,28.921248,14.251348,185.518767,1.463727,57.298014,-27.738326,165.968236,187.043189,164.207424,186.341631,99.577777,184.855783,-0.000539,0.030111,32.000000,-235.756356,186.348847,-0.024385,31.129069,0.677729,399148.816390,0.970125,20.168188,20.077938,3.749939,0.078680,0.040278,201.574992,32.000000,219.219198,363.462746,197.195423,178.658990,32.000000,171.722163,68.729073,71.225017,104.703867,100.000000,32.632213,47.113924,0.000000,36.349636,26.341772,0.000000,41.259270,28.921248,43.649956,59.607334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.609000,60.072860,185.923993,182.391952,98.302580,95.602654,29.169733,14.255914,185.614205,1.463763,57.287825,-27.663749,166.021378,187.138943,164.234072,186.285244,99.527517,184.912913,-0.000538,0.030101,32.000000,-235.754248,186.259434,-0.024471,31.119838,0.677729,399148.816390,0.970125,20.168188,20.077938,3.749939,0.080159,0.045158,202.300093,32.000000,218.329197,53.983504,200.396851,178.947890,32.000000,171.123799,68.757789,71.181137,104.747188,100.000000,32.587506,47.113924,0.000000,36.340734,26.341772,0.000000,41.285657,29.169733,43.645260,59.615202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.906588,60.096766,186.043601,161.616348,98.337895,95.596336,29.425247,14.255772,185.638088,1.463855,57.341146,-27.580074,166.063711,187.151524,164.236771,186.340514,99.476771,184.853350,-0.000538,0.030106,32.000000,-235.752916,186.366650,-0.024543,31.112731,0.676455,399028.767466,0.961803,20.038498,20.035900,3.740159,0.062233,0.035687,202.613349,32.000000,217.937301,289.802681,201.751071,177.796863,32.000000,172.087743,68.731692,71.145585,104.782452,100.000000,32.563538,47.113924,0.000000,36.370194,26.341772,0.000000,41.300178,29.425247,43.631467,59.607846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.056297,60.123146,186.146605,176.401457,98.363350,95.591232,28.937963,14.260909,185.689805,1.463962,57.534542,-27.717394,165.999878,187.061722,164.165298,186.330331,99.535438,184.880036,-0.000538,0.030131,32.000000,-235.749581,186.291513,-0.024489,31.107485,0.674832,399134.357876,0.942314,19.925791,20.135972,3.727837,0.069895,0.023882,201.434017,32.000000,219.052805,138.324949,196.365436,177.450287,32.000000,172.822290,68.745533,71.226926,104.780184,100.000000,32.616202,47.113924,0.000000,36.052872,26.341772,0.000000,41.348922,28.937963,43.650616,59.614720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.912034,60.094019,185.966575,198.813322,98.385291,95.587463,28.928790,14.251776,185.661876,1.463933,57.376546,-27.671461,165.979703,187.189941,164.171691,186.388997,99.560018,184.889838,-0.000539,0.030134,32.000000,-235.755928,186.292333,-0.024454,31.092668,0.674832,399134.357876,0.942314,19.925791,20.135972,3.727837,0.074279,0.039765,201.498176,32.000000,219.285748,291.320343,196.259208,178.514787,32.000000,171.633552,68.740154,71.205403,104.809010,100.000000,32.649311,47.113924,0.000000,36.147822,26.341772,0.000000,41.398878,28.928790,43.592583,59.615635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.771399,60.094019,186.125908,198.813322,98.397156,95.583653,29.459315,14.257056,185.695268,1.463850,57.235737,-27.736841,166.012969,187.177114,164.253753,186.394929,99.585459,184.987186,-0.000539,0.030130,32.000000,-235.753271,186.337424,-0.024489,31.117346,0.673459,398939.876739,0.957714,19.801597,20.076193,3.718954,0.077539,0.026757,201.867006,32.000000,218.619465,194.428346,199.526558,178.837867,32.000000,171.087398,68.762573,71.225271,104.824341,100.000000,32.593353,47.113924,0.000000,36.173373,26.341772,0.000000,41.391493,29.459315,43.522443,59.605377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.695135,60.094019,186.007301,192.166203,98.438437,95.579911,28.909926,14.261765,185.724493,1.463850,57.309508,-27.669918,166.100176,187.116736,164.270318,186.297288,99.524238,184.958594,-0.000539,0.030142,32.000000,-235.744464,186.386023,-0.024540,31.074545,0.674919,398940.613485,0.958274,19.917414,20.066741,3.725887,0.075215,0.034317,202.371260,32.000000,218.081390,373.697217,201.559682,178.406552,32.000000,171.882462,68.771383,71.182262,104.865528,100.000000,32.665221,47.113924,0.000000,36.154649,26.341772,0.000000,41.410231,28.909926,43.345481,59.610236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.583786,60.115452,186.127566,168.413058,98.472679,95.573565,28.588305,14.257484,185.632445,1.463887,57.444032,-27.678098,166.081050,187.156989,164.156700,186.389979,99.496393,184.987288,-0.000541,0.030144,32.000000,-235.752679,186.324473,-0.024596,31.069012,0.676534,398969.676749,0.943903,20.062906,20.078688,3.739616,0.074560,0.058437,202.273833,32.000000,218.120034,220.441772,200.462199,177.775919,32.000000,172.282343,68.728520,71.227780,104.891264,100.000000,32.614554,47.113924,0.000000,36.300837,26.341772,0.000000,41.428969,28.588305,43.635209,59.616186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.671059,60.097316,186.151014,166.376758,98.518647,95.567219,28.817180,14.256342,185.731001,1.463860,57.475511,-27.752011,166.078902,187.218651,164.145176,186.422085,99.563455,184.963456,-0.000540,0.030151,32.000000,-235.752181,186.255294,-0.024529,31.049867,0.678059,399112.695097,0.963424,20.141935,20.128929,3.742968,0.076528,0.038351,201.555554,32.000000,218.980722,202.414276,197.265789,177.391727,32.000000,172.957064,68.740262,71.207998,104.917276,100.000000,32.639887,47.113924,0.000000,36.383826,26.341772,0.000000,41.472627,28.817180,43.606816,59.606597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785650,60.097316,186.038376,166.376758,98.546076,95.563383,28.956247,14.259767,185.713832,1.463578,57.457633,-27.742251,165.940739,187.195649,164.160376,186.407582,99.505019,184.874487,-0.000540,0.030170,32.000000,-235.748756,186.293472,-0.024515,31.024191,0.679897,399234.200816,0.976657,20.278922,20.167792,3.753799,0.068493,0.033046,201.301251,32.000000,219.335524,271.894597,195.659792,178.121002,32.000000,171.968211,68.760854,71.219414,104.920171,100.000000,32.679989,47.113924,0.000000,36.320365,26.341772,0.000000,41.475757,28.956247,43.520903,59.614327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.008544,60.085500,186.066217,187.012267,98.554052,95.563409,29.420372,14.261052,185.705964,1.463302,57.282576,-27.512905,165.983486,187.179153,164.223832,186.340905,99.580625,184.902542,-0.000540,0.030159,32.000000,-235.744194,186.381230,-0.024488,31.006095,0.679216,399007.998467,0.966920,20.170201,20.091579,3.747676,0.056478,0.029275,201.526543,32.000000,219.163306,232.828598,198.529628,178.666058,32.000000,171.145099,68.783004,71.258072,104.932354,100.000000,32.672010,47.113924,0.000000,36.117337,26.341772,0.000000,41.482985,29.420372,43.520316,59.611563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.847996,60.100064,186.154441,195.202425,98.562539,95.565958,28.754899,14.263335,185.778526,1.463265,57.303475,-27.545383,166.050300,187.215203,164.263806,186.371872,99.517254,184.929475,-0.000541,0.030162,32.000000,-235.745352,186.352350,-0.024488,31.006410,0.678013,399023.692065,0.959804,20.051446,20.115844,3.736787,0.079027,0.031926,202.202243,32.000000,218.383455,344.115570,201.332109,178.848943,32.000000,171.448374,68.780368,71.172161,104.954657,100.000000,32.655995,47.113924,0.000000,36.125517,26.341772,0.000000,41.500026,28.754899,43.586860,59.608583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.620518,60.090721,186.091992,174.389334,98.563020,95.569805,28.704416,14.253631,185.768658,1.462621,57.435451,-27.517402,166.106356,187.155093,164.182440,186.502004,99.511826,184.897407,-0.000541,0.030141,32.000000,-235.755712,186.272162,-0.024467,31.014068,0.675697,398731.429638,0.940006,19.809235,20.051014,3.720689,0.071737,0.036668,202.362237,32.000000,218.132734,105.116329,201.139507,177.874890,32.000000,172.328672,68.761629,71.200712,104.988326,100.000000,32.660726,47.113924,0.000000,36.356024,26.341772,0.000000,41.533998,28.704416,43.462796,59.614140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.471149,60.090721,186.140504,174.389334,98.570774,95.573631,28.512341,14.255914,185.675494,1.462605,57.465321,-27.571159,166.103833,187.205662,164.160045,186.449689,99.560905,184.983759,-0.000541,0.030117,32.000000,-235.753921,186.356677,-0.024195,31.007853,0.677974,398977.015887,0.965229,19.989669,20.124730,3.734442,0.079532,0.054592,201.769970,32.000000,218.909301,166.933812,198.045585,177.686034,32.000000,172.821285,68.761318,71.195429,104.997256,100.000000,32.680914,47.113924,0.000000,36.343284,26.341772,0.000000,41.543700,28.512341,43.469399,59.612970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.006888,60.088798,186.220343,162.334784,98.600759,95.576210,29.304720,14.266903,185.822462,1.462138,57.394107,-27.544090,166.004942,187.195117,164.185366,186.506312,99.586471,184.998992,-0.000541,0.030150,32.000000,-235.743096,186.393444,-0.024198,31.043389,0.680471,399135.104129,0.971814,20.216050,20.117843,3.750303,0.075681,0.042264,201.148926,32.000000,219.472876,379.047323,195.985521,177.744401,32.000000,172.526126,68.757810,71.211820,104.983609,100.000000,32.731682,47.113924,0.000000,36.329921,26.341772,0.000000,41.559801,29.304720,43.580404,59.610904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.271537,60.086324,186.174866,180.497067,98.627362,95.578796,29.375307,14.256342,185.771533,1.462215,57.205119,-27.566345,166.027756,187.220119,164.200735,186.423715,99.583786,185.076418,-0.000543,0.030182,32.000000,-235.751853,186.345195,-0.024266,31.072683,0.675436,398780.401755,0.943885,19.814241,20.082209,3.723894,0.071740,0.040045,201.135281,32.000000,219.407496,167.190244,197.559184,178.682107,32.000000,171.490597,68.776927,71.223838,104.954631,100.000000,32.741040,47.113924,0.000000,36.139379,26.341772,0.000000,41.577498,29.375307,43.482825,59.613314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.099837,60.070936,186.294173,202.620502,98.658609,95.582687,29.282975,14.254915,185.830905,1.462056,57.113939,-27.453416,166.052701,187.237125,164.221988,186.577932,99.514865,185.022265,-0.000543,0.030184,32.000000,-235.751641,186.390757,-0.024238,31.099801,0.675436,398780.401755,0.943885,19.814241,20.082209,3.723894,0.081143,0.042149,201.941859,32.000000,218.566747,231.893494,200.547271,178.850471,32.000000,171.156297,68.770155,71.207556,104.957465,100.000000,32.728254,47.113924,0.000000,36.031424,26.341772,0.000000,41.592321,29.282975,43.609897,59.612714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.720815,60.070936,186.103409,202.620502,98.667868,95.586575,29.006501,14.257056,185.735146,1.462223,57.222721,-27.503581,166.088116,187.339262,164.238742,186.498421,99.493196,184.979351,-0.000544,0.030201,32.000000,-235.750976,186.467788,-0.024201,31.133711,0.671427,398626.388686,0.936185,19.539224,20.114617,3.703385,0.081222,0.038638,202.341460,32.000000,218.151860,220.567131,201.913717,178.050399,32.000000,172.221460,68.748423,71.159367,104.947881,100.000000,32.794863,47.113924,0.000000,36.053326,26.341772,0.000000,41.592658,29.006501,43.483192,59.611740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.896063,60.043733,186.180719,187.659882,98.678641,95.592975,28.387961,14.257769,185.860072,1.462433,57.341151,-27.472329,166.105712,187.351068,164.112451,186.553895,99.499632,185.094006,-0.000545,0.030191,32.000000,-235.753868,186.427712,-0.024186,31.177850,0.673277,398856.318294,0.942678,19.700531,20.162750,3.718459,0.093123,0.049005,202.060134,32.000000,218.619669,283.859155,199.382484,177.578905,32.000000,172.775348,68.747615,71.195440,104.911626,100.000000,32.814924,47.113924,0.000000,36.199758,26.341772,0.000000,41.578783,28.387961,43.535650,59.616432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825860,60.032192,186.174277,168.075307,98.692127,95.596838,28.929381,14.259196,185.922788,1.462416,57.295779,-27.518821,166.010503,187.326395,164.178571,186.530549,99.578843,185.148323,-0.000545,0.030196,32.000000,-235.749327,186.584629,-0.024206,31.169746,0.673809,399023.686118,0.976801,19.883634,20.205523,3.731371,0.068584,0.036736,201.265464,32.000000,219.461613,422.367904,196.484115,177.683514,32.000000,172.741830,68.764820,71.216738,104.956494,100.000000,32.778152,47.113924,0.000000,36.168626,26.341772,0.000000,41.587499,28.929381,43.571966,59.612163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.509565,60.003614,186.403772,171.131452,98.662897,95.603525,28.949214,14.252632,185.917041,1.462451,57.103986,-27.473080,166.001922,187.424232,164.192460,186.620957,99.560663,185.176203,-0.000546,0.030193,32.000000,-235.753761,186.486369,-0.024230,31.185272,0.674831,398927.847779,0.960014,19.944700,20.147156,3.736499,0.080938,0.049533,201.057574,32.000000,219.356313,288.235367,196.772105,178.444962,32.000000,171.586705,68.775231,71.191900,104.912905,100.000000,32.828543,47.113924,0.000000,36.000851,26.341772,0.000000,41.582798,28.949214,43.525305,59.617022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.094708,59.971190,186.374050,193.469099,98.674692,95.609843,28.577494,14.246638,185.979855,1.462026,56.948862,-27.492394,166.046128,187.446948,164.252129,186.535756,99.609722,185.122380,-0.000546,0.030188,32.000000,-235.764672,186.535686,-0.024200,31.169090,0.666751,398519.296845,0.945075,19.212322,20.176034,3.690465,0.074996,0.044581,201.651580,32.000000,218.595292,212.782071,199.743738,178.902593,32.000000,171.311144,68.764513,71.180798,104.880360,100.000000,32.867177,47.113924,0.000000,35.843146,26.341772,0.000000,41.558128,28.577494,43.634622,59.615468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.895691,59.971190,186.451889,193.469099,98.670668,95.617430,28.706978,14.260053,185.981011,1.461908,57.002188,-27.481416,166.112803,187.366565,164.300214,186.651195,99.516864,185.218720,-0.000545,0.030185,32.000000,-235.748307,186.660538,-0.024179,31.196156,0.666751,398519.296845,0.945075,19.212322,20.176034,3.690465,0.079027,0.046977,202.459338,32.000000,218.174443,219.032456,201.729707,178.288981,32.000000,171.920002,68.795804,71.180094,104.908427,100.000000,32.908726,47.113924,0.000000,36.004295,26.341772,0.000000,41.523305,28.706978,43.615106,59.617032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
