OSU 80 Ton Compressor Load Stand
49.779741,59.948933,186.355869,198.877787,98.661052,95.627664,29.177689,14.255629,186.053239,1.461763,57.140195,-27.517678,166.107533,187.397703,164.212104,186.606841,99.532003,185.202869,-0.000544,0.030232,32.000000,-235.758468,186.586446,-0.024198,31.151309,0.667012,398510.171341,0.947583,19.316055,20.119168,3.696164,0.079253,0.042938,202.365245,32.000000,218.364796,205.903655,200.443156,177.763501,32.000000,172.499973,68.751716,71.147734,104.895174,100.000000,32.927572,47.113924,0.000000,36.146556,26.341772,0.000000,41.494644,29.177689,43.628753,59.614888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.774004,59.930248,186.362910,174.701370,98.696769,95.635292,29.302179,14.253203,186.006685,1.461902,57.209929,-27.611719,166.023226,187.450577,164.133600,186.630655,99.618064,185.192281,-0.000543,0.030242,32.000000,-235.755485,186.726947,-0.024242,31.166232,0.674194,399006.682419,0.966015,19.811477,20.236144,3.736833,0.069722,0.017639,201.435131,32.000000,219.239881,170.759036,197.240849,177.545752,32.000000,172.755421,68.773555,71.184427,104.868324,100.000000,32.946070,47.113924,0.000000,36.181827,26.341772,0.000000,41.484466,29.302179,43.596251,59.614130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.935550,59.939315,186.388887,165.539702,98.729181,95.644202,28.771617,14.254344,186.020085,1.461879,57.102007,-27.586536,165.970160,187.408163,164.213475,186.711656,99.599662,185.251537,-0.000543,0.030227,32.000000,-235.760408,186.717320,-0.024281,31.128047,0.676364,399068.239210,0.952910,19.909180,20.214925,3.743609,0.069141,0.031022,201.015679,32.000000,219.431734,250.021719,196.252228,178.202367,32.000000,171.523355,68.775676,71.184471,104.859195,100.000000,33.015084,47.113924,0.000000,35.961904,26.341772,0.000000,41.452564,28.771617,43.480917,59.615360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.837625,59.939315,186.432751,165.539702,98.755713,95.653157,29.114105,14.255914,185.990111,1.462104,56.904122,-27.531037,166.024032,187.454756,164.233733,186.697091,99.649861,185.326565,-0.000544,0.030227,32.000000,-235.752445,186.733411,-0.024275,31.113937,0.676145,398924.547246,0.949011,19.896437,20.124801,3.744182,0.074004,0.030235,201.395437,32.000000,219.094337,347.715936,198.884564,178.799241,32.000000,171.422135,68.752011,71.179519,104.789908,100.000000,33.004438,47.113924,0.000000,36.084481,26.341772,0.000000,41.448602,29.114105,43.532935,59.608446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.842203,59.948108,186.541015,185.345090,98.774686,95.664556,28.338571,14.258198,186.028841,1.461836,56.903349,-27.626216,166.072628,187.575143,164.280562,186.699537,99.575751,185.248860,-0.000544,0.030210,32.000000,-235.748359,186.706978,-0.024232,31.087868,0.675128,398904.286415,0.963187,19.738413,20.165935,3.732589,0.070381,0.035493,202.368901,32.000000,218.333534,264.309605,201.294827,178.685250,32.000000,171.554779,68.782325,71.154636,104.815484,100.000000,33.044903,47.113924,0.000000,36.189832,26.341772,0.000000,41.445562,28.338571,43.804981,59.611593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.825332,59.941239,186.310049,198.143940,98.785338,95.673423,29.062112,14.255914,186.014300,1.461834,57.002867,-27.744643,166.109968,187.472048,164.220916,186.650153,99.565629,185.271063,-0.000543,0.030208,32.000000,-235.754248,186.659826,-0.024231,31.054928,0.676828,398914.313115,0.954002,19.839650,20.144509,3.740803,0.079002,0.048194,202.542353,32.000000,218.380691,387.673158,201.421224,177.882800,32.000000,172.472682,68.750683,71.148775,104.833328,100.000000,33.110807,47.113924,0.000000,36.135743,26.341772,0.000000,41.435219,29.062112,43.534109,59.605800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.737582,59.909639,186.360172,176.481104,98.796755,95.681048,29.424458,14.255629,186.087888,1.461881,57.176461,-27.623912,166.094787,187.576653,164.141607,186.694686,99.584794,185.198135,-0.000542,0.030222,32.000000,-235.751747,186.706694,-0.024274,31.102240,0.677738,399102.652792,0.980151,19.843707,20.188819,3.742632,0.076831,0.044623,201.614250,32.000000,219.035262,227.739862,198.383999,177.375838,32.000000,172.576180,68.736721,71.145212,104.793778,100.000000,33.137521,47.113924,0.000000,36.215554,26.341772,0.000000,41.416890,29.424458,43.467124,59.611632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.058300,59.909639,186.423824,176.481104,98.785414,95.688734,29.298398,14.254487,186.128423,1.461818,57.191564,-27.622292,165.969376,187.565560,164.184579,186.693708,99.607283,185.299019,-0.000543,0.030225,32.000000,-235.751741,186.591178,-0.024330,31.090806,0.678076,399160.364083,0.956175,19.854294,20.207456,3.739264,0.078732,0.046791,200.936400,32.000000,219.371488,333.429195,196.154379,178.046298,32.000000,172.029184,68.754443,71.186918,104.804579,100.000000,33.097030,47.113924,0.000000,36.195909,26.341772,0.000000,41.370540,29.298398,43.466537,59.612153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.092473,59.885733,186.401928,159.010789,98.796569,95.700179,28.791026,14.252632,186.100745,1.461781,57.001819,-27.669305,165.956886,187.607586,164.215539,186.718418,99.627171,185.254232,-0.000543,0.030241,32.000000,-235.756219,186.659807,-0.024287,31.142786,0.678261,399173.340444,0.946228,19.913558,20.160317,3.746868,0.068880,0.039146,201.256249,32.000000,219.359909,251.727810,197.767755,178.712560,32.000000,171.265997,68.746383,71.171836,104.730262,100.000000,33.185847,47.113924,0.000000,35.971218,26.341772,0.000000,41.327914,28.791026,43.558540,59.613747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.767120,59.890130,186.223724,177.970186,98.794296,95.711687,28.769362,14.262907,186.023417,1.461750,56.952260,-27.729366,166.011001,187.483445,164.234166,186.717447,99.575289,185.236756,-0.000543,0.030255,32.000000,-235.746928,186.712014,-0.024284,31.173916,0.673206,398921.369699,0.959647,19.522919,20.139459,3.721156,0.078319,0.058595,202.120781,32.000000,218.591009,236.630083,200.675491,179.016002,32.000000,171.544440,68.750829,71.164667,104.737677,100.000000,33.165847,47.113924,0.000000,35.973268,26.341772,0.000000,41.305140,28.769362,43.473654,59.615527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.921514,59.887932,186.502100,200.092340,98.779905,95.720532,28.820041,14.250634,186.065242,1.461687,57.085794,-27.756908,166.065917,187.509833,164.232985,186.691485,99.549248,185.205710,-0.000544,0.030256,32.000000,-235.760840,186.759294,-0.024262,31.233606,0.673206,398921.369699,0.959647,19.522919,20.139459,3.721156,0.077918,0.041667,202.576386,32.000000,218.255864,131.032740,201.902383,178.034006,32.000000,172.151433,68.748273,71.126896,104.733311,100.000000,33.219504,47.113924,0.000000,36.112748,26.341772,0.000000,41.287477,28.820041,43.564410,59.608377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.910692,59.887932,186.305691,200.092340,98.766923,95.734492,29.534456,14.254630,186.038675,1.461715,57.178050,-27.646190,166.086000,187.473700,164.113683,186.629148,99.563463,185.245293,-0.000544,0.030244,32.000000,-235.757172,186.709447,-0.024239,31.228046,0.676138,399275.934689,0.967403,19.863449,20.184638,3.741903,0.085504,0.055532,202.062375,32.000000,218.780279,264.482775,199.510670,177.297214,32.000000,172.652188,68.740254,71.124701,104.684049,100.000000,33.251208,47.113924,0.000000,36.060482,26.341772,0.000000,41.263170,29.534456,43.498085,59.613068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.225140,59.911837,186.529912,192.280649,98.761156,95.750997,29.577704,14.261480,186.027057,1.461450,57.216839,-27.683036,166.038021,187.588213,164.173542,186.735578,99.615062,185.278098,-0.000543,0.030242,32.000000,-235.742126,186.714176,-0.024230,31.256082,0.673580,399298.730062,0.939581,19.712715,20.199738,3.732781,0.073263,0.044133,201.099087,32.000000,219.509143,591.009235,196.593680,177.749142,32.000000,172.484055,68.741791,71.164771,104.710644,100.000000,33.200059,47.113924,0.000000,36.006807,26.341772,0.000000,41.265451,29.577704,43.660374,59.611465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.119164,59.923928,186.296272,167.679328,98.745278,95.770017,29.047463,14.261194,186.080706,1.461252,57.068361,-27.750408,165.982896,187.562643,164.185385,186.624467,99.624762,185.291361,-0.000542,0.030240,32.000000,-235.747657,186.674243,-0.024223,31.205204,0.669903,399103.837451,0.931968,19.412439,20.160721,3.713875,0.064308,0.036893,201.030378,32.000000,219.655510,134.638397,196.744484,178.638617,32.000000,171.382808,68.739962,71.127310,104.670049,100.000000,33.292992,47.113924,0.000000,35.916835,26.341772,0.000000,41.254472,29.047463,43.550983,59.614838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.487252,59.932995,186.420414,174.540724,98.719160,95.782666,29.514889,14.260053,186.043444,1.461244,56.914876,-27.751712,166.072423,187.496577,164.248500,186.693406,99.625281,185.175298,-0.000541,0.030259,32.000000,-235.749946,186.675222,-0.024200,31.172369,0.669903,399103.837451,0.931968,19.412439,20.160721,3.713875,0.076495,0.047097,202.004211,32.000000,218.885484,305.239179,199.898908,178.940341,32.000000,171.635288,68.741373,71.134105,104.665382,100.000000,33.251131,47.113924,0.000000,35.923693,26.341772,0.000000,41.239311,29.514889,43.630440,59.608888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.069540,59.943987,186.350830,197.619296,98.717850,95.793742,29.436788,14.251205,186.076110,1.461270,57.045863,-27.745941,166.082221,187.546128,164.246702,186.656363,99.585168,185.274516,-0.000539,0.030273,32.000000,-235.756171,186.645490,-0.024296,31.146588,0.671718,399207.273611,0.969821,19.502259,20.150067,3.718442,0.073395,0.037722,202.399810,32.000000,218.378351,234.072194,201.957193,178.559861,32.000000,171.715750,68.762235,71.084046,104.664165,100.000000,33.308909,47.113924,0.000000,35.752208,26.341772,0.000000,41.234691,29.436788,43.632788,59.610147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.778736,59.943987,186.566744,197.619296,98.701616,95.802300,29.212693,14.255772,186.098001,1.461201,57.204194,-27.782146,166.073789,187.537482,164.178283,186.713409,99.601343,185.333605,-0.000538,0.030267,32.000000,-235.752752,186.672247,-0.024293,31.122015,0.668454,399075.697207,0.928975,19.164556,20.111068,3.692425,0.082034,0.057956,202.355100,32.000000,218.664005,157.057904,200.388938,177.600130,32.000000,172.682210,68.722529,71.115728,104.677860,100.000000,33.316238,47.113924,0.000000,35.915176,26.341772,0.000000,41.233385,29.212693,43.544307,59.609203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.796362,59.958550,186.554150,198.751673,98.686832,95.813736,28.654620,14.258055,186.086392,1.461203,57.217517,-27.750624,166.033381,187.584299,164.163270,186.741932,99.615712,185.290017,-0.000538,0.030232,32.000000,-235.750469,186.778299,-0.024327,31.094582,0.674031,399475.160902,0.940131,19.604808,20.189242,3.721840,0.079184,0.041184,201.254229,32.000000,219.412447,434.953727,197.390640,177.463035,32.000000,172.647053,68.719597,71.133109,104.646295,100.000000,33.385238,47.113924,0.000000,36.151618,26.341772,0.000000,41.237218,28.654620,43.614740,59.615910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.792598,59.945635,186.533304,168.669045,98.688190,95.822641,28.483518,14.259339,186.128535,1.461197,57.133973,-27.696872,165.963522,187.634521,164.175339,186.706383,99.643517,185.290486,-0.000538,0.030187,32.000000,-235.751479,186.691314,-0.024139,31.048975,0.679275,399695.236879,0.971861,19.901590,20.164643,3.746341,0.074049,0.041766,201.113919,32.000000,219.594173,476.382658,195.933717,178.342121,32.000000,171.752536,68.752094,71.112059,104.641252,100.000000,33.447158,47.113924,0.000000,36.071969,26.341772,0.000000,41.228957,28.483518,43.617014,59.619244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.135777,59.904693,186.279962,162.389341,98.692207,95.830890,28.876916,14.257056,186.105822,1.461205,56.991885,-27.750973,166.009821,187.585257,164.285453,186.713226,99.667770,185.270735,-0.000538,0.030198,32.000000,-235.756713,186.699636,-0.024120,31.062245,0.679275,399695.236879,0.971861,19.901590,20.164643,3.746341,0.067752,0.035064,201.732183,32.000000,219.270499,253.680856,198.728387,178.713678,32.000000,171.544337,68.740375,71.135181,104.595989,100.000000,33.454453,47.113924,0.000000,36.062476,26.341772,0.000000,41.205681,28.876916,43.652377,59.612999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.346756,59.904693,186.405687,162.389341,98.690072,95.834696,28.686242,14.254915,186.041412,1.461149,56.953772,-27.804119,166.060417,187.563378,164.269074,186.678490,99.588766,185.261576,-0.000537,0.030224,32.000000,-235.750822,186.635495,-0.024126,31.082177,0.680297,399668.700859,0.977838,19.892572,20.137016,3.746206,0.081233,0.038739,202.458372,32.000000,218.570108,270.404549,201.397093,178.744586,32.000000,171.369699,68.734680,71.076045,104.631058,100.000000,33.403612,47.113924,0.000000,35.872937,26.341772,0.000000,41.149965,28.686242,43.544967,59.616825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.709683,59.890405,186.372866,193.551788,98.665422,95.841036,29.340516,14.257627,186.100019,1.461285,57.083519,-27.794260,166.062697,187.557933,164.144675,186.740363,99.557091,185.301506,-0.000536,0.030209,32.000000,-235.749585,186.735939,-0.024128,31.108351,0.672388,399413.838526,0.959196,19.280331,20.180682,3.702437,0.070369,0.035023,202.304345,32.000000,218.555421,376.485646,201.331155,177.828110,32.000000,172.411018,68.721422,71.073184,104.641426,100.000000,33.508193,47.113924,0.000000,36.096036,26.341772,0.000000,41.116257,29.340516,43.597718,59.610600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.849703,59.877490,186.303890,199.538807,98.640729,95.844812,29.012376,14.254059,186.068013,1.461443,57.194390,-27.879697,166.083600,187.661214,164.145013,186.695072,99.580322,185.360133,-0.000534,0.030207,32.000000,-235.756431,186.678529,-0.024150,31.126158,0.679612,399886.854541,0.951060,19.923239,20.227669,3.749227,0.079734,0.043031,201.482125,32.000000,219.096289,316.704961,198.305351,177.413304,32.000000,172.597094,68.720549,71.105466,104.646985,100.000000,33.485581,47.113924,0.000000,36.103891,26.341772,0.000000,41.094414,29.012376,43.622737,59.614642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.351692,59.880787,186.607332,176.757912,98.627181,95.852437,28.418668,14.256770,185.977729,1.461503,57.191229,-27.778710,165.981376,187.514338,164.196980,186.801275,99.657478,185.248249,-0.000534,0.030199,32.000000,-235.749294,186.596398,-0.024107,31.200693,0.679612,399886.854541,0.951060,19.923239,20.227669,3.749227,0.090758,0.037772,201.126524,32.000000,219.637385,371.956635,195.933836,177.963657,32.000000,172.252844,68.743674,71.094546,104.661916,100.000000,33.524737,47.113924,0.000000,35.862490,26.341772,0.000000,41.057556,28.418668,43.599919,59.611642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.281731,59.880787,186.358334,176.757912,98.617675,95.860043,28.524162,14.258340,186.126229,1.461429,56.997984,-27.870380,165.995159,187.553916,164.213417,186.677840,99.640737,185.181095,-0.000533,0.030197,32.000000,-235.750347,186.624726,-0.024128,31.175594,0.677295,399756.003306,0.958853,19.765331,20.226918,3.737312,0.078072,0.035915,201.488164,32.000000,219.649566,180.500329,197.870574,178.679750,32.000000,171.505339,68.736965,71.099458,104.672780,100.000000,33.615871,47.113924,0.000000,35.722696,26.341772,0.000000,41.036754,28.524162,43.560594,59.606921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.237858,59.874193,186.477912,160.300001,98.614692,95.863863,29.162280,14.256200,185.915379,1.461156,56.970106,-27.954064,166.070138,187.505448,164.223722,186.594537,99.599200,185.190871,-0.000532,0.030193,32.000000,-235.755766,186.642490,-0.024174,31.179633,0.671164,399435.664669,0.966213,19.323211,20.097836,3.706283,0.069304,0.028345,202.305077,32.000000,218.724551,233.196178,200.483785,178.692217,32.000000,171.147255,68.741743,71.065683,104.671741,100.000000,33.556687,47.113924,0.000000,35.790613,26.341772,0.000000,41.006203,29.162280,43.608723,59.613206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.893221,59.884085,186.285832,183.053381,98.602468,95.871497,28.842739,14.255058,185.891846,1.460848,57.357604,-27.951957,166.117796,187.368422,164.139183,186.575956,99.603209,185.183036,-0.000531,0.030210,32.000000,-235.755596,186.486185,-0.024169,31.181469,0.671962,399546.839123,0.946000,19.361716,20.143125,3.711900,0.071924,0.029840,202.019383,32.000000,218.733836,521.791549,199.484097,177.522045,32.000000,172.673631,68.758967,71.085760,104.723577,100.000000,33.513640,47.113924,0.000000,35.868309,26.341772,0.000000,40.982957,28.842739,43.555239,59.616589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.729020,59.938491,186.485524,204.478800,98.592067,95.872740,28.370802,14.254344,185.917936,1.460497,57.367873,-28.036651,166.011031,187.390546,164.141618,186.546559,99.640714,185.181833,-0.000531,0.030197,32.000000,-235.754999,186.390676,-0.024144,31.133685,0.671962,399546.839123,0.946000,19.361716,20.143125,3.711900,0.088268,0.043334,201.248930,32.000000,219.610847,369.504220,196.393596,177.702741,32.000000,172.806856,68.738395,71.072705,104.720605,100.000000,33.571361,47.113924,0.000000,35.942043,26.341772,0.000000,40.959855,28.370802,43.640785,59.612645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.805577,59.973938,186.394314,183.961141,98.565028,95.876548,28.793200,14.258911,185.859743,1.460543,57.209278,-27.975231,165.981205,187.413709,164.171696,186.525375,99.662744,185.101841,-0.000529,0.030218,32.000000,-235.748465,186.604901,-0.024187,31.106935,0.673005,399754.142483,0.945141,19.582944,20.177209,3.720725,0.083268,0.028960,201.390781,32.000000,219.659014,180.793755,196.903221,178.447117,32.000000,171.806120,68.746809,71.075293,104.722977,100.000000,33.545454,47.113924,0.000000,36.023843,26.341772,0.000000,41.000006,28.793200,43.621563,59.608534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.940412,59.973938,186.420904,183.961141,98.558309,95.880321,29.226586,14.256485,185.930700,1.460526,57.087879,-28.075932,166.022848,187.317485,164.215680,186.548699,99.618202,185.121616,-0.000527,0.030233,32.000000,-235.751219,186.535907,-0.024195,31.082335,0.679444,399912.839465,0.983597,19.951283,20.098142,3.750034,0.081510,0.046770,201.976123,32.000000,218.920318,507.460184,199.965852,178.541919,32.000000,171.425355,68.747371,71.072538,104.720943,100.000000,33.650046,47.113924,0.000000,35.990023,26.341772,0.000000,41.026603,29.226586,43.568885,59.607502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.620213,59.974762,186.266192,161.403464,98.547756,95.884190,29.246909,14.249064,185.812469,1.460493,57.203146,-28.030235,166.070922,187.286248,164.202020,186.522862,99.589112,185.208875,-0.000527,0.030236,32.000000,-235.764213,186.438749,-0.024255,31.044569,0.678925,399882.671462,0.967660,19.907437,20.045417,3.742439,0.078319,0.033880,202.430122,32.000000,218.382092,290.146486,201.854643,178.409988,32.000000,171.395974,68.774196,71.066137,104.741456,100.000000,33.586142,47.113924,0.000000,35.989354,26.341772,0.000000,41.022257,29.246909,43.569912,59.608987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.600436,59.965145,186.400514,182.925918,98.532312,95.885530,29.075956,14.256628,185.950292,1.460504,57.332161,-28.132805,166.033937,187.319422,164.122221,186.471916,99.634555,185.114739,-0.000527,0.030213,32.000000,-235.755174,186.446475,-0.024303,31.031272,0.677892,399893.304792,0.950519,19.768013,20.097548,3.732867,0.083660,0.051462,202.410723,32.000000,218.511932,390.502532,200.411538,177.463031,32.000000,172.585353,68.738084,71.052088,104.734017,100.000000,33.638697,47.113924,0.000000,36.095088,26.341772,0.000000,41.017227,29.075956,43.608136,59.609823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.974234,59.982181,186.099501,200.257622,98.501533,95.881766,28.492933,14.251919,185.805354,1.460500,57.435434,-28.033391,166.019913,187.212922,164.118660,186.512352,99.623673,185.049794,-0.000526,0.030213,32.000000,-235.756769,186.471950,-0.024289,31.029804,0.682300,400169.190107,0.956639,20.100408,20.160119,3.753837,0.073722,0.042452,201.413777,32.000000,219.403272,256.282787,197.254160,177.758307,32.000000,172.620012,68.744109,71.108240,104.766256,100.000000,33.566584,47.113924,0.000000,35.870713,26.341772,0.000000,41.001016,28.492933,43.618921,59.615507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.960541,59.982181,186.285382,200.257622,98.471371,95.877972,28.432636,14.258911,185.850264,1.460187,57.392802,-28.121262,165.959217,187.294300,164.169899,186.470125,99.636138,185.069193,-0.000526,0.030202,32.000000,-235.749448,186.295063,-0.024328,31.027339,0.683203,400091.814446,0.962674,20.111323,20.078556,3.758042,0.075291,0.023298,201.341794,32.000000,219.517469,288.985318,196.208488,178.095407,32.000000,172.279360,68.772659,71.113918,104.772672,100.000000,33.602946,47.113924,0.000000,35.887604,26.341772,0.000000,41.012744,28.432636,43.529854,59.617041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.127303,60.012957,186.240792,183.507945,98.467750,95.875484,28.826908,14.251205,185.757734,1.460170,57.225006,-28.025658,165.995023,187.262288,164.210283,186.440091,99.654159,185.101481,-0.000526,0.030229,32.000000,-235.756499,186.428979,-0.024307,31.061196,0.678460,399847.968447,0.976626,19.755468,20.059491,3.728650,0.081304,0.050422,201.575178,32.000000,219.257799,455.691898,198.847491,178.614773,32.000000,171.294420,68.766319,71.124172,104.740755,100.000000,33.575767,47.113924,0.000000,35.960076,26.341772,0.000000,41.040884,28.826908,43.325892,59.604905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.406715,60.049778,186.311353,154.250671,98.440117,95.872953,29.192159,14.257341,185.817314,1.460178,57.250886,-28.147035,166.071220,187.238899,164.174209,186.414446,99.542238,184.928705,-0.000526,0.030219,32.000000,-235.750363,186.392857,-0.024256,31.066206,0.678460,399847.968447,0.976626,19.755468,20.059491,3.728650,0.069910,0.043040,202.269977,32.000000,218.342153,344.365029,201.493927,178.657230,32.000000,171.212133,68.786578,71.093819,104.741891,100.000000,33.672283,47.113924,0.000000,35.787023,26.341772,0.000000,41.043466,29.192159,43.499773,59.616864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.184662,60.052526,186.066636,179.941432,98.413729,95.867868,29.232169,14.263192,185.821040,1.459797,57.395688,-28.070686,166.080588,187.225990,164.130748,186.348261,99.537066,185.002301,-0.000524,0.030233,32.000000,-235.745003,186.261654,-0.024257,31.100404,0.675582,399737.291657,0.959798,19.614256,20.053863,3.715356,0.078036,0.031339,202.386805,32.000000,218.295676,220.736981,201.244093,177.635947,32.000000,172.394455,68.738395,71.078092,104.767848,100.000000,33.600004,47.113924,0.000000,35.649724,26.341772,0.000000,41.088857,29.232169,43.635062,59.605879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.961753,60.052526,186.128264,179.941432,98.400827,95.857734,28.334458,14.249207,185.717164,1.459725,57.542912,-28.036590,166.052821,187.210863,164.063932,186.307547,99.573533,184.976726,-0.000524,0.030241,32.000000,-235.757349,186.342465,-0.024242,31.133265,0.673564,399928.991567,0.945327,19.594770,20.132884,3.707640,0.086844,0.059510,201.545834,32.000000,219.048062,393.933553,198.275105,177.727975,32.000000,172.485828,68.726240,71.097880,104.745500,100.000000,33.625111,47.113924,0.000000,35.724425,26.341772,0.000000,41.101790,28.334458,43.666243,59.612891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.563158,60.038512,186.162984,198.345478,98.405487,95.850106,28.427471,14.255772,185.752330,1.459715,57.517211,-28.107671,165.996241,187.145652,164.151908,186.370339,99.576161,185.014143,-0.000524,0.030253,32.000000,-235.753080,186.414619,-0.024288,31.157236,0.675695,399962.044275,0.979960,19.824560,20.086597,3.725415,0.074803,0.041126,201.222506,32.000000,219.529400,131.883997,196.174128,177.985035,32.000000,172.507053,68.721545,71.124278,104.769644,100.000000,33.629068,47.113924,0.000000,35.976036,26.341772,0.000000,41.097828,28.427471,43.596178,59.612212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.646825,60.036039,186.063943,177.524180,98.432959,95.842445,28.664096,14.257056,185.832065,1.459711,57.259968,-28.088843,165.973355,187.334042,164.193439,186.364941,99.640751,185.047422,-0.000522,0.030262,32.000000,-235.752123,186.435972,-0.024310,31.180813,0.675695,399962.044275,0.979960,19.824560,20.086597,3.725415,0.072543,0.042264,201.131329,32.000000,219.520888,548.751268,197.816013,178.549932,32.000000,171.533509,68.735177,71.126683,104.727021,100.000000,33.674197,47.113924,0.000000,36.073221,26.341772,0.000000,41.105504,28.664096,43.610998,59.606312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.827999,60.039886,186.035706,155.979583,98.434912,95.834773,29.176997,14.260909,185.780676,1.459749,57.215847,-28.280727,166.049441,187.180152,164.207851,186.362764,99.569608,184.957575,-0.000522,0.030264,32.000000,-235.747123,186.363630,-0.024316,31.132715,0.680139,400163.102435,0.985275,20.223410,20.098336,3.756076,0.079048,0.039606,201.966285,32.000000,218.487975,312.496043,200.880783,178.854547,32.000000,171.364342,68.709184,71.087917,104.718869,100.000000,33.630436,47.113924,0.000000,35.930462,26.341772,0.000000,41.110304,29.176997,43.660007,59.607413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.949169,60.039886,185.905503,155.979583,98.424077,95.827141,29.049023,14.257341,185.763216,1.459457,57.343274,-28.117634,166.100074,187.181478,164.202380,186.285856,99.544169,184.985676,-0.000521,0.030254,32.000000,-235.751510,186.320578,-0.024288,31.109321,0.676920,399942.666731,0.954210,19.950180,20.083169,3.733558,0.072267,0.047794,202.389594,32.000000,218.205163,998.573155,201.809711,177.895640,32.000000,172.183712,68.738441,71.114191,104.726666,100.000000,33.632029,47.113924,0.000000,35.930813,26.341772,0.000000,41.121704,29.049023,43.656119,59.607010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.778433,60.025322,186.117535,179.402403,98.417229,95.814401,28.341490,14.251633,185.725474,1.459281,57.414331,-28.162327,166.119686,187.149996,164.119338,186.312418,99.580194,184.922670,-0.000518,0.030269,32.000000,-235.755743,186.339996,-0.024296,31.067176,0.675513,399880.218131,0.955782,19.824916,20.119398,3.721894,0.075580,0.035219,202.177643,32.000000,218.733365,492.097838,199.189225,177.470135,32.000000,172.695067,68.720758,71.138411,104.705872,100.000000,33.696042,47.113924,0.000000,35.716069,26.341772,0.000000,41.116339,28.341490,43.337558,59.610786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.910271,60.012682,186.052015,199.757004,98.403484,95.801742,29.252505,14.253488,185.703958,1.459271,57.483586,-28.163396,166.063877,187.159844,164.169097,186.368382,99.661002,184.960602,-0.000516,0.030296,32.000000,-235.756674,186.331246,-0.024423,31.045618,0.675513,399880.218131,0.955782,19.824916,20.119398,3.721894,0.072433,0.050040,201.334924,32.000000,219.513854,1026.295408,196.365489,177.672293,32.000000,172.610514,68.736863,71.144110,104.683365,100.000000,33.707469,47.113924,0.000000,36.043101,26.341772,0.000000,41.108370,29.252505,43.570132,59.613127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.542114,59.997294,185.946286,180.583224,98.401440,95.786525,28.984190,14.256200,185.743769,1.459248,57.323821,-28.213639,166.020010,187.112149,164.233825,186.340453,99.632578,184.946989,-0.000516,0.030296,32.000000,-235.752324,186.351415,-0.024420,31.000693,0.678991,399858.767913,0.961995,19.981752,20.061095,3.738644,0.084040,0.035333,200.970463,32.000000,219.710492,397.524183,196.544734,178.429208,32.000000,171.620700,68.756684,71.165947,104.655094,100.000000,33.661282,47.113924,0.000000,35.865934,26.341772,0.000000,41.110897,28.984190,43.582385,59.612085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.804438,60.018727,186.049167,157.991362,98.411093,95.775088,29.135204,14.253346,185.702344,1.459236,57.168252,-28.261651,166.053613,187.171120,164.204536,186.343955,99.573722,185.028857,-0.000517,0.030259,32.000000,-235.759440,186.270734,-0.024365,31.006777,0.677557,399552.658165,0.949626,19.837899,19.992936,3.727730,0.072649,0.045012,201.706648,32.000000,218.644097,556.364258,199.902074,178.894803,32.000000,171.292878,68.739586,71.154699,104.606525,100.000000,33.639026,47.113924,0.000000,36.061682,26.341772,0.000000,41.095535,29.135204,43.440786,59.620641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.968476,60.018727,186.122881,157.991362,98.430981,95.763685,28.476439,14.252061,185.642713,1.459199,57.277214,-28.235159,166.104808,187.163474,164.283206,186.322950,99.508527,184.893389,-0.000516,0.030251,32.000000,-235.757610,186.411235,-0.024362,30.997729,0.682699,399756.546222,0.966054,20.204061,20.016133,3.753297,0.068764,0.037735,202.271397,32.000000,218.207291,331.023120,201.677290,178.219894,32.000000,171.992566,68.754922,71.123581,104.676868,100.000000,33.659465,47.113924,0.000000,35.935778,26.341772,0.000000,41.118490,28.476439,43.449736,59.619736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.689799,60.027520,186.150445,173.419686,98.425247,95.752298,29.053472,14.251348,185.654747,1.458856,57.411681,-28.330898,166.129730,187.201258,164.153019,186.433714,99.560413,184.901980,-0.000517,0.030229,32.000000,-235.756684,186.290763,-0.024372,31.007564,0.677825,399639.937349,0.973886,19.783821,20.119597,3.724806,0.072408,0.033965,202.258525,32.000000,218.438768,274.285863,200.284315,177.526208,32.000000,172.549958,68.767658,71.165287,104.687795,100.000000,33.648586,47.113924,0.000000,35.912637,26.341772,0.000000,41.131277,29.053472,43.483412,59.606705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642991,60.028894,186.056814,197.028283,98.410175,95.741588,28.920641,14.252632,185.620566,1.458843,57.521218,-28.350568,166.075977,187.081666,164.115631,186.302823,99.616487,184.871432,-0.000517,0.030216,32.000000,-235.757694,186.201331,-0.024387,31.036282,0.681082,399687.015313,0.960338,20.080970,20.071010,3.746251,0.079982,0.042113,201.498843,32.000000,219.309199,186.115393,197.146609,177.467906,32.000000,172.777559,68.751555,71.180309,104.670592,100.000000,33.703390,47.113924,0.000000,35.999563,26.341772,0.000000,41.136762,28.920641,43.582018,59.614425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.570976,60.084401,186.095992,185.255775,98.401756,95.733514,29.035315,14.256770,185.698578,1.458622,57.380143,-28.335546,165.977493,187.094450,164.197212,186.283656,99.611979,184.885039,-0.000515,0.030203,32.000000,-235.750933,186.345949,-0.024401,31.077588,0.681082,399687.015313,0.960338,20.080970,20.071010,3.746251,0.074426,0.045456,200.977205,32.000000,219.516395,438.518387,195.936491,178.227018,32.000000,171.724127,68.757229,71.175193,104.655741,100.000000,33.645085,47.113924,0.000000,36.114867,26.341772,0.000000,41.143844,29.035315,43.341373,59.608141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681136,60.084401,185.932959,185.255775,98.402394,95.722933,29.034192,14.249635,185.568864,1.458481,57.239441,-28.386215,166.071418,187.108195,164.241121,186.208721,99.618276,184.845745,-0.000514,0.030215,32.000000,-235.759380,186.214813,-0.024321,31.097834,0.680854,399661.128034,0.963425,20.261178,20.012937,3.754132,0.081141,0.048850,201.500458,32.000000,219.035285,933.413499,198.710916,178.941955,32.000000,171.082088,68.755216,71.205505,104.623324,100.000000,33.689243,47.113924,0.000000,36.081095,26.341772,0.000000,41.210448,29.034192,43.484439,59.602840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.147048,60.096492,186.173401,160.522915,98.372421,95.713131,28.432767,14.258198,185.702293,1.458471,57.289506,-28.372942,166.082956,187.097182,164.289038,186.213861,99.585262,184.802723,-0.000514,0.030249,32.000000,-235.753112,186.254212,-0.024309,31.126237,0.680854,399661.128034,0.963425,20.261178,20.012937,3.754132,0.068098,0.034479,202.325411,32.000000,218.405495,258.287238,201.183652,178.518148,32.000000,171.918886,68.766791,71.146605,104.625180,100.000000,33.606614,47.113924,0.000000,35.855494,26.341772,0.000000,41.239720,28.432767,43.647388,59.614760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.989698,60.107483,185.996477,172.870598,98.373249,95.703303,29.048798,14.254630,185.651329,1.458369,57.372226,-28.490378,166.104066,187.099813,164.209753,186.230503,99.523802,184.893835,-0.000512,0.030225,32.000000,-235.753730,186.167923,-0.024357,31.090910,0.672762,399271.464038,0.971250,19.677456,20.008029,3.712550,0.085350,0.038007,202.388583,32.000000,218.404875,481.517233,201.178679,177.916390,32.000000,172.475593,68.704229,71.124830,104.619484,100.000000,33.714279,47.113924,0.000000,35.746553,26.341772,0.000000,41.258951,29.048798,43.608870,59.610845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.363949,60.098140,186.072325,195.681557,98.387652,95.690835,29.269500,14.260766,185.666617,1.458260,57.539496,-28.321642,166.103639,187.072019,164.136612,186.256359,99.547805,184.854101,-0.000512,0.030222,32.000000,-235.747757,186.290392,-0.024353,31.114960,0.672762,399271.464038,0.971250,19.677456,20.008029,3.712550,0.076091,0.042021,201.571826,32.000000,219.099221,436.566140,198.172608,177.250219,32.000000,172.867351,68.717469,71.182784,104.620627,100.000000,33.608787,47.113924,0.000000,35.930168,26.341772,0.000000,41.290962,29.269500,43.596618,59.603204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.897860,60.078356,185.840066,191.480421,98.409812,95.676943,29.081562,14.258911,185.650380,1.458075,57.479769,-28.388147,165.998070,187.124322,164.179603,186.167311,99.662155,184.899912,-0.000511,0.030241,32.000000,-235.751579,186.177589,-0.024339,31.096129,0.669915,399111.426079,0.938801,19.456130,20.065225,3.694554,0.072508,0.033903,200.925852,32.000000,219.519566,496.792670,195.884086,177.967430,32.000000,172.294932,68.722330,71.173543,104.637858,100.000000,33.680059,47.113924,0.000000,35.885906,26.341772,0.000000,41.308662,29.081562,43.578056,59.619097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.680940,60.078356,186.045637,191.480421,98.402147,95.665516,28.779314,14.254487,185.676519,1.458315,57.298902,-28.387536,166.013574,187.056605,164.244615,186.168265,99.657610,184.877532,-0.000510,0.030250,32.000000,-235.757151,186.290150,-0.024371,31.072946,0.669915,399111.426079,0.938801,19.456130,20.065225,3.694554,0.074628,0.043237,201.259117,32.000000,219.387114,229.296438,197.963565,178.695699,32.000000,171.247899,68.730001,71.174562,104.598644,100.000000,33.594149,47.113924,0.000000,35.865941,26.341772,0.000000,41.306535,28.779314,43.660521,59.609193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.553971,60.071211,185.824206,162.128029,98.386821,95.655440,28.872881,14.258911,185.643515,1.458340,57.233447,-28.424208,166.048281,187.038681,164.280148,186.200395,99.594491,184.905625,-0.000509,0.030286,32.000000,-235.753382,186.228005,-0.024318,31.032217,0.675269,399118.763399,0.954391,19.916400,19.968475,3.724410,0.071046,0.042751,202.326864,32.000000,218.561611,589.991370,200.682563,178.767925,32.000000,171.904348,68.741973,71.167024,104.620403,100.000000,33.649708,47.113924,0.000000,35.948929,26.341772,0.000000,41.314794,28.872881,43.612759,59.610963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.853989,60.079455,186.150952,172.947114,98.374741,95.647748,29.165938,14.252347,185.616848,1.458325,57.339767,-28.369047,166.073357,187.030485,164.249811,186.209966,99.565667,184.888287,-0.000509,0.030305,32.000000,-235.758636,186.124850,-0.024289,31.023090,0.678953,399217.507699,0.968928,20.140993,19.964422,3.744809,0.075716,0.032164,202.492497,32.000000,218.487398,440.659649,201.736123,178.132133,32.000000,172.009903,68.732438,71.136797,104.669893,100.000000,33.583412,47.113924,0.000000,36.067827,26.341772,0.000000,41.328987,29.165938,43.521196,59.603184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.634987,60.094019,186.075528,196.718728,98.371070,95.637592,29.111069,14.263478,185.640073,1.457957,57.497338,-28.495338,166.120683,187.077178,164.129707,186.195020,99.583976,184.869545,-0.000509,0.030310,32.000000,-235.747177,186.127008,-0.024301,30.963452,0.680729,399361.862595,0.968386,20.265655,20.038333,3.749936,0.075776,0.037840,201.961523,32.000000,218.907608,263.995457,199.280197,177.207768,32.000000,172.932851,68.714385,71.138686,104.649821,100.000000,33.636818,47.113924,0.000000,35.909884,26.341772,0.000000,41.352764,29.111069,43.431395,59.601148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.583659,60.094019,185.900756,196.718728,98.370731,95.624800,28.990413,14.255914,185.623031,1.457938,57.482519,-28.518820,166.007395,187.030301,164.181078,186.254767,99.608261,184.764201,-0.000509,0.030291,32.000000,-235.752937,186.079797,-0.024314,30.982702,0.678067,399200.817849,0.952263,19.962861,20.060497,3.733923,0.076315,0.043152,201.086431,32.000000,219.550636,270.403445,196.396849,177.573998,32.000000,172.484981,68.710667,71.159014,104.687133,100.000000,33.676559,47.113924,0.000000,36.022544,26.341772,0.000000,41.384564,28.990413,43.639905,59.617661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.076867,60.093469,186.091852,192.813538,98.369000,95.613398,28.315998,14.257056,185.592302,1.457948,57.384972,-28.569983,165.970636,187.011704,164.214701,186.208808,99.612598,184.820028,-0.000507,0.030338,32.000000,-235.751959,186.162354,-0.024311,31.027548,0.681848,399282.399992,0.958620,20.204331,20.034990,3.748878,0.081677,0.053766,201.070437,32.000000,219.689542,369.972134,196.743597,178.663583,32.000000,171.435110,68.724260,71.145633,104.627246,100.000000,33.591933,47.113924,0.000000,35.914153,26.341772,0.000000,41.402737,28.315998,43.475562,59.609537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
