OSU 80 Ton Compressor Load Stand
49.955083,60.136336,186.002218,169.514105,98.387082,95.601999,28.597714,14.257912,185.581227,1.457933,57.231366,-28.474426,166.069126,186.991517,164.207716,186.234274,99.634194,184.879487,-0.000507,0.030346,32.000000,-235.752414,186.133679,-0.024310,31.029961,0.674832,398846.933394,0.975733,19.746739,19.987344,3.716124,0.079589,0.032389,201.974998,32.000000,218.884801,416.208238,199.869222,178.684320,32.000000,171.851438,68.697814,71.146612,104.620015,100.000000,33.678011,47.113924,0.000000,35.766086,26.341772,0.000000,41.421366,28.597714,43.351424,59.608918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.046998,60.136336,185.940630,167.931082,98.392412,95.591916,29.038317,14.256200,185.597656,1.457937,57.251103,-28.515611,166.119422,187.103341,164.269744,186.162970,99.547258,184.776566,-0.000506,0.030340,32.000000,-235.750521,186.187114,-0.024332,31.067412,0.674832,398846.933394,0.975733,19.746739,19.987344,3.716124,0.068213,0.035419,202.499759,32.000000,218.449373,206.102319,201.777849,178.554025,32.000000,171.854942,68.728775,71.124029,104.674712,100.000000,33.605824,47.113924,0.000000,35.897797,26.341772,0.000000,41.489832,29.038317,43.363016,59.610039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770309,60.136336,185.989781,167.931082,98.401665,95.581704,29.196784,14.257769,185.539081,1.457967,57.382480,-28.546366,166.109066,186.991374,164.176161,186.225493,99.547663,184.827108,-0.000506,0.030376,32.000000,-235.749443,186.169268,-0.024370,31.060960,0.673846,398947.129780,0.951981,19.820403,20.035981,3.715320,0.074794,0.037952,202.278123,32.000000,218.676046,183.908494,200.797359,177.460585,32.000000,172.772434,68.694410,71.103436,104.662753,100.000000,33.618600,47.113924,0.000000,35.774296,26.341772,0.000000,41.517005,29.196784,43.585833,59.613894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.523169,60.131390,185.841809,198.518875,98.427431,95.575408,29.071678,14.254630,185.528260,1.457919,57.470692,-28.564125,166.066871,187.026243,164.142487,186.156999,99.605345,184.766834,-0.000507,0.030406,32.000000,-235.756024,186.142307,-0.024378,31.092615,0.673846,398947.129780,0.951981,19.820403,20.035981,3.715320,0.076128,0.037776,201.361044,32.000000,219.335499,707.051346,197.319449,177.471911,32.000000,172.778608,68.692399,71.155301,104.674663,100.000000,33.609650,47.113924,0.000000,36.034489,26.341772,0.000000,41.539084,29.071678,43.459568,59.604610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.454862,60.095392,186.024685,192.350104,98.450470,95.571602,28.472704,14.252347,185.546243,1.457910,57.399812,-28.624723,166.006495,186.968008,164.209036,186.179000,99.595948,184.760470,-0.000508,0.030416,32.000000,-235.756341,186.176572,-0.024345,31.109347,0.677467,399080.290409,0.952500,20.106352,20.054998,3.736963,0.081697,0.052318,201.295381,32.000000,219.709747,251.713309,196.061544,178.407737,32.000000,171.760910,68.713823,71.160917,104.708381,100.000000,33.577533,47.113924,0.000000,36.076187,26.341772,0.000000,41.565271,28.472704,43.626919,59.607747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.821226,60.067639,185.868274,171.525700,98.435967,95.566527,29.280930,14.256628,185.665911,1.457824,57.269163,-28.552056,166.107616,186.996595,164.285271,186.271941,99.571380,184.687375,-0.000509,0.030401,32.000000,-235.748454,186.002357,-0.024326,31.115248,0.679384,399099.949994,0.961769,20.357850,19.974154,3.752624,0.077034,0.046846,202.435825,32.000000,218.481697,381.035943,201.540388,178.869100,32.000000,171.491371,68.681161,71.113432,104.696708,100.000000,33.603754,47.113924,0.000000,36.021070,26.341772,0.000000,41.555944,29.280930,43.515327,59.608475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.867874,60.051976,185.879837,177.109340,98.439929,95.556337,29.343496,14.251348,185.527266,1.457817,57.361106,-28.670068,166.101524,186.962767,164.226695,186.112158,99.498308,184.758002,-0.000508,0.030398,32.000000,-235.756848,186.134130,-0.024387,31.101191,0.680280,399100.169898,0.983358,20.392904,19.981104,3.761505,0.079998,0.046055,202.407175,32.000000,218.345313,209.359046,201.182640,177.693729,32.000000,172.595258,68.653195,71.089690,104.705383,100.000000,33.641045,47.113924,0.000000,35.839842,26.341772,0.000000,41.542690,29.343496,43.455532,59.611839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.770413,60.049228,186.026015,200.280993,98.447244,95.548637,28.609074,14.256628,185.488418,1.457796,57.464921,-28.558553,166.136151,187.039823,164.169951,186.148404,99.561724,184.807357,-0.000509,0.030411,32.000000,-235.754846,186.055221,-0.024357,31.062193,0.674738,398896.133775,0.945238,19.921023,20.077796,3.727447,0.070008,0.039542,201.589451,32.000000,218.998446,216.450286,198.239091,177.609525,32.000000,172.678641,68.658849,71.121849,104.702656,100.000000,33.599418,47.113924,0.000000,36.003414,26.341772,0.000000,41.542454,28.609074,43.456560,59.609577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.553856,60.049228,185.698634,200.280993,98.429383,95.546076,29.108246,14.255058,185.692616,1.457812,57.479544,-28.612753,166.042479,187.016884,164.258967,186.140152,99.620645,184.834191,-0.000510,0.030423,32.000000,-235.754449,186.121688,-0.024308,31.036072,0.674738,398896.133775,0.945238,19.921023,20.077796,3.727447,0.073915,0.025411,201.263387,32.000000,219.602459,276.104132,196.122178,178.281965,32.000000,172.557650,68.678175,71.190015,104.762846,100.000000,33.627428,47.113924,0.000000,35.945950,26.341772,0.000000,41.549801,29.108246,43.644380,59.610236,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.923589,60.053350,185.864780,192.588284,98.415983,95.546130,29.175827,14.262479,185.618481,1.457745,57.186222,-28.585028,166.040254,187.015659,164.262733,186.119540,99.590137,184.693715,-0.000510,0.030411,32.000000,-235.744733,186.193067,-0.024360,31.016114,0.677134,398809.042439,0.971505,20.019137,20.033348,3.737683,0.086475,0.037477,201.509437,32.000000,219.473100,137.255454,197.725914,178.648543,32.000000,171.566189,68.642870,71.161030,104.683463,100.000000,33.582818,47.113924,0.000000,36.044847,26.341772,0.000000,41.563857,29.175827,43.468959,59.610531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.037495,60.059395,186.037140,167.783501,98.408245,95.546162,28.415023,14.257056,185.609463,1.457744,57.069490,-28.567709,166.127033,186.985114,164.291614,186.267806,99.557284,184.842555,-0.000513,0.030377,32.000000,-235.754746,186.240997,-0.024445,31.011603,0.679476,398829.624451,0.959404,20.243793,19.984738,3.747410,0.088620,0.037436,202.240877,32.000000,218.669934,79.363388,200.720181,178.919366,32.000000,171.235375,68.645389,71.122518,104.719772,100.000000,33.552522,47.113924,0.000000,35.865443,26.341772,0.000000,41.574490,28.415023,43.486053,59.615635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.840730,60.030818,185.986835,176.680225,98.387825,95.544941,28.442550,14.248922,185.621758,1.457789,57.096528,-28.552615,166.166539,186.984484,164.258503,186.188450,99.481743,184.815975,-0.000513,0.030392,32.000000,-235.759110,186.158789,-0.024473,30.959439,0.675792,398652.958575,0.949406,19.864806,19.961256,3.722985,0.072864,0.036834,202.360421,32.000000,218.337614,184.056920,201.907908,178.055183,32.000000,172.174589,68.639842,71.091708,104.771049,100.000000,33.567739,47.113924,0.000000,35.808845,26.341772,0.000000,41.591750,28.442550,43.549736,59.611347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.788255,60.030818,185.881297,176.680225,98.374428,95.543648,29.143537,14.258340,185.596855,1.458091,57.266593,-28.584780,166.169288,186.984931,164.203166,186.296634,99.514388,184.827026,-0.000514,0.030418,32.000000,-235.749855,186.278503,-0.024462,30.987318,0.678338,398870.388395,0.975592,19.927941,20.116639,3.731623,0.077794,0.042527,201.954088,32.000000,218.692360,266.629931,199.245411,177.580729,32.000000,172.585783,68.619623,71.139924,104.765631,100.000000,33.592584,47.113924,0.000000,35.898481,26.341772,0.000000,41.572261,29.143537,43.520096,59.607679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.875549,59.979983,186.052508,199.215326,98.379811,95.543663,29.386578,14.257056,185.662744,1.458142,57.317934,-28.645679,166.051032,187.037152,164.202699,186.190228,99.589248,184.734979,-0.000516,0.030403,32.000000,-235.754418,186.182586,-0.024446,31.004837,0.678338,398870.388395,0.975592,19.927941,20.116639,3.731623,0.085598,0.048077,201.310325,32.000000,219.470317,162.340955,196.508627,177.718073,32.000000,172.832293,68.627417,71.169243,104.788240,100.000000,33.574577,47.113924,0.000000,35.962463,26.341772,0.000000,41.526056,29.386578,43.636456,59.605417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.751257,59.959099,185.919154,193.290507,98.395592,95.543474,28.849012,14.256485,185.621804,1.458167,57.081536,-28.562270,166.019696,187.022226,164.258620,186.196014,99.570027,184.868429,-0.000517,0.030409,32.000000,-235.751383,186.306016,-0.024472,30.981731,0.678082,398839.544942,0.953216,19.982251,20.088241,3.733437,0.074677,0.057521,201.345089,32.000000,219.593401,426.490401,196.652034,178.437054,32.000000,171.817195,68.629997,71.152753,104.784277,100.000000,33.610278,47.113924,0.000000,35.878173,26.341772,0.000000,41.522067,28.849012,43.373141,59.611701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.082179,59.979708,186.053731,169.622232,98.402762,95.545964,28.476073,14.262336,185.663611,1.458138,56.929126,-28.666389,166.061824,187.131499,164.275730,186.281561,99.547116,184.808168,-0.000518,0.030391,32.000000,-235.749138,186.186398,-0.024519,31.020231,0.676991,398584.413511,0.943387,19.841094,19.978008,3.730335,0.072449,0.047219,201.913078,32.000000,218.769804,148.434791,199.770048,178.767955,32.000000,171.182228,68.633177,71.154681,104.769069,100.000000,33.552156,47.113924,0.000000,35.760319,26.341772,0.000000,41.493798,28.476073,43.639024,59.612763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.055720,59.979708,185.877684,169.622232,98.379229,95.545944,28.503874,14.251776,185.700774,1.458149,57.021382,-28.713498,166.125004,187.057483,164.289205,186.272957,99.544474,184.859639,-0.000519,0.030423,32.000000,-235.758879,186.170780,-0.024555,31.032033,0.678623,398673.775913,0.963550,19.948851,20.048508,3.736974,0.085889,0.055874,202.250297,32.000000,218.304114,657.962371,201.924925,178.345781,32.000000,171.749522,68.646874,71.090018,104.790365,100.000000,33.602839,47.113924,0.000000,35.753931,26.341772,0.000000,41.508237,28.503874,43.311659,59.611111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.380634,59.961023,186.035963,167.736455,98.341515,95.545993,29.478711,14.262764,185.689535,1.458131,57.140618,-28.706895,166.142037,187.097997,164.172477,186.262758,99.533211,184.764847,-0.000520,0.030428,32.000000,-235.744120,186.254211,-0.024396,31.049185,0.674123,398539.688514,0.969158,19.627501,20.048268,3.714969,0.079996,0.052468,202.364165,32.000000,218.309412,221.077277,200.437240,177.668321,32.000000,172.581249,68.624661,71.140389,104.785942,100.000000,33.593740,47.113924,0.000000,35.780258,26.341772,0.000000,41.484952,29.478711,43.473214,59.606144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.917594,59.939040,185.983118,194.961608,98.348201,95.544732,28.778485,14.258483,185.627561,1.458465,57.204164,-28.690547,166.040531,187.056360,164.167062,186.216917,99.586480,184.761709,-0.000520,0.030458,32.000000,-235.749057,186.237856,-0.024302,31.062350,0.669741,398352.073297,0.930048,19.301891,20.045525,3.692609,0.079056,0.049572,201.586102,32.000000,219.342076,219.725327,197.089315,177.736934,32.000000,172.912923,68.646502,71.169210,104.805820,100.000000,33.553732,47.113924,0.000000,35.698762,26.341772,0.000000,41.451958,28.778485,43.446802,59.606528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.559307,59.931347,186.070356,196.588439,98.345315,95.543450,28.688269,14.257199,185.640495,1.458517,57.162280,-28.752745,166.005921,187.008258,164.222703,186.139522,99.598070,184.823109,-0.000521,0.030482,32.000000,-235.751161,186.188766,-0.024337,31.097047,0.669741,398352.073297,0.930048,19.301891,20.045525,3.692609,0.079378,0.038904,201.206452,32.000000,219.570122,269.165509,196.090256,178.099041,32.000000,172.007112,68.665392,71.151165,104.803391,100.000000,33.573166,47.113924,0.000000,35.811419,26.341772,0.000000,41.439808,28.688269,43.392950,59.610334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.622153,59.934094,185.852887,177.306518,98.346555,95.542694,29.045337,14.260053,185.583695,1.458734,56.966440,-28.710419,166.036344,187.041617,164.241949,186.270640,99.610924,184.854530,-0.000524,0.030516,32.000000,-235.747159,186.296205,-0.024343,31.131797,0.674953,398516.917414,0.962335,19.756690,19.991050,3.725803,0.083373,0.034057,201.486946,32.000000,219.149625,254.602341,199.015553,178.731316,32.000000,171.331031,68.655149,71.160841,104.795840,100.000000,33.539352,47.113924,0.000000,36.018916,26.341772,0.000000,41.418714,29.045337,43.384660,59.603587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681875,59.934094,186.064432,177.306518,98.343378,95.541915,29.173076,14.253488,185.604915,1.458879,56.961083,-28.935137,166.084680,186.998675,164.293765,186.259838,99.553269,184.830336,-0.000525,0.030522,32.000000,-235.757822,186.233677,-0.024319,31.146195,0.678853,398710.369669,0.973002,20.120247,20.003054,3.754499,0.077491,0.053119,202.299090,32.000000,218.330656,322.939474,201.125410,178.586924,32.000000,171.422667,68.685594,71.125725,104.815057,100.000000,33.522139,47.113924,0.000000,35.989473,26.341772,0.000000,41.408043,29.173076,43.579890,59.617592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.901781,59.937667,186.060342,167.319776,98.346202,95.543183,29.030928,14.255914,185.690367,1.458886,57.061558,-28.949604,166.108201,187.088211,164.183539,186.239447,99.517206,184.900996,-0.000525,0.030520,32.000000,-235.754412,186.271345,-0.024334,31.131351,0.676717,398647.312179,0.959702,20.057726,20.002273,3.745361,0.077566,0.043819,202.504116,32.000000,218.264869,206.112595,201.103147,177.692762,32.000000,172.286122,68.655213,71.111594,104.838205,100.000000,33.548109,47.113924,0.000000,35.737464,26.341772,0.000000,41.398586,29.030928,43.626552,59.612950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.073901,59.916509,186.173744,185.852356,98.333187,95.543240,28.742798,14.263335,185.724755,1.458589,57.163378,-28.962164,166.082829,187.170343,164.172351,186.317111,99.570254,184.873973,-0.000526,0.030537,32.000000,-235.744697,186.298834,-0.024339,31.146851,0.676241,398709.897247,0.954230,19.995761,20.050632,3.745117,0.078230,0.032947,201.798303,32.000000,219.068698,498.176137,198.180352,177.650269,32.000000,172.741875,68.662341,71.143979,104.802045,100.000000,33.595178,47.113924,0.000000,35.824260,26.341772,0.000000,41.386162,28.742798,43.443574,59.615291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.543971,59.925027,186.057870,200.206657,98.309307,95.547463,28.551563,14.258483,185.699637,1.458737,57.169528,-28.988295,165.980795,187.075446,164.211390,186.308674,99.625061,184.861449,-0.000528,0.030545,32.000000,-235.749057,186.322535,-0.024364,31.146929,0.673851,398646.006912,0.954281,19.771659,20.113841,3.728531,0.083181,0.042700,201.057074,32.000000,219.601226,401.217405,195.883093,177.721229,32.000000,172.409907,68.672796,71.153988,104.807506,100.000000,33.516211,47.113924,0.000000,35.937209,26.341772,0.000000,41.349140,28.551563,43.435283,59.606213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.910468,59.919531,186.001819,183.456282,98.271851,95.550588,29.528753,14.255914,185.623684,1.458909,56.896298,-28.955939,166.033621,187.034868,164.221980,186.319144,99.597865,184.812520,-0.000530,0.030554,32.000000,-235.756379,186.294350,-0.024356,31.130564,0.677940,398680.564029,0.978018,20.129864,19.990794,3.755409,0.078405,0.037541,202.057241,32.000000,218.507695,221.616822,200.686096,178.762662,32.000000,171.242771,68.665838,71.124259,104.675996,100.000000,33.588809,47.113924,0.000000,36.048321,26.341772,0.000000,41.336857,29.528753,43.474314,59.605535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.070152,59.919531,185.987188,183.456282,98.245651,95.554397,28.736610,14.255914,185.630058,1.458628,56.998515,-28.999635,166.075225,187.116105,164.264800,186.251670,99.535398,184.869164,-0.000532,0.030551,32.000000,-235.752773,186.186339,-0.024334,31.105702,0.677940,398680.564029,0.978018,20.129864,19.990794,3.755409,0.080133,0.028692,202.464481,32.000000,218.235427,229.390248,201.924695,177.944405,32.000000,172.182921,68.678825,71.130165,104.688837,100.000000,33.578999,47.113924,0.000000,35.822086,26.341772,0.000000,41.315890,28.736610,43.453258,59.612586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.979950,59.902495,185.877042,169.708791,98.227271,95.556886,28.456486,14.256913,185.670119,1.458596,57.148887,-29.013418,166.075189,187.060173,164.127211,186.260329,99.564789,184.821354,-0.000534,0.030541,32.000000,-235.751938,186.335976,-0.024382,31.109610,0.673620,398501.881986,0.938040,19.744545,19.999191,3.726710,0.084445,0.044069,202.129755,32.000000,218.797139,172.460510,199.301601,177.509693,32.000000,172.683149,68.641382,71.118522,104.680982,100.000000,33.608416,47.113924,0.000000,35.790596,26.341772,0.000000,41.282309,28.456486,43.380184,59.612271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.688648,59.889305,186.053993,175.194830,98.204276,95.556922,28.837978,14.255343,185.645831,1.458610,57.178352,-28.991272,165.999406,187.081278,164.176444,186.229586,99.620284,184.887366,-0.000535,0.030528,32.000000,-235.750230,186.311401,-0.024424,31.089494,0.672178,398529.837676,0.960556,19.579723,20.083419,3.714532,0.080505,0.053258,201.260527,32.000000,219.473046,239.352806,196.424174,177.601064,32.000000,172.521099,68.692647,71.177095,104.688723,100.000000,33.533046,47.113924,0.000000,35.770788,26.341772,0.000000,41.262876,28.837978,43.594343,59.608328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.795579,59.901945,185.950908,193.102077,98.203495,95.558135,28.924618,14.254059,185.659747,1.458964,56.933205,-29.142811,166.001296,187.106257,164.231936,186.316636,99.648850,184.773772,-0.000535,0.030520,32.000000,-235.755776,186.362980,-0.024495,31.068776,0.672882,398523.061250,0.971919,19.655741,20.035661,3.719032,0.077037,0.026706,201.013394,32.000000,219.453833,226.181052,196.648457,178.503640,32.000000,171.610799,68.700566,71.179190,104.650544,100.000000,33.579001,47.113924,0.000000,35.999981,26.341772,0.000000,41.228108,28.924618,43.571233,59.614632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.982564,59.865675,186.243714,197.116368,98.200707,95.563253,28.400906,14.252775,185.740998,1.458949,56.815892,-29.171385,166.022688,187.169571,164.255998,186.257984,99.608260,184.785384,-0.000536,0.030508,32.000000,-235.750831,186.182221,-0.024571,31.081259,0.677380,398592.451226,0.965211,19.943949,20.005527,3.744396,0.075270,0.037743,201.890471,32.000000,218.762642,238.607859,199.834521,178.803022,32.000000,171.419244,68.675714,71.134521,104.617748,100.000000,33.581234,47.113924,0.000000,35.809319,26.341772,0.000000,41.213387,28.400906,43.618848,59.608387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.050947,59.843967,186.037807,175.962018,98.193662,95.568284,29.283487,14.254773,185.711126,1.458935,56.878689,-29.099214,166.108401,187.110886,164.303671,186.292251,99.548523,184.842394,-0.000537,0.030482,32.000000,-235.752931,186.357493,-0.024620,31.055295,0.676254,398491.698873,0.960093,19.845795,19.933316,3.734286,0.073062,0.041160,202.461492,32.000000,218.312994,65.011845,201.687943,178.462547,32.000000,171.973765,68.696164,71.148696,104.595818,100.000000,33.577168,47.113924,0.000000,35.786738,26.341772,0.000000,41.145161,29.283487,43.634622,59.614809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.690632,59.843967,185.915448,175.962018,98.172332,95.569441,28.971200,14.251919,185.636523,1.458955,57.012676,-29.212038,166.073791,187.120103,164.207894,186.308629,99.535733,184.930465,-0.000538,0.030503,32.000000,-235.756605,186.295413,-0.024654,31.027942,0.674448,398422.982477,0.973735,19.616222,19.978369,3.726174,0.077297,0.038305,202.343299,32.000000,218.525395,202.514241,200.328867,177.401900,32.000000,172.720547,68.658946,71.114072,104.536837,100.000000,33.601372,47.113924,0.000000,35.715775,26.341772,0.000000,41.094594,28.971200,43.413493,59.609459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.590796,59.821985,185.814519,165.926581,98.124986,95.571979,28.645021,14.253774,185.700321,1.458962,57.064725,-29.239584,165.951226,187.032401,164.218487,186.306898,99.608850,184.954521,-0.000538,0.030485,32.000000,-235.755897,186.336915,-0.024660,31.018920,0.673590,398482.379433,0.942963,19.523960,20.060012,3.716969,0.081243,0.044538,201.004064,32.000000,219.486062,305.679657,196.220786,178.404763,32.000000,171.718116,68.685237,71.150647,104.509064,100.000000,33.635196,47.113924,0.000000,36.009685,26.341772,0.000000,41.029034,28.645021,43.623470,59.613737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.601059,59.825832,186.089759,179.609478,98.079843,95.571884,29.168060,14.261480,185.668148,1.458997,56.911601,-29.225868,166.000425,187.073712,164.284656,186.337584,99.588466,184.907378,-0.000538,0.030482,32.000000,-235.742290,186.361590,-0.024587,31.002870,0.678315,398741.131351,0.960741,19.896553,20.106633,3.741459,0.071247,0.035606,201.557140,32.000000,219.190807,250.556739,198.841675,178.642107,32.000000,171.503157,68.674246,71.169937,104.474031,100.000000,33.551029,47.113924,0.000000,36.073646,26.341772,0.000000,40.997516,29.168060,43.604101,59.615920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.897523,59.857157,186.006552,199.249109,98.064072,95.571785,28.432252,14.251919,185.722164,1.458959,56.931904,-29.192546,166.050144,187.001836,164.266273,186.244741,99.560202,184.808034,-0.000538,0.030483,32.000000,-235.753163,186.329513,-0.024593,30.996602,0.680446,398690.278963,0.956129,19.971365,20.045030,3.751730,0.085306,0.046945,202.357410,32.000000,218.506381,336.718683,201.245900,178.685920,32.000000,171.759687,68.689187,71.133037,104.489787,100.000000,33.528637,47.113924,0.000000,35.865908,26.341772,0.000000,40.983488,28.432252,43.411732,59.613806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.681729,59.881612,185.930149,194.456937,98.062442,95.571753,28.991867,14.262193,185.598583,1.458955,57.098026,-29.184220,166.032494,187.041310,164.195364,186.213293,99.522876,184.793007,-0.000537,0.030486,32.000000,-235.748953,186.198492,-0.024634,31.009111,0.680446,398690.278963,0.956129,19.971365,20.045030,3.751730,0.075713,0.055407,202.345806,32.000000,218.384169,164.851920,201.311119,177.529485,32.000000,172.494894,68.650870,71.121353,104.476589,100.000000,33.579655,47.113924,0.000000,35.821494,26.341772,0.000000,40.955019,28.991867,43.511365,59.611790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.801308,59.899747,186.061659,167.061048,98.047930,95.574260,28.889703,14.254773,185.587567,1.458925,57.153583,-29.157854,166.058822,186.976143,164.119801,186.193160,99.532802,184.882061,-0.000538,0.030491,32.000000,-235.752440,186.219298,-0.024613,30.996602,0.678969,398824.240367,0.960364,19.943430,20.066681,3.742425,0.079642,0.042504,201.548517,32.000000,219.029548,177.701361,198.133218,177.218569,32.000000,172.726316,68.643972,71.137681,104.495635,100.000000,33.589018,47.113924,0.000000,35.968066,26.341772,0.000000,40.947116,28.889703,43.491262,59.606548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.516246,59.892603,186.079961,168.655602,98.025241,95.575618,28.510536,14.258198,185.659963,1.458968,57.131425,-29.256602,165.964806,187.049060,164.156760,186.220054,99.598979,184.783624,-0.000537,0.030509,32.000000,-235.753768,186.234470,-0.024657,30.996339,0.678969,398824.240367,0.960364,19.943430,20.066681,3.742425,0.069968,0.026921,200.998772,32.000000,219.489735,177.486332,195.771792,178.005609,32.000000,171.811597,68.660847,71.157821,104.515996,100.000000,33.551736,47.113924,0.000000,36.086917,26.341772,0.000000,40.944605,28.510536,43.416207,59.615615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.804058,59.888481,186.013648,191.360087,98.023895,95.575591,28.765187,14.258768,185.676224,1.459010,56.969376,-29.311910,166.020007,186.993352,164.209085,186.300484,99.575647,184.822067,-0.000537,0.030498,32.000000,-235.749099,186.259189,-0.024690,30.962796,0.681778,398821.416193,0.980232,20.126260,19.986973,3.757958,0.076938,0.039549,202.241166,32.000000,218.599711,312.064968,200.543820,178.704325,32.000000,171.427391,68.676890,71.146054,104.486406,100.000000,33.591670,47.113924,0.000000,35.913974,26.341772,0.000000,40.909658,28.765187,43.608283,59.610472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.330841,59.888481,185.721132,191.360087,98.016253,95.571738,28.752258,14.251490,185.670907,1.459100,57.076061,-29.277117,166.109735,186.989989,164.252540,186.213184,99.537917,184.847437,-0.000536,0.030523,32.000000,-235.757033,186.238042,-0.024712,30.971634,0.681778,398821.416193,0.980232,20.126260,19.986973,3.757958,0.074697,0.034937,202.369856,32.000000,218.459913,250.695679,201.871383,177.956466,32.000000,172.006520,68.676452,71.143544,104.543396,100.000000,33.584037,47.113924,0.000000,35.894307,26.341772,0.000000,40.883735,28.752258,43.619582,59.611760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.877737,59.893427,186.060206,196.233604,98.015300,95.566694,29.179144,14.250491,185.736100,1.459060,57.226858,-29.356248,166.082402,186.986217,164.139313,186.164106,99.578956,184.904715,-0.000534,0.030524,32.000000,-235.758196,186.168027,-0.024690,31.005151,0.678735,398675.788994,0.965376,19.823554,20.025077,3.734909,0.071109,0.038853,201.897673,32.000000,218.668453,242.833256,199.448050,177.219975,32.000000,172.618463,68.673087,71.158422,104.557495,100.000000,33.540248,47.113924,0.000000,36.003164,26.341772,0.000000,40.859522,29.179144,43.347902,59.612360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.144126,59.921180,186.081171,175.007535,98.020323,95.561514,28.395633,14.250063,185.644964,1.459138,57.271168,-29.445042,165.995063,187.014336,164.142856,186.195459,99.612594,184.780550,-0.000535,0.030518,32.000000,-235.760591,186.288989,-0.024713,31.022303,0.671198,398393.467019,0.954658,19.280460,20.072554,3.690007,0.080012,0.036991,201.191693,32.000000,219.391173,235.227108,196.613602,177.673620,32.000000,172.431573,68.685327,71.166069,104.536318,100.000000,33.492647,47.113924,0.000000,35.712434,26.341772,0.000000,40.861623,28.395633,43.588547,59.615901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.526153,59.912112,185.783802,161.234225,98.020429,95.555109,29.244430,14.261908,185.603692,1.458847,57.194824,-29.316567,165.989005,187.019492,164.206874,186.242181,99.626444,184.670291,-0.000535,0.030518,32.000000,-235.745796,186.275054,-0.024441,31.057603,0.676974,398593.117648,0.950059,19.752276,20.053519,3.730326,0.065781,0.041956,201.385518,32.000000,219.434308,164.675061,196.878193,178.488926,32.000000,171.614217,68.708517,71.194576,104.533346,100.000000,33.536129,47.113924,0.000000,35.873553,26.341772,0.000000,40.836576,29.244430,43.631908,59.602732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.413114,59.959924,185.912074,185.120963,98.002240,95.550184,28.650112,14.258626,185.557589,1.458665,57.124518,-29.421698,166.100161,186.988152,164.236948,186.248189,99.573517,184.794989,-0.000534,0.030542,32.000000,-235.750226,186.125256,-0.024416,31.077797,0.673382,398373.632648,0.970590,19.505154,19.972177,3.710927,0.077894,0.027079,202.391473,32.000000,218.222627,231.057745,201.961989,178.412858,32.000000,171.657815,68.735213,71.161941,104.557669,100.000000,33.556979,47.113924,0.000000,36.067995,26.341772,0.000000,40.862455,28.650112,43.299480,59.604610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.822576,59.968992,186.022505,202.566700,97.978244,95.545109,29.450302,14.257912,185.578449,1.458499,57.299841,-29.406980,166.061475,186.988091,164.155820,186.212109,99.517781,184.717063,-0.000535,0.030532,32.000000,-235.751267,186.260127,-0.024410,31.110685,0.679384,398702.392970,0.955267,20.135471,19.915944,3.751226,0.072007,0.028117,202.282996,32.000000,218.326669,201.810349,200.475415,177.512738,32.000000,172.319703,68.666039,71.132333,104.575213,100.000000,33.487750,47.113924,0.000000,35.887944,26.341772,0.000000,40.861142,29.450302,43.614886,59.609144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.775311,59.982456,185.834239,183.927726,97.998690,95.537438,28.465715,14.252347,185.541667,1.458529,57.385688,-29.494739,166.028454,187.046471,164.125721,186.042098,99.586020,184.714436,-0.000534,0.030534,32.000000,-235.757816,186.183914,-0.024383,31.120520,0.680761,398910.832883,0.977607,20.300897,20.016801,3.762403,0.076998,0.061038,201.377258,32.000000,219.088937,249.073783,197.444009,177.603219,32.000000,172.716531,68.686277,71.165773,104.563326,100.000000,33.445163,47.113924,0.000000,35.850448,26.341772,0.000000,40.866767,28.465715,43.620242,59.616835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.734355,59.989875,186.036951,162.405569,97.985575,95.533579,28.663004,14.261908,185.617257,1.458552,57.384911,-29.471046,165.958574,186.953263,164.170380,186.041555,99.570441,184.760889,-0.000534,0.030540,32.000000,-235.744485,186.153664,-0.024373,31.131535,0.675246,398739.765256,0.942433,19.884898,20.042589,3.733699,0.074546,0.044651,201.320491,32.000000,219.490402,222.875052,196.037595,178.178597,32.000000,171.683217,68.686753,71.148844,104.582924,100.000000,33.469218,47.113924,0.000000,35.902800,26.341772,0.000000,40.863270,28.663004,43.422664,59.610541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.374580,60.022849,185.818519,174.220566,98.003087,95.525968,28.772662,14.264905,185.566319,1.458573,57.309263,-29.451967,166.111486,186.919883,164.229934,186.153910,99.544052,184.686510,-0.000533,0.030532,32.000000,-235.741488,186.164330,-0.024324,31.106908,0.675067,398630.740731,0.976005,19.947292,19.973340,3.733462,0.074453,0.040080,202.294393,32.000000,218.368343,197.797787,201.292159,178.636703,32.000000,171.517063,68.719956,71.152944,104.589776,100.000000,33.477881,47.113924,0.000000,36.137572,26.341772,0.000000,40.867727,28.772662,43.355166,59.611524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.605874,60.060769,185.779288,199.044724,98.006644,95.518304,29.321498,14.263050,185.535372,1.458516,57.388335,-29.585235,166.077474,186.984257,164.214209,186.102672,99.529216,184.660495,-0.000533,0.030534,32.000000,-235.743507,186.037005,-0.024354,31.125739,0.675886,398678.594119,0.970144,19.997139,20.006774,3.740613,0.081475,0.052190,202.367795,32.000000,218.300185,181.921228,201.126692,177.777106,32.000000,172.034038,68.686313,71.122712,104.621280,100.000000,33.484124,47.113924,0.000000,36.065276,26.341772,0.000000,40.905563,29.321498,43.471600,59.604905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.894135,60.059395,185.918100,200.598337,98.026499,95.510595,28.767809,14.254202,185.508710,1.458558,57.463648,-29.535930,166.150839,186.917336,164.171555,186.115827,99.553287,184.717760,-0.000531,0.030559,32.000000,-235.754977,186.063237,-0.024372,31.129017,0.680299,398964.025585,0.974192,20.403966,20.004573,3.763445,0.089288,0.038980,201.727643,32.000000,218.990472,91.759149,198.306454,177.657841,32.000000,172.790732,68.677667,71.151386,104.634851,100.000000,33.430653,47.113924,0.000000,35.866492,26.341772,0.000000,40.958241,28.767809,43.464923,59.612321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.833790,60.039886,185.849331,169.319425,98.042925,95.504189,29.490947,14.258340,185.624476,1.458880,57.323455,-29.662391,166.048901,186.954100,164.226050,186.154680,99.602559,184.714389,-0.000529,0.030574,32.000000,-235.750347,186.081896,-0.024382,31.123247,0.676919,398857.444542,0.951082,20.201302,20.009406,3.745107,0.075662,0.033530,201.384948,32.000000,219.504565,293.675899,197.577526,178.673057,32.000000,171.144332,68.702767,71.177241,104.628826,100.000000,33.420436,47.113924,0.000000,35.856776,26.341772,0.000000,40.972701,29.490947,43.431395,59.617553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.671867,60.039336,185.759406,161.363182,98.057972,95.494128,28.599167,14.256200,185.420654,1.458828,57.267766,-29.702217,166.106525,186.873169,164.248573,186.064042,99.521126,184.659522,-0.000528,0.030593,32.000000,-235.752160,186.085956,-0.024431,31.098752,0.673611,398597.882438,0.963153,19.901291,20.007351,3.726252,0.087451,0.045549,202.016228,32.000000,218.521847,207.908607,200.688884,178.732990,32.000000,171.323042,68.694495,71.120511,104.629184,100.000000,33.441305,47.113924,0.000000,35.925569,26.341772,0.000000,40.964506,28.599167,43.527726,59.608967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.746875,60.064616,185.784177,189.854712,98.070929,95.486541,28.762199,14.256628,185.520452,1.458516,57.373554,-29.747434,166.088294,186.905733,164.217558,186.069685,99.494601,184.753814,-0.000526,0.030576,32.000000,-235.749601,186.128805,-0.024533,31.080132,0.674202,398495.809916,0.940675,19.944189,19.956784,3.729384,0.072187,0.039596,202.446495,32.000000,218.238327,183.858561,201.659214,178.084594,32.000000,171.973614,68.688363,71.127243,104.687741,100.000000,33.379410,47.113924,0.000000,36.016790,26.341772,0.000000,40.974430,28.762199,43.383706,59.609223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.811110,60.106659,185.746298,212.138186,98.108869,95.471328,29.049460,14.254773,185.488361,1.458568,57.619737,-29.689837,166.075597,186.782512,164.177471,186.032953,99.567390,184.640628,-0.000525,0.030566,32.000000,-235.753095,186.044392,-0.024502,31.084354,0.676418,398703.025117,0.973379,20.111384,20.017122,3.739731,0.080994,0.063401,201.469006,32.000000,219.508063,533.672442,196.676169,177.616714,32.000000,173.003199,68.694616,71.191075,104.715867,100.000000,33.345551,47.113924,0.000000,35.936474,26.341772,0.000000,41.015954,29.049460,43.601680,59.612085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.221962,60.137160,185.710345,192.924621,98.139053,95.456051,28.893934,14.257056,185.359240,1.458572,57.465521,-29.675046,166.000785,186.861301,164.188696,186.025783,99.579139,184.581533,-0.000524,0.030577,32.000000,-235.751140,186.069843,-0.024512,31.074860,0.675959,398704.107099,0.966246,20.058906,20.079894,3.734590,0.081273,0.036816,201.176693,32.000000,219.570161,289.660552,196.573076,178.533796,32.000000,171.571212,68.699166,71.172823,104.703627,100.000000,33.339262,47.113924,0.000000,35.680399,26.341772,0.000000,41.084797,28.893934,43.411219,59.605545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.785918,60.131390,185.678104,161.746992,98.130120,95.445920,29.432754,14.258626,185.396276,1.458665,57.343031,-29.712136,166.094724,186.841665,164.268602,185.972918,99.590045,184.607262,-0.000525,0.030606,32.000000,-235.747275,186.032581,-0.024547,31.110842,0.674938,398518.556597,0.955289,20.034433,19.963593,3.729013,0.091277,0.036116,201.849440,32.000000,218.773669,518.168896,199.710916,178.819995,32.000000,171.247671,68.708808,71.170834,104.673004,100.000000,33.352469,47.113924,0.000000,35.865834,26.341772,0.000000,41.150629,29.432754,43.419362,59.602692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.477100,60.131115,185.557561,168.891993,98.125050,95.435750,28.687498,14.257341,185.423266,1.458670,57.492960,-29.800325,166.127257,186.756533,164.159536,185.965441,99.521641,184.626710,-0.000524,0.030606,32.000000,-235.753477,186.057239,-0.024469,31.114225,0.674353,398417.415035,0.943184,20.085242,19.928108,3.729531,0.081330,0.042852,202.583670,32.000000,218.533472,221.580665,200.250136,177.790916,32.000000,172.812209,68.694263,71.136026,104.651230,100.000000,33.324613,47.113924,0.000000,36.014985,26.341772,0.000000,41.179986,28.687498,43.434476,59.607679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.852462,60.107483,185.749910,197.796330,98.133987,95.425616,29.084202,14.257769,185.412254,1.458681,57.510701,-29.723389,166.056377,186.801658,164.163829,186.021444,99.587161,184.568045,-0.000523,0.030624,32.000000,-235.754360,186.087362,-0.024434,31.115065,0.677704,398694.546610,0.974219,20.405486,20.003991,3.750373,0.083119,0.044423,201.568988,32.000000,219.328362,339.323060,197.348494,177.607662,32.000000,172.740319,68.706087,71.159419,104.629462,100.000000,33.268608,47.113924,0.000000,35.909731,26.341772,0.000000,41.214563,29.084202,43.390089,59.612144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.766765,60.103911,185.870772,206.863945,98.174332,95.415510,29.054731,14.256913,185.439836,1.458638,57.455401,-29.679250,165.987192,186.785142,164.189316,185.969250,99.592293,184.548416,-0.000522,0.030647,32.000000,-235.750299,186.036906,-0.024438,31.110921,0.677704,398694.546610,0.974219,20.405486,20.003991,3.750373,0.075280,0.047705,201.124139,32.000000,219.548108,80.516513,196.211404,178.145697,32.000000,172.000489,68.720217,71.162734,104.655301,100.000000,33.254143,47.113924,0.000000,35.826527,26.341772,0.000000,41.220361,29.054731,43.316795,59.612557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.883982,60.089347,185.796490,187.180837,98.202422,95.405356,29.025638,14.261194,185.428263,1.458558,57.280864,-29.718664,166.140965,186.860057,164.215255,185.993414,99.564550,184.667292,-0.000521,0.030667,32.000000,-235.748313,186.058482,-0.024469,31.102450,0.673449,398265.633224,0.952824,19.992469,19.915909,3.725993,0.081069,0.046525,202.522581,32.000000,218.429409,484.994796,201.034183,178.865160,32.000000,171.472520,68.711991,71.136714,104.574672,100.000000,33.237278,47.113924,0.000000,35.878532,26.341772,0.000000,41.244533,29.025638,43.630000,59.604227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
