OSU 80 Ton Compressor Load Stand
49.580801,60.084676,185.590987,164.794010,98.225422,95.397800,29.280972,14.264334,185.474877,1.458026,57.357182,-29.776439,166.120586,186.800392,164.239055,186.083910,99.550281,184.788781,-0.000522,0.030682,32.000000,-235.748451,186.019363,-0.024449,31.138012,0.674856,398263.897816,0.955485,20.077597,19.903227,3.734837,0.064785,0.024600,202.720826,32.000000,218.605627,325.183822,201.134566,177.822874,32.000000,172.631007,68.758327,71.209436,104.634255,100.000000,33.262357,47.113924,0.000000,35.606919,26.341772,0.000000,41.254247,29.280972,43.595811,59.614396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.860162,60.057472,185.893763,173.113323,98.244687,95.392733,28.429040,14.256913,185.476772,1.457793,57.388331,-29.769727,166.093142,186.879429,164.168445,186.057421,99.525203,184.710024,-0.000521,0.030667,32.000000,-235.752594,186.012432,-0.024527,31.121569,0.673289,398180.989499,0.953835,19.941739,19.976686,3.724572,0.087647,0.062473,201.886437,32.000000,219.107548,310.563307,198.263472,177.631417,32.000000,172.662357,68.702894,71.167424,104.588576,100.000000,33.233687,47.113924,0.000000,35.911715,26.341772,0.000000,41.272249,28.429040,43.448783,59.606390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.297699,60.046206,185.848499,197.458309,98.271632,95.382577,28.853292,14.256770,185.591526,1.457809,57.180747,-29.874317,166.021102,186.828717,164.247287,185.986709,99.561637,184.578146,-0.000521,0.030654,32.000000,-235.755195,186.092237,-0.024564,31.116533,0.673290,398175.704835,0.974152,19.934493,20.032460,3.728302,0.078000,0.036999,201.293724,32.000000,219.540440,472.540507,197.533485,178.715079,32.000000,171.736591,68.741691,71.168815,104.540668,100.000000,33.195211,47.113924,0.000000,35.919267,26.341772,0.000000,41.253533,28.853292,43.451277,59.608711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.073160,60.031093,185.801915,214.981438,98.280729,95.372443,29.304286,14.254202,185.453631,1.457671,57.173194,-29.777474,166.108833,186.853390,164.266252,186.042812,99.539564,184.666829,-0.000521,0.030675,32.000000,-235.755469,186.036479,-0.024387,31.110423,0.673290,398175.704835,0.974152,19.934493,20.032460,3.728302,0.078125,0.048974,202.312403,32.000000,218.632419,490.254564,200.427111,178.882699,32.000000,171.516227,68.730721,71.184396,104.518314,100.000000,33.219946,47.113924,0.000000,35.649524,26.341772,0.000000,41.250249,29.304286,43.437557,59.611003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.589799,60.045107,185.668189,199.451811,98.275808,95.366102,28.549110,14.258055,185.491643,1.457520,57.375081,-29.792626,166.134150,186.906834,164.163447,186.146571,99.542576,184.605223,-0.000519,0.030670,32.000000,-235.749649,186.010474,-0.024245,31.084013,0.667811,397774.635276,0.950520,19.472223,19.945318,3.694970,0.088841,0.048512,202.151309,32.000000,218.799978,451.632778,199.500618,177.395363,32.000000,172.905726,68.721871,71.139936,104.524501,100.000000,33.211430,47.113924,0.000000,35.932977,26.341772,0.000000,41.272942,28.549110,43.452524,59.606695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.795471,60.037687,185.766616,169.151361,98.252241,95.362244,28.743084,14.256770,185.597410,1.457555,57.342885,-29.908917,166.080733,186.836221,164.180370,186.004799,99.607145,184.731103,-0.000521,0.030673,32.000000,-235.752900,186.114916,-0.024277,31.091225,0.670462,397896.763038,0.940371,19.688183,20.001494,3.710609,0.074492,0.042270,201.286307,32.000000,219.513837,933.605659,196.565758,177.668577,32.000000,172.665874,68.735232,71.156573,104.534089,100.000000,33.192566,47.113924,0.000000,36.050070,26.341772,0.000000,41.277289,28.743084,43.534843,59.616166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.868840,60.002790,186.005898,165.800885,98.260003,95.357192,28.793218,14.259625,185.613666,1.457400,57.077242,-29.979322,166.079987,186.958157,164.264701,186.187093,99.585559,184.703757,-0.000518,0.030684,32.000000,-235.751030,186.169328,-0.024274,31.092563,0.676608,398188.215086,0.975564,20.202332,19.974792,3.744080,0.073965,0.026535,202.006354,32.000000,218.961814,415.607760,199.707627,178.909378,32.000000,171.596295,68.776374,71.167763,104.524183,100.000000,33.177429,47.113924,0.000000,35.938142,26.341772,0.000000,41.251554,28.793218,43.505642,59.611455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.304117,59.993172,185.966414,204.984326,98.240138,95.357279,29.047147,14.255058,185.577883,1.457659,57.114594,-29.952375,166.154306,186.958811,164.283345,186.255541,99.541155,184.825376,-0.000518,0.030676,32.000000,-235.756252,186.173736,-0.024256,31.048634,0.674139,397917.642684,0.964525,19.981649,19.958621,3.730593,0.071856,0.034254,202.496063,32.000000,218.589719,866.614201,201.664498,178.360235,32.000000,172.056025,68.775854,71.130365,104.564164,100.000000,33.151173,47.113924,0.000000,35.662595,26.341772,0.000000,41.247369,29.047147,43.564776,59.614750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.123937,59.984929,185.769518,197.927772,98.247205,95.352148,29.341804,14.258198,185.597039,1.457996,57.227388,-29.900017,166.099468,186.958688,164.178159,186.184688,99.591893,184.772360,-0.000518,0.030679,32.000000,-235.751145,186.140164,-0.024236,31.025083,0.673757,397845.086775,0.961149,19.870838,19.969696,3.729902,0.074123,0.033540,201.374597,32.000000,219.356514,584.211113,197.513024,177.629866,32.000000,172.791984,68.760623,71.148327,104.558399,100.000000,33.176532,47.113924,0.000000,35.588989,26.341772,0.000000,41.240872,29.341804,43.605715,59.615635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.728704,59.971190,185.842863,176.840368,98.251529,95.354707,29.039484,14.256913,185.625991,1.457916,57.181486,-29.950845,166.039936,186.980730,164.256043,186.175255,99.640526,184.653869,-0.000517,0.030684,32.000000,-235.747021,186.140348,-0.024245,31.017714,0.669236,397639.769049,0.943660,19.412596,20.060840,3.696843,0.078445,0.041463,201.346478,32.000000,219.619689,780.508739,196.010318,178.413698,32.000000,172.107578,68.773423,71.176009,104.618338,100.000000,33.160376,47.113924,0.000000,35.699612,26.341772,0.000000,41.228473,29.039484,43.453331,59.618497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.513784,59.958825,185.993074,163.321374,98.246513,95.357157,28.697828,14.254915,185.669755,1.457820,57.110866,-29.949757,166.149930,186.985910,164.305568,186.102035,99.566051,184.755529,-0.000515,0.030668,32.000000,-235.751805,186.088424,-0.024285,31.002765,0.671359,397630.002533,0.937808,19.589697,19.989730,3.706204,0.074517,0.020683,202.462474,32.000000,218.655909,546.975593,201.210960,178.656899,32.000000,171.754281,68.758524,71.080760,104.594110,100.000000,33.150721,47.113924,0.000000,36.005850,26.341772,0.000000,41.207582,28.697828,43.615913,59.616589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.933981,59.976411,185.999072,182.110951,98.202574,95.359638,28.494223,14.260053,185.561304,1.457770,57.222177,-30.072620,166.171861,186.932159,164.252970,186.085985,99.569258,184.752668,-0.000514,0.030704,32.000000,-235.750929,186.167636,-0.024327,31.004443,0.679995,398052.464027,0.971832,20.195043,20.009105,3.756390,0.075960,0.039423,202.411134,32.000000,218.529434,756.860003,201.419856,177.768605,32.000000,172.207695,68.782482,71.116669,104.577759,100.000000,33.137187,47.113924,0.000000,35.734103,26.341772,0.000000,41.200102,28.494223,43.517381,59.609311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.793448,59.983830,185.867516,200.705624,98.172382,95.363394,29.179137,14.256485,185.646156,1.457783,57.305758,-30.021609,166.064112,186.926307,164.205689,186.097086,99.614065,184.658828,-0.000512,0.030693,32.000000,-235.752694,186.215137,-0.024465,30.997152,0.679995,398052.464027,0.971832,20.195043,20.009105,3.756390,0.067868,0.023257,201.424646,32.000000,219.520228,413.281725,196.074590,178.012119,32.000000,172.553980,68.778264,71.124480,104.541770,100.000000,33.149754,47.113924,0.000000,35.648725,26.341772,0.000000,41.201473,29.179137,43.455752,59.607079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.537258,59.995096,186.037395,197.223874,98.171611,95.364716,28.514673,14.255343,185.616740,1.457771,57.152067,-29.988963,166.048124,187.011133,164.299103,186.119902,99.681297,184.841496,-0.000514,0.030667,32.000000,-235.747279,186.214811,-0.024428,31.022041,0.674816,397811.394764,0.969799,19.777130,20.004797,3.724900,0.073586,0.040231,201.604013,32.000000,219.594438,498.768440,197.398607,178.786987,32.000000,171.492024,68.812855,71.124168,104.542049,100.000000,33.102104,47.113924,0.000000,35.928502,26.341772,0.000000,41.208777,28.514673,43.483119,59.609292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.545359,59.992623,185.917327,172.724575,98.181433,95.369805,28.467816,14.261052,185.596788,1.457443,57.078814,-29.990240,166.155054,187.014884,164.300960,186.216552,99.534941,184.806230,-0.000514,0.030675,32.000000,-235.744685,186.162924,-0.024440,31.006227,0.676390,397843.540166,0.950030,19.929886,19.923916,3.732771,0.076884,0.038517,202.357048,32.000000,218.273606,191.509617,201.731550,178.282732,32.000000,172.031234,68.812006,71.096799,104.487394,100.000000,33.144502,47.113924,0.000000,36.014975,26.341772,0.000000,41.204437,28.467816,43.594857,59.606646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.134842,59.948933,185.788063,179.747533,98.206856,95.369630,28.405364,14.258055,185.655407,1.457614,57.195777,-30.041806,166.178667,186.990681,164.157470,186.115768,99.543159,184.730918,-0.000515,0.030677,32.000000,-235.750960,186.173469,-0.024498,31.002450,0.679477,398183.503624,0.979216,20.196016,20.059697,3.752467,0.082533,0.050921,202.152919,32.000000,218.578712,279.957501,199.712746,177.665869,32.000000,172.712210,68.780903,71.106393,104.478418,100.000000,33.175344,47.113924,0.000000,35.902760,26.341772,0.000000,41.153747,28.405364,43.637924,59.610668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.873277,59.919806,186.035458,205.704649,98.205826,95.377195,29.188657,14.257341,185.616940,1.457754,57.091809,-30.088164,165.982831,187.010521,164.248286,186.169001,99.596307,184.777544,-0.000515,0.030680,32.000000,-235.750690,186.219093,-0.024510,30.982387,0.679477,398183.503624,0.979216,20.196016,20.059697,3.752467,0.073857,0.035108,201.423092,32.000000,219.435060,525.837863,196.495186,178.491554,32.000000,171.569243,68.797234,71.124337,104.434368,100.000000,33.146888,47.113924,0.000000,36.029808,26.341772,0.000000,41.138205,29.188657,43.444381,59.607010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.887559,59.911013,185.909909,194.631908,98.184744,95.388604,29.413047,14.257199,185.625296,1.457761,56.921299,-30.023982,166.085824,186.969597,164.267927,186.280009,99.600963,184.770545,-0.000515,0.030652,32.000000,-235.753456,186.168534,-0.024484,30.995028,0.671821,397738.895733,0.968578,19.542468,20.022535,3.705767,0.080279,0.033389,201.846991,32.000000,218.871379,306.894011,199.713511,178.668926,32.000000,171.657766,68.771225,71.149369,104.424243,100.000000,33.081729,47.113924,0.000000,35.818020,26.341772,0.000000,41.085444,29.413047,43.458981,59.607413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.518811,59.911288,185.928891,171.861966,98.168967,95.394936,29.359259,14.247780,185.626664,1.457692,57.174802,-30.224427,166.164479,187.080076,164.216711,186.270265,99.541105,184.803080,-0.000513,0.030620,32.000000,-235.759432,186.288500,-0.024491,30.979292,0.675427,397824.184838,0.940587,19.759706,19.979963,3.726579,0.074867,0.049426,202.411417,32.000000,218.371233,219.064491,200.424341,177.830831,32.000000,172.796574,68.775524,71.121749,104.456034,100.000000,33.130301,47.113924,0.000000,35.911150,26.341772,0.000000,41.047697,29.359259,43.621269,59.605004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.698647,59.919806,185.862743,159.530635,98.157489,95.399993,28.668798,14.260195,185.696773,1.457721,57.204786,-30.097493,166.101099,187.091187,164.185041,186.293926,99.597099,184.809455,-0.000513,0.030596,32.000000,-235.749148,186.309400,-0.024443,30.985456,0.675427,397824.184838,0.940587,19.759706,19.979963,3.726579,0.073449,0.042653,201.801542,32.000000,219.301638,205.605413,197.211552,177.743032,32.000000,172.852167,68.767007,71.134803,104.442734,100.000000,33.169187,47.113924,0.000000,35.997906,26.341772,0.000000,41.032894,28.668798,43.664483,59.610069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.913328,59.945086,186.104438,180.912986,98.127922,95.406417,28.413022,14.260053,185.621776,1.457664,56.979763,-30.129473,166.035417,187.046837,164.282621,186.240815,99.609653,184.816985,-0.000514,0.030599,32.000000,-235.749782,186.174651,-0.024541,31.001270,0.678591,398091.953340,0.967970,19.983357,20.063436,3.744348,0.072906,0.052476,201.580602,32.000000,219.155425,210.203506,198.601057,178.785736,32.000000,171.558479,68.751780,71.161057,104.435679,100.000000,33.129230,47.113924,0.000000,35.859926,26.341772,0.000000,41.033967,28.413022,43.606963,59.611701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
50.323206,59.914860,186.043676,188.471396,98.097919,95.410195,28.515109,14.257199,185.667136,1.457427,57.086221,-30.227029,166.128252,187.139412,164.213756,186.199498,99.506754,184.696924,-0.000515,0.030551,32.000000,-235.752308,186.290250,-0.024530,31.021595,0.677947,398010.139840,0.969176,19.964081,19.998780,3.739795,0.070769,0.030798,202.638932,32.000000,218.324835,493.241653,201.141219,177.966498,32.000000,172.606990,68.759366,71.114752,104.443003,100.000000,33.174614,47.113924,0.000000,35.565385,26.341772,0.000000,41.004225,28.515109,43.509531,59.606587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.993686,59.906891,185.980105,167.519151,98.055357,95.414073,28.515740,14.254487,185.653147,1.458325,57.234570,-30.276847,166.118344,187.138332,164.183960,186.273386,99.552666,184.874430,-0.000513,0.030546,32.000000,-235.754364,186.182139,-0.024577,31.022329,0.675702,397909.211867,0.973409,19.767144,19.989118,3.728552,0.070229,0.031855,202.120266,32.000000,218.958505,421.319652,198.286238,177.660539,32.000000,172.972541,68.753342,71.128221,104.441210,100.000000,33.063297,47.113924,0.000000,35.599677,26.341772,0.000000,40.957706,28.515740,43.424498,59.613137,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.655561,59.911288,185.969534,164.021825,98.013581,95.414094,28.952844,14.258055,185.696267,1.458594,57.058713,-30.247776,166.015920,187.034725,164.279572,186.207199,99.589860,184.813518,-0.000512,0.030532,32.000000,-235.752108,186.232533,-0.024606,31.061642,0.670024,397811.554175,0.961199,19.314678,20.045875,3.696976,0.075702,0.038825,201.307981,32.000000,219.404741,257.913097,197.720864,178.824094,32.000000,171.557666,68.775410,71.162244,104.461059,100.000000,33.203323,47.113924,0.000000,35.807185,26.341772,0.000000,40.925287,28.952844,43.606889,59.617209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.782150,59.917882,185.811316,188.076865,97.992644,95.420499,28.973850,14.259054,185.716551,1.458637,57.047121,-30.295346,166.095088,187.066881,164.275713,186.282353,99.584368,184.914583,-0.000510,0.030538,32.000000,-235.749306,186.293085,-0.024612,31.066415,0.673889,397946.714581,0.968168,19.645960,20.068175,3.720072,0.072632,0.049410,202.207445,32.000000,218.396790,442.461609,200.338382,179.096237,32.000000,171.402756,68.772378,71.136844,104.463971,100.000000,33.122282,47.113924,0.000000,35.780600,26.341772,0.000000,40.906845,28.973850,43.628533,59.614052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.717643,59.907716,185.999608,199.772771,97.997762,95.424321,29.320534,14.251490,185.743473,1.458933,57.255277,-30.223965,166.164510,187.111681,164.218616,186.320261,99.546848,184.907020,-0.000510,0.030487,32.000000,-235.759164,186.305100,-0.024582,31.062586,0.677195,398098.830190,0.960704,20.000250,20.007580,3.745191,0.072569,0.039410,202.337774,32.000000,218.545370,203.681004,199.526610,177.608708,32.000000,172.966178,68.785116,71.139601,104.481688,100.000000,33.172050,47.113924,0.000000,35.924480,26.341772,0.000000,40.868423,29.320534,43.597498,59.614366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.777180,59.901670,186.233318,168.029659,97.975946,95.433204,28.993731,14.262051,185.780674,1.458870,57.134599,-30.323700,166.047920,187.186187,164.265169,186.329680,99.615250,184.989732,-0.000510,0.030472,32.000000,-235.748604,186.370808,-0.024578,31.048660,0.676551,398176.776820,0.947447,19.932299,20.086512,3.741119,0.074680,0.041651,201.285661,32.000000,219.216654,349.697846,196.711773,178.563593,32.000000,171.761169,68.788528,71.169524,104.449624,100.000000,33.083871,47.113924,0.000000,36.037586,26.341772,0.000000,40.856617,28.993731,43.460301,59.613284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.579160,59.897824,186.121111,164.517199,97.952696,95.434486,28.653571,14.261480,185.820308,1.458876,56.963638,-30.381774,166.096180,187.188553,164.296671,186.346385,99.596212,184.888116,-0.000509,0.030472,32.000000,-235.746716,186.335158,-0.024594,31.045120,0.676551,398176.776820,0.947447,19.932299,20.086512,3.741119,0.071260,0.038628,202.008731,32.000000,218.526821,531.711350,199.539648,179.008591,32.000000,171.312232,68.758216,71.174934,104.449430,100.000000,33.157924,47.113924,0.000000,35.935417,26.341772,0.000000,40.810525,28.653571,43.384953,59.609832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.935302,59.911013,185.908945,185.873423,97.946658,95.435877,29.265152,14.257341,185.803095,1.458957,57.230331,-30.383313,166.167659,187.121937,164.213902,186.287649,99.569453,184.817701,-0.000509,0.030443,32.000000,-235.751510,186.371973,-0.024614,31.054168,0.679045,398205.683014,0.972555,20.066099,20.029887,3.754019,0.066458,0.028803,202.538571,32.000000,218.276973,-324.858057,200.731675,177.845489,32.000000,172.770798,68.755788,71.147235,104.485030,100.000000,33.192773,47.113924,0.000000,35.746618,26.341772,0.000000,40.779928,29.265152,43.453478,59.613314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.642309,59.925851,186.155965,199.292183,97.942918,95.437198,29.170132,14.253916,185.757666,1.459022,57.283203,-30.393560,166.002826,187.091922,164.220726,186.280801,99.637356,184.938176,-0.000507,0.030434,32.000000,-235.751984,186.282726,-0.024667,31.083410,0.679045,398205.683014,0.972555,20.066099,20.029887,3.754019,0.082915,0.039146,201.121749,32.000000,219.316402,549.843218,195.958516,178.275655,32.000000,172.191075,68.748809,71.187929,104.489562,100.000000,33.158884,47.113924,0.000000,35.896168,26.341772,0.000000,40.766634,29.170132,43.557146,59.608446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.469394,59.943712,186.148700,156.884618,97.950723,95.437272,29.392771,14.252061,185.704165,1.459078,57.077034,-30.394441,166.071711,187.195936,164.294633,186.394661,99.616232,184.975988,-0.000505,0.030461,32.000000,-235.758757,186.208918,-0.024866,31.083252,0.677595,398137.685420,0.954095,20.028563,20.007971,3.749946,0.077643,0.032002,201.817359,32.000000,218.936940,356.210933,198.552023,178.938637,32.000000,171.389872,68.777566,71.192985,104.492877,100.000000,33.146427,47.113924,0.000000,36.024440,26.341772,0.000000,40.765963,29.392771,43.395958,59.609734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
49.902488,59.965969,186.005584,167.485828,97.950394,95.432312,29.393033,14.252917,185.648309,1.459128,57.303044,-30.510865,166.120925,187.161557,164.271251,186.208255,99.536087,184.890817,-0.000504,0.030479,32.000000,-235.754623,186.328717,-0.024807,31.109924,0.679760,398309.143472,0.950550,20.226102,20.043615,3.762906,0.083630,0.050007,202.735501,32.000000,218.187341,289.200697,201.288313,177.910439,32.000000,172.651739,68.780727,71.173762,104.590628,100.000000,33.224157,47.113924,0.000000,35.964460,26.341772,0.000000,40.744801,29.393033,43.453772,59.610364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
