OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
3:51:50 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.151787,60.014056,213.688825,191.067416,93.664180,92.147279,28.800206,14.266903,213.511541,1.633008,56.446642,-85.990098,180.265887,215.359091,178.048912,214.215585,109.620356,212.761180,-0.000531,-1.541484,32.000000,-235.743916,213.991751,-0.024448,34.485741,0.647236,367523.936318,0.932755,19.856348,20.223530,4.274708,0.085354,0.027773,220.088006,32.000000,238.121509,-1718.515980,213.124286,196.186070,32.000000,188.067340,68.851885,73.577918,111.309131,100.000000,31.837104,42.113924,0.000000,32.645263,28.341772,0.000000,32.430275,28.800206,47.210694,59.597490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.590705,60.014056,213.667654,191.067416,93.690735,92.140876,28.701500,14.267616,213.548047,1.632869,56.271799,-85.946501,180.326375,215.259644,178.102158,214.169687,109.653894,212.875509,-0.000530,-1.541469,32.000000,-235.742055,213.991975,-0.024530,34.504807,0.651188,367578.943281,0.926800,20.131201,20.186735,4.295634,0.080880,0.029911,220.572293,32.000000,237.696148,968.132904,215.826728,196.333039,32.000000,187.521507,68.826527,73.601044,111.232173,100.000000,31.877731,42.113924,0.000000,32.276238,28.341772,0.000000,32.407199,28.701500,47.213775,59.597037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.731964,60.016254,213.261834,226.090159,93.701172,92.133193,28.465348,14.269614,213.552333,1.632620,56.329043,-85.952300,180.394271,215.347284,178.111427,214.168425,109.627985,212.836533,-0.000531,-1.541477,32.000000,-235.739565,213.913699,-0.024450,34.595103,0.645949,367194.696768,0.922838,19.590142,20.155079,4.260842,0.080881,0.038420,221.382193,32.000000,237.108185,-82966.218749,218.239462,196.081568,32.000000,187.950703,68.854393,73.566363,111.225305,100.000000,31.652098,42.113924,0.000000,32.486783,28.341772,0.000000,32.412264,28.465348,47.085456,59.595346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.964833,60.028070,213.450058,185.150172,93.688859,92.124341,28.312426,14.263335,213.541805,1.632479,56.394799,-85.984082,180.381427,215.253732,178.046034,214.100703,109.564141,212.829275,-0.000530,-1.541493,32.000000,-235.747975,213.874951,-0.024461,34.614012,0.651666,367476.371611,0.937470,20.170340,20.161054,4.308623,0.081279,0.046115,221.620428,32.000000,237.048045,-99576.864482,217.578413,195.311749,32.000000,189.137963,68.829537,73.543298,111.216985,100.000000,31.708710,42.113924,0.000000,32.523905,28.341772,0.000000,32.415504,28.312426,47.065940,59.598109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.954285,60.015979,213.041863,232.955950,93.677248,92.116751,28.345657,14.265047,213.395279,1.632313,56.517453,-86.030613,180.361700,215.258054,177.981131,214.151472,109.575582,212.879306,-0.000530,-1.542645,32.000000,-235.740690,213.791821,-0.024349,34.688599,0.644962,367339.974878,0.942401,19.796924,20.234831,4.272006,0.081673,0.028031,220.659294,32.000000,237.968285,32.000000,214.531020,195.412845,32.000000,188.972855,68.836817,73.580287,111.170212,100.000000,31.673597,42.113924,0.000000,32.648031,28.341772,0.000000,32.432481,28.345657,47.168801,59.602024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.876232,60.015979,213.540910,232.955950,93.688230,92.109154,28.607648,14.260624,213.305541,1.632419,56.514133,-86.039910,180.271941,215.214970,178.036860,214.113312,109.589092,212.830971,-0.000530,-1.542641,32.000000,-235.746916,213.854619,-0.024438,34.692376,0.642768,367282.982144,0.941407,19.795727,20.240679,4.264736,0.080937,0.039978,220.209097,32.000000,238.276442,32.000000,212.856652,195.995109,32.000000,188.096583,68.848732,73.572303,111.146090,100.000000,31.606393,42.113924,0.000000,32.391058,28.341772,0.000000,32.424822,28.607648,47.307099,59.590399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.706218,60.031093,213.834693,179.553359,93.696135,92.101529,28.702819,14.264619,213.441431,1.632321,56.263817,-85.962655,180.322249,215.294330,178.113923,214.058798,109.598762,212.791055,-0.000529,-1.542660,32.000000,-235.745215,213.933015,-0.024275,34.697175,0.644533,367278.870109,0.934314,19.876385,20.210467,4.281416,0.083488,0.039426,220.591846,32.000000,237.979784,32.000000,214.923655,196.402703,32.000000,187.785209,68.865923,73.606339,111.141097,100.000000,31.727044,42.113924,0.000000,32.500877,28.341772,0.000000,32.443569,28.702819,47.049286,59.593782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.681206,60.018727,213.398969,235.035688,93.729420,92.093955,28.777135,14.260195,213.511698,1.632062,56.242678,-85.991769,180.373530,215.232812,178.123177,214.150369,109.523637,212.840011,-0.000529,-1.542676,32.000000,-235.742591,213.974765,-0.024222,34.644198,0.646891,367359.626549,0.934677,20.067520,20.187000,4.301971,0.076208,0.017254,221.388536,32.000000,237.138204,32.000000,217.629388,196.524201,32.000000,188.175441,68.884630,73.522055,111.130621,100.000000,31.888303,42.113924,0.000000,32.529222,28.341772,0.000000,32.449766,28.777135,47.174817,59.595808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.582348,60.001965,213.521462,188.303071,93.784067,92.082474,28.718729,14.272896,213.496288,1.631789,56.407672,-85.970297,180.383755,215.212235,178.086091,214.025190,109.470056,212.723262,-0.000533,-1.540941,32.000000,-235.736283,214.003292,-0.024204,34.634259,0.647171,367462.670921,0.932672,20.081087,20.279044,4.295366,0.080539,0.030888,221.456770,32.000000,236.939754,32.000000,218.170688,195.576431,32.000000,188.629000,68.852520,73.489708,111.148786,100.000000,31.824501,42.113924,0.000000,32.419010,28.341772,0.000000,32.441587,28.718729,47.220892,59.596959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.841931,60.026421,213.798279,210.658543,93.809451,92.072286,28.786170,14.260909,213.360088,1.631551,56.464986,-86.003888,180.332859,215.214113,177.998076,213.976369,109.477528,212.832399,-0.000533,-1.540903,32.000000,-235.740730,213.870894,-0.024086,34.544172,0.648582,367552.593489,0.936458,20.166929,20.292269,4.306401,0.085717,0.039809,220.746373,32.000000,237.494202,32.000000,215.251435,195.372652,32.000000,188.593082,68.852944,73.531452,111.147932,100.000000,31.884306,42.113924,0.000000,32.297218,28.341772,0.000000,32.425832,28.786170,47.064179,59.605171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.830809,60.026421,213.660707,210.658543,93.829220,92.063402,29.125542,14.263620,213.397775,1.631602,56.411347,-86.012548,180.245752,215.110629,178.079025,214.005157,109.552447,212.713170,-0.000532,-1.540901,32.000000,-235.746378,213.824984,-0.024045,34.522719,0.647971,367361.584776,0.928875,19.922301,20.322523,4.289526,0.081123,0.030469,220.252377,32.000000,238.003609,32.000000,213.022139,195.744154,32.000000,188.201329,68.887377,73.569001,111.163345,100.000000,31.898038,42.113924,0.000000,32.448863,28.341772,0.000000,32.453032,29.125542,47.218251,59.589986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.782684,60.011858,213.606307,204.058970,93.881266,92.055943,29.074515,14.258768,213.309897,1.631566,56.283332,-86.042902,180.263691,215.185220,178.102925,214.114227,109.614456,212.788958,-0.000532,-1.540895,32.000000,-235.747460,213.822906,-0.024209,34.495287,0.648147,367200.914409,0.918189,19.933808,20.206390,4.287723,0.084913,0.029446,220.259990,32.000000,238.128455,32.000000,214.366713,196.592052,32.000000,187.540036,68.882652,73.560583,111.105695,100.000000,31.886343,42.113924,0.000000,32.467014,28.341772,0.000000,32.443301,29.074515,47.248478,59.596024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.722914,60.009110,213.598282,205.093384,93.895759,92.046044,28.804691,14.269186,213.419194,1.631514,56.231442,-85.962149,180.315233,215.200857,178.124641,214.075425,109.543535,212.707308,-0.000531,-1.540328,32.000000,-235.741796,213.810481,-0.024259,34.492481,0.648998,367077.607677,0.920668,19.969060,20.170581,4.290775,0.081908,0.027593,221.068856,32.000000,237.148600,32.000000,217.304910,196.330678,32.000000,187.508864,68.898739,73.553442,111.102581,100.000000,31.850950,42.113924,0.000000,32.480371,28.341772,0.000000,32.445664,28.804691,47.261097,59.599417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.678115,59.999767,213.309928,216.089477,93.960925,92.035914,29.187903,14.265333,213.533343,1.631488,56.345882,-85.920520,180.354987,215.190316,178.148594,213.994157,109.488886,212.797808,-0.000530,-1.539729,32.000000,-235.743682,213.945965,-0.024109,34.479132,0.649618,367196.114790,0.930413,20.028230,20.213276,4.295772,0.061824,0.031419,221.535526,32.000000,236.890950,32.000000,218.559660,195.241318,32.000000,188.529401,68.874545,73.501282,111.097112,100.000000,31.700929,42.113924,0.000000,32.493832,28.341772,0.000000,32.445438,29.187903,47.232851,59.597077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.570260,60.001416,213.326715,184.244476,94.013244,92.028263,29.181442,14.260481,213.381887,1.631457,56.450859,-86.042164,180.403276,215.209770,178.018752,214.087581,109.522842,212.697460,-0.000529,-1.539158,32.000000,-235.747551,213.795413,-0.024160,34.461560,0.649669,367270.405742,0.918983,20.065333,20.299210,4.293841,0.077844,0.026452,221.014009,32.000000,237.404292,32.000000,215.982912,195.169875,32.000000,188.993455,68.845840,73.514057,111.098153,100.000000,31.929752,42.113924,0.000000,32.453543,28.341772,0.000000,32.436392,29.181442,47.126982,59.603263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.046576,60.000317,213.626782,229.283370,94.091391,92.016804,28.711064,14.261908,213.340984,1.631455,56.340326,-86.037813,180.237425,215.214133,178.113947,214.043863,109.543107,212.671137,-0.000530,-1.538577,32.000000,-235.745140,213.904361,-0.024313,34.497700,0.651174,367251.239431,0.921312,20.178936,20.230563,4.303522,0.077010,0.028000,220.167813,32.000000,238.162402,32.000000,213.778316,196.257553,32.000000,187.716592,68.846836,73.561327,111.089485,100.000000,31.903419,42.113924,0.000000,32.628590,28.341772,0.000000,32.438247,28.711064,47.147084,59.602535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.746677,60.000317,213.187372,229.283370,94.112919,92.007905,29.335506,14.261052,213.419231,1.631466,56.217539,-85.970933,180.346607,215.252264,178.114676,214.116348,109.603335,212.599760,-0.000531,-1.539145,32.000000,-235.750586,213.902526,-0.024366,34.490435,0.652117,367158.544305,0.933583,20.208843,20.158824,4.315012,0.075199,0.033579,221.011519,32.000000,237.301909,32.000000,216.709456,196.302632,32.000000,187.830907,68.854303,73.562555,111.098549,100.000000,31.865281,42.113924,0.000000,32.337198,28.341772,0.000000,32.437324,29.335506,46.913116,59.605495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.495844,59.991799,213.704681,183.526477,94.164991,91.998995,29.066064,14.267759,213.405999,1.631628,56.324458,-85.967800,180.373007,215.226346,178.103052,213.962358,109.486846,212.625240,-0.000530,-1.539716,32.000000,-235.742896,213.826838,-0.024368,34.553719,0.648248,366912.092286,0.912698,19.994813,20.116284,4.285460,0.093435,0.037379,221.440177,32.000000,236.863550,32.000000,218.424884,196.078312,32.000000,188.266092,68.849969,73.549154,111.115663,100.000000,31.751242,42.113924,0.000000,32.619495,28.341772,0.000000,32.428615,29.066064,47.092499,59.593536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.232215,60.003339,213.500770,223.419353,94.205375,91.990083,28.819517,14.260195,213.419519,1.631782,56.451472,-85.975526,180.394629,215.179469,178.014150,214.024549,109.517473,212.660283,-0.000530,-1.539719,32.000000,-235.748000,213.758416,-0.024499,34.572129,0.650823,367232.480773,0.926178,20.246672,20.241586,4.317629,0.071652,0.025314,221.350646,32.000000,237.042247,32.000000,216.959762,195.374872,32.000000,188.854865,68.843163,73.599820,111.137136,100.000000,31.879812,42.113924,0.000000,32.663605,28.341772,0.000000,32.426981,28.819517,47.235272,59.597844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.784223,60.005812,213.583002,194.671572,94.207243,91.986316,28.877861,14.268044,213.394517,1.631791,56.443465,-85.953057,180.303340,215.070683,177.996958,214.000943,109.536460,212.610181,-0.000531,-1.539746,32.000000,-235.744249,213.889776,-0.024620,34.571657,0.641957,366681.465694,0.918999,19.496664,20.223076,4.250276,0.074986,0.029550,220.496429,32.000000,237.727447,-42462.936621,213.907122,195.140431,32.000000,188.693338,68.840885,73.590118,111.124816,100.000000,31.791979,42.113924,0.000000,32.588373,28.341772,0.000000,32.438764,28.877861,47.232704,59.588107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.556719,60.005812,213.321705,194.671572,94.261240,91.979975,28.510583,14.262479,213.417390,1.631837,56.364629,-85.991598,180.245856,215.112587,178.066554,214.099847,109.508616,212.755940,-0.000531,-1.539769,32.000000,-235.746373,213.874421,-0.024659,34.580364,0.646995,366924.730238,0.926190,19.961420,20.186762,4.290174,0.074215,0.031904,220.166396,32.000000,238.029685,-99584.326843,212.877189,196.181766,32.000000,187.659998,68.863810,73.636052,111.136607,100.000000,31.839082,42.113924,0.000000,32.495034,28.341772,0.000000,32.442140,28.510583,47.103284,59.595690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.781756,59.978884,213.214692,212.119282,94.310756,91.972390,28.355635,14.263906,213.469319,1.631878,56.171812,-85.940465,180.327021,215.138972,178.133131,214.016199,109.521992,212.763733,-0.000532,-1.539764,32.000000,-235.749371,213.732921,-0.024671,34.588835,0.648745,367098.217730,0.942789,20.197402,20.265008,4.304597,0.086477,0.034903,220.646430,32.000000,237.318854,-96961.287486,216.113494,196.573184,32.000000,187.304030,68.849693,73.650522,111.121455,100.000000,31.734411,42.113924,0.000000,32.292072,28.341772,0.000000,32.415569,28.355635,47.102991,59.603253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.613298,59.977785,213.677184,209.786165,94.354691,91.964794,28.626438,14.259196,213.328303,1.631973,56.259048,-86.000890,180.348350,215.191684,178.158582,214.062502,109.446736,212.606230,-0.000530,-1.540907,32.000000,-235.750638,213.731312,-0.024723,34.569297,0.645792,366866.989110,0.943089,19.937045,20.254325,4.282989,0.069780,0.028893,221.434436,32.000000,236.716293,-99584.067978,218.344857,196.014146,32.000000,187.823058,68.852527,73.621940,111.173013,100.000000,31.690741,42.113924,0.000000,32.490907,28.341772,0.000000,32.411360,28.626438,47.179806,59.592986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.679083,59.970366,213.739894,188.308129,94.427633,91.957201,28.637522,14.261908,213.363538,1.632072,56.326401,-86.013773,180.398357,215.216417,178.085198,214.025121,109.456960,212.671300,-0.000529,-1.540924,32.000000,-235.747435,213.758497,-0.024624,34.567435,0.648909,367072.819169,0.937573,20.110609,20.275120,4.306853,0.050476,0.023802,221.489476,32.000000,236.889884,32.000000,217.781193,195.450164,32.000000,188.714275,68.866059,73.635396,111.210932,100.000000,31.842833,42.113924,0.000000,32.416708,28.341772,0.000000,32.405874,28.637522,47.210474,59.599063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.672486,59.970366,213.642741,188.308129,94.476988,91.953327,28.707494,14.262621,213.391546,1.632336,56.399442,-85.881810,180.362288,215.139972,178.016488,213.978897,109.480110,212.778773,-0.000529,-1.540896,32.000000,-235.744919,213.749421,-0.024650,34.604754,0.648284,366974.604507,0.935751,20.034929,20.287400,4.302412,0.055048,0.026985,220.454396,32.000000,237.747646,32.000000,214.480208,195.241811,32.000000,188.465820,68.878614,73.675975,111.213852,100.000000,31.891881,42.113924,0.000000,32.549316,28.341772,0.000000,32.393314,28.707494,47.224414,59.592749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.842956,59.968992,213.311979,233.279303,94.561758,91.953368,28.443856,14.265047,213.378282,1.632398,56.322803,-85.969374,180.224882,215.052352,178.102482,213.960461,109.517795,212.748551,-0.000528,-1.539702,32.000000,-235.745115,213.744505,-0.024643,34.594238,0.647431,366924.604089,0.933567,20.041771,20.301407,4.301028,0.065629,0.029713,220.252239,32.000000,238.132952,-10813.942343,212.615099,195.742633,32.000000,187.737852,68.892957,73.671232,111.240389,100.000000,31.745944,42.113924,0.000000,32.574462,28.341772,0.000000,32.383932,28.443856,47.096314,59.594982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.885289,59.943987,213.402218,178.196849,94.635952,91.949533,28.779097,14.257912,213.326365,1.632494,56.113339,-86.001687,180.274603,215.172292,178.132356,213.961638,109.510667,212.686403,-0.000527,-1.539088,32.000000,-235.748808,213.766412,-0.024610,34.598486,0.645120,366750.041879,0.915679,19.869865,20.251251,4.280067,0.067622,0.029220,220.716686,32.000000,237.822861,-52939.794592,215.210626,196.271682,32.000000,187.668907,68.889956,73.703778,111.195268,100.000000,31.812577,42.113924,0.000000,32.675747,28.341772,0.000000,32.352003,28.779097,47.227275,59.592543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.777826,59.938766,213.084945,220.946416,94.672076,91.945693,28.871066,14.267188,213.342015,1.632414,56.116308,-85.946441,180.329775,215.032960,178.106676,213.951519,109.489683,212.765873,-0.000527,-1.538511,32.000000,-235.740188,213.835078,-0.024459,34.583852,0.644640,366685.662589,0.926776,19.795027,20.238915,4.277859,0.075495,0.028230,221.514551,32.000000,237.039714,522.955759,217.823945,196.400024,32.000000,187.889491,68.915118,73.646583,111.197281,100.000000,31.767155,42.113924,0.000000,32.439445,28.341772,0.000000,32.340840,28.871066,47.055742,59.603971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.445527,59.927775,213.108167,211.097460,94.670024,91.941352,29.131203,14.266189,213.352620,1.632442,56.262662,-85.968070,180.278985,215.115318,178.060935,214.043092,109.472365,212.717534,-0.000527,-1.538532,32.000000,-235.741351,213.691804,-0.024585,34.561665,0.645393,366771.178709,0.925965,19.900997,20.287373,4.280720,0.083165,0.034087,221.776700,32.000000,236.795359,923.724253,218.047179,195.338729,32.000000,188.761767,68.880765,73.625643,111.197410,100.000000,31.770597,42.113924,0.000000,32.550331,28.341772,0.000000,32.323606,29.131203,47.255815,59.598916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.017122,59.927775,213.292742,211.097460,94.670677,91.935016,28.625383,14.268187,213.437971,1.632472,56.433579,-85.909869,180.334014,215.135913,177.991097,214.002064,109.511637,212.631055,-0.000526,-1.538528,32.000000,-235.744762,213.825798,-0.024544,34.570739,0.649457,366985.804001,0.924404,20.235003,20.287981,4.309958,0.082263,0.030255,220.989016,32.000000,237.559569,-9114.376439,214.865742,195.326190,32.000000,189.102718,68.868788,73.667444,111.186339,100.000000,31.633701,42.113924,0.000000,32.700596,28.341772,0.000000,32.299353,28.625383,47.159263,59.599083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.807396,59.940414,213.306530,193.899711,94.675404,91.931213,28.367750,14.264762,213.415914,1.632482,56.431627,-85.949842,180.244660,215.088607,178.035028,214.059267,109.485995,212.679214,-0.000524,-1.539679,32.000000,-235.744745,213.772446,-0.024585,34.586921,0.643359,366520.586979,0.928866,19.642659,20.218805,4.264395,0.087117,0.029932,220.207318,32.000000,238.076687,-4258.965514,212.840657,195.878136,32.000000,188.263361,68.896534,73.692967,111.228832,100.000000,31.847895,42.113924,0.000000,32.729959,28.341772,0.000000,32.297974,28.367750,47.071149,59.597519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.755177,59.941514,213.356475,218.037873,94.673129,91.925011,28.362013,14.263192,213.314974,1.632673,56.152017,-85.999493,180.262686,215.067299,178.088604,214.005381,109.572252,212.689072,-0.000523,-1.539662,32.000000,-235.742545,213.780503,-0.024546,34.584377,0.645376,366701.505817,0.941635,19.872031,20.261101,4.282628,0.083170,0.019681,220.412886,32.000000,237.928627,32.000000,214.407574,196.597944,32.000000,187.465349,68.887337,73.704479,111.187870,100.000000,31.694142,42.113924,0.000000,32.501450,28.341772,0.000000,32.286099,28.362013,47.112528,59.599821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.473413,59.908540,213.367042,183.135363,94.650647,91.921209,28.323542,14.268472,213.322379,1.632906,56.168202,-85.965299,180.368161,215.195250,178.094496,213.996482,109.453540,212.762260,-0.000523,-1.539612,32.000000,-235.736937,213.752988,-0.024418,34.607928,0.646052,366561.908703,0.942851,19.927203,20.178253,4.288126,0.082366,0.037914,221.254899,32.000000,237.004791,32.000000,217.331769,196.464548,32.000000,187.779030,68.915560,73.656938,111.181785,100.000000,31.780446,42.113924,0.000000,32.457333,28.341772,0.000000,32.275501,28.323542,47.072470,59.599929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.823778,59.908540,212.878343,183.135363,94.632721,91.917424,28.212679,14.265047,213.335461,1.632890,56.245431,-86.038410,180.341019,215.076331,178.073940,213.997458,109.408861,212.645383,-0.000523,-1.539615,32.000000,-235.742820,213.826248,-0.024289,34.580154,0.648644,366897.946298,0.949919,20.186747,20.322267,4.312762,0.078300,0.027851,221.399763,32.000000,236.694515,-44512.211640,218.451805,195.417233,32.000000,188.364425,68.872524,73.626537,111.172417,100.000000,31.709870,42.113924,0.000000,32.690560,28.341772,0.000000,32.227699,28.212679,47.247818,59.592769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.731435,59.911288,213.309911,228.936469,94.624575,91.913633,28.879768,14.268758,213.305504,1.632971,56.368979,-85.976709,180.349695,215.177591,177.987957,214.029200,109.421526,212.642237,-0.000521,-1.539582,32.000000,-235.741897,213.844479,-0.024282,34.566648,0.644270,366732.130667,0.946246,19.823203,20.326536,4.272625,0.081779,0.024386,220.877582,32.000000,237.334312,811.511596,215.846988,195.123500,32.000000,188.561347,68.864845,73.645757,111.158930,100.000000,31.685784,42.113924,0.000000,32.249146,28.341772,0.000000,32.212300,28.879768,47.178412,59.595759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.715206,59.910189,212.988163,191.056170,94.612935,91.914949,28.901808,14.263478,213.315913,1.633200,56.363151,-85.979066,180.259233,215.166602,178.033365,213.997029,109.493734,212.605614,-0.000520,-1.539559,32.000000,-235.744554,213.829899,-0.024236,34.559567,0.646413,366757.668509,0.926244,19.921576,20.312783,4.289237,0.085984,0.031319,220.167631,32.000000,237.950888,32.000000,213.096167,195.613449,32.000000,188.558616,68.846883,73.660949,111.160152,100.000000,31.654661,42.113924,0.000000,32.537306,28.341772,0.000000,32.194619,28.901808,47.200716,59.595562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.174206,59.908540,212.984864,203.368428,94.605369,91.911122,28.788112,14.263620,213.392381,1.633212,56.277435,-85.990781,180.248524,215.120254,178.106212,214.008743,109.549795,212.679215,-0.000520,-1.539569,32.000000,-235.740641,213.719910,-0.024079,34.550598,0.646063,366645.848075,0.925881,19.937297,20.227910,4.284165,0.082743,0.035489,220.065237,32.000000,237.992392,32.000000,213.442584,196.203460,32.000000,187.695786,68.887175,73.672919,111.136943,100.000000,31.689200,42.113924,0.000000,32.689135,28.341772,0.000000,32.175661,28.788112,47.200863,59.596162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.776068,59.941239,213.116652,225.956958,94.585059,91.905991,28.635531,14.269757,213.352919,1.633163,56.153589,-85.979771,180.289388,215.220025,178.117222,213.997115,109.509106,212.624463,-0.000518,-1.537826,32.000000,-235.740898,213.775972,-0.024020,34.536960,0.641179,366235.167957,0.920149,19.461547,20.197302,4.244908,0.082281,0.024892,220.655862,32.000000,237.177387,32.000000,216.654173,196.426657,32.000000,187.673781,68.881679,73.666214,111.139076,100.000000,31.669733,42.113924,0.000000,32.619885,28.341772,0.000000,32.149877,28.635531,47.219645,59.595061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.566990,59.941239,213.486997,225.956958,94.574164,91.902146,28.648402,14.264619,213.346637,1.633408,56.184481,-85.971751,180.362565,215.159750,178.098870,214.012512,109.421757,212.643322,-0.000517,-1.537214,32.000000,-235.745379,213.725151,-0.024150,34.532764,0.648754,366673.537934,0.918202,20.074265,20.221663,4.305275,0.078700,0.020799,221.145655,32.000000,236.765180,32.000000,218.311429,195.966598,32.000000,188.344386,68.854827,73.594065,111.126696,100.000000,31.535100,42.113924,0.000000,32.515379,28.341772,0.000000,32.167492,28.648402,47.060511,59.592307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.499676,59.930248,213.078144,183.247388,94.557776,91.900821,28.726435,14.266903,213.356275,1.633615,56.403483,-85.987986,180.369139,215.140501,178.058862,213.979103,109.488298,212.720206,-0.000516,-1.537198,32.000000,-235.741457,213.742118,-0.024182,34.504938,0.649203,366853.319736,0.937086,20.122158,20.312928,4.307040,0.082818,0.033404,220.979107,32.000000,237.058336,32.000000,216.643744,195.294763,32.000000,188.960585,68.843950,73.641507,111.159079,100.000000,31.651334,42.113924,0.000000,32.484205,28.341772,0.000000,32.144463,28.726435,47.224193,59.590881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.844602,59.947559,213.195785,230.006100,94.540419,91.900806,29.162546,14.266760,213.364958,1.633611,56.412251,-86.005347,180.289010,215.116705,178.013289,214.102335,109.572733,212.633872,-0.000514,-1.538912,32.000000,-235.742091,213.808218,-0.024223,34.512517,0.649583,366764.229111,0.935896,20.181136,20.272973,4.304637,0.083338,0.027486,220.190494,32.000000,237.851757,32.000000,213.561821,195.358182,32.000000,188.615500,68.843443,73.654223,111.157469,100.000000,31.500391,42.113924,0.000000,32.687584,28.341772,0.000000,32.130561,29.162546,47.229182,59.595366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.543844,59.962397,213.616189,190.924037,94.525774,91.895702,29.309833,14.261765,213.360290,1.633654,56.255814,-85.975418,180.206253,215.152002,178.051262,214.001998,109.519020,212.666260,-0.000513,-1.538923,32.000000,-235.749709,213.772876,-0.024195,34.500008,0.645924,366412.727644,0.914934,19.840675,20.158683,4.277209,0.075618,0.025668,220.069291,32.000000,237.849949,32.000000,213.122031,196.339385,32.000000,187.750336,68.807987,73.624339,111.122447,100.000000,31.725891,42.113924,0.000000,32.606442,28.341772,0.000000,32.136785,29.309833,47.182521,59.598936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.877077,59.962397,213.347882,190.924037,94.533975,91.890739,28.635846,14.268615,213.299967,1.633723,56.162466,-85.966131,180.270967,215.139440,178.096906,213.930944,109.596018,212.622015,-0.000512,-1.538905,32.000000,-235.736794,213.877947,-0.024268,34.464681,0.650333,366698.854587,0.916396,20.167367,20.223598,4.311660,0.081324,0.034020,220.610380,32.000000,237.206947,32.000000,216.138181,196.454366,32.000000,187.714904,68.840571,73.703424,111.101141,100.000000,31.689551,42.113924,0.000000,32.664133,28.341772,0.000000,32.142598,28.635846,47.232924,59.591432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.597852,59.951131,213.402545,210.261966,94.505003,91.884288,28.452932,14.270042,213.283743,1.633798,56.260138,-85.972014,180.351855,215.174961,178.132511,213.990229,109.443406,212.723019,-0.000511,-1.538872,32.000000,-235.739957,213.699736,-0.024245,34.486318,0.646740,366328.476420,0.931031,19.821927,20.131297,4.277474,0.087455,0.034300,221.174320,32.000000,236.713879,32.000000,217.992937,195.973462,32.000000,187.991626,68.837362,73.641153,111.126138,100.000000,31.465706,42.113924,0.000000,32.555249,28.341772,0.000000,32.123503,28.452932,47.143416,59.600617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.557512,59.956901,213.348964,224.115919,94.464514,91.882746,28.298958,14.261337,213.310341,1.633703,56.368732,-85.979907,180.368057,215.111282,178.047791,214.012979,109.492674,212.683135,-0.000510,-1.540011,32.000000,-235.748170,213.762332,-0.024271,34.465756,0.649451,366737.661886,0.942721,20.099993,20.318837,4.302657,0.083294,0.035193,221.180096,32.000000,236.845346,32.000000,217.209278,195.466581,32.000000,188.937973,68.805750,73.652689,111.127024,100.000000,31.587514,42.113924,0.000000,32.639165,28.341772,0.000000,32.113763,28.298958,47.209373,59.597490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.623696,59.934369,212.945757,186.789481,94.440959,91.881461,28.264341,14.265333,213.312702,1.633443,56.471799,-85.987931,180.287333,215.142031,177.986827,213.936952,109.503410,212.692028,-0.000509,-1.541176,32.000000,-235.740404,213.724069,-0.024433,34.504256,0.650168,366677.762215,0.948696,20.147668,20.255779,4.305078,0.076201,0.029998,220.282396,32.000000,237.626537,32.000000,214.232903,195.492061,32.000000,188.604504,68.774654,73.681266,111.121511,100.000000,31.517090,42.113924,0.000000,32.603884,28.341772,0.000000,32.110732,28.264341,47.192645,59.603981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.897706,59.934369,213.408914,186.789481,94.414491,91.875295,28.582277,14.270756,213.332834,1.633205,56.341153,-85.949859,180.193580,215.052024,178.034858,213.982468,109.572439,212.664640,-0.000507,-1.541185,32.000000,-235.736948,213.953020,-0.024615,34.517081,0.647823,366584.535901,0.948397,20.056399,20.248118,4.291211,0.074818,0.031482,219.984456,32.000000,237.862089,32.000000,212.975395,195.907640,32.000000,187.621576,68.794959,73.667989,111.166283,100.000000,31.399474,42.113924,0.000000,32.628911,28.341772,0.000000,32.077443,28.582277,47.124854,59.590320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.995497,59.928324,213.325319,237.653680,94.404758,91.872742,28.804061,14.261052,213.389486,1.633214,56.112946,-85.967847,180.252191,215.202511,178.085479,214.017257,109.581669,212.712233,-0.000507,-1.542308,32.000000,-235.744194,213.810668,-0.024597,34.511442,0.645501,366261.624988,0.932126,19.772573,20.169616,4.276928,0.071586,0.026635,220.275406,32.000000,237.598866,32.000000,215.495337,196.439077,32.000000,187.278755,68.797399,73.684462,111.136699,100.000000,31.491463,42.113924,0.000000,32.620547,28.341772,0.000000,32.058137,28.804061,47.177092,59.590674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.587142,59.912662,213.481225,186.578222,94.385576,91.875242,28.242713,14.267331,213.438259,1.633198,56.252003,-86.043599,180.347878,215.078452,178.064913,214.004304,109.524136,212.667581,-0.000506,-1.542301,32.000000,-235.739881,213.727209,-0.024520,34.539793,0.644336,366165.920314,0.922919,19.665523,20.176844,4.266891,0.080341,0.026780,221.299009,32.000000,236.773021,32.000000,217.933538,195.076848,32.000000,188.668918,68.776785,73.641656,111.191692,100.000000,31.619913,42.113924,0.000000,32.615318,28.341772,0.000000,32.022962,28.242713,47.208933,59.603174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.090761,59.896450,213.412610,224.166525,94.387763,91.877768,28.577162,14.265476,213.435096,1.633305,56.416031,-85.960012,180.353287,215.182466,178.023366,213.987292,109.560847,212.636832,-0.000505,-1.541140,32.000000,-235.747474,213.697944,-0.024476,34.552433,0.648589,366521.440996,0.949773,20.072646,20.218938,4.305173,0.084640,0.029463,220.491980,32.000000,237.597003,32.000000,214.957181,195.207453,32.000000,188.979642,68.789111,73.670851,111.210925,100.000000,31.566128,42.113924,0.000000,32.655355,28.341772,0.000000,32.005555,28.577162,47.234905,59.600185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.724672,59.911013,213.445013,201.091986,94.368561,91.880283,29.066429,14.264191,213.400797,1.633141,56.382114,-85.956910,180.251959,215.178571,178.085247,213.950315,109.601300,212.663136,-0.000504,-1.540534,32.000000,-235.747447,213.776444,-0.024517,34.598250,0.642688,366121.318341,0.928273,19.535399,20.171593,4.260518,0.077597,0.033081,219.981176,32.000000,238.023724,32.000000,212.737471,195.906860,32.000000,188.285328,68.773037,73.670569,111.248146,100.000000,31.638120,42.113924,0.000000,32.536175,28.341772,0.000000,31.969299,29.066429,47.220892,59.592641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.416952,59.911013,213.597461,201.091986,94.333421,91.877637,29.062960,14.261480,213.416881,1.633165,56.203838,-85.994871,180.210944,215.122844,178.116617,214.027789,109.567767,212.703520,-0.000503,-1.538774,32.000000,-235.745896,213.743711,-0.024584,34.609108,0.645939,366315.723421,0.920099,19.928310,20.140237,4.292537,0.072720,0.039789,220.386793,32.000000,237.921042,32.000000,214.438475,196.396346,32.000000,187.520827,68.775457,73.663885,111.238419,100.000000,31.557212,42.113924,0.000000,32.569353,28.341772,0.000000,31.964625,29.062960,47.058310,59.598385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.436346,59.911013,213.466467,215.514118,94.315842,91.875070,29.035579,14.268187,213.456439,1.633212,56.139767,-85.967696,180.351038,215.165112,178.145375,214.055684,109.482938,212.656194,-0.000502,-1.538491,32.000000,-235.744107,213.755966,-0.024491,34.631453,0.649416,366563.883962,0.926480,20.247990,20.187733,4.322352,0.051272,0.030028,221.312205,32.000000,236.951331,32.000000,217.418729,196.502603,32.000000,187.840471,68.786994,73.643543,111.272492,100.000000,31.508235,42.113924,0.000000,32.392151,28.341772,0.000000,31.946890,29.035579,47.259630,59.588963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.765103,59.925851,213.115719,222.959732,94.328161,91.875014,28.742574,14.263906,213.435324,1.633101,56.253940,-86.026882,180.344956,215.246146,178.079366,213.986537,109.423658,212.732064,-0.000501,-1.538474,32.000000,-235.748388,213.775343,-0.024384,34.647765,0.648496,366687.555495,0.926928,20.227798,20.256198,4.318007,0.066334,0.024575,221.534644,32.000000,236.794900,32.000000,218.095928,195.603481,32.000000,188.495859,68.765182,73.619378,111.329303,100.000000,31.557923,42.113924,0.000000,32.744619,28.341772,0.000000,31.929154,28.742574,47.052220,59.599939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.828148,59.946734,213.495713,192.874844,94.299416,91.874928,28.424172,14.267188,213.459363,1.633116,56.341358,-85.989000,180.390478,215.228059,178.022192,213.999272,109.460016,212.670377,-0.000501,-1.538500,32.000000,-235.741335,213.906705,-0.024333,34.663737,0.643887,366596.491930,0.929619,19.901260,20.341711,4.282433,0.058786,0.028115,221.013500,32.000000,237.281240,32.000000,215.413042,195.299181,32.000000,188.594577,68.762444,73.660864,111.377467,100.000000,31.392996,42.113924,0.000000,32.603606,28.341772,0.000000,31.928669,28.424172,47.145250,59.599437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.169838,59.916783,213.118418,226.613096,94.269167,91.873674,29.181073,14.269186,213.447795,1.633101,56.352635,-85.982941,180.282183,215.268229,178.024936,214.048697,109.520261,212.734733,-0.000502,-1.538479,32.000000,-235.741305,213.813744,-0.024379,34.689438,0.643728,366516.462815,0.938776,19.856876,20.284025,4.284641,0.071727,0.032745,220.318880,32.000000,237.935905,32.000000,213.141754,195.606276,32.000000,188.537850,68.763034,73.666821,111.417016,100.000000,31.319082,42.113924,0.000000,32.786595,28.341772,0.000000,31.933244,29.181073,47.063739,59.602889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.583852,59.916783,213.628194,226.613096,94.270031,91.869899,29.086061,14.262336,213.399596,1.633121,56.150212,-85.979070,180.218144,215.254038,178.095728,214.045758,109.482117,212.715966,-0.000502,-1.538477,32.000000,-235.744221,213.833652,-0.024445,34.654112,0.647543,366707.234239,0.948081,20.327829,20.266854,4.311773,0.063598,0.031709,220.255452,32.000000,237.919691,32.000000,213.902853,196.557064,32.000000,187.635585,68.767360,73.674428,111.456123,100.000000,31.369478,42.113924,0.000000,32.336459,28.341772,0.000000,31.889796,29.086061,47.102184,59.596585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.645630,59.906067,213.350192,177.924182,94.270818,91.866075,28.673396,14.265761,213.446005,1.633332,56.109538,-85.973046,180.282139,215.133976,178.110694,214.061570,109.472966,212.758079,-0.000501,-1.539660,32.000000,-235.742435,213.852414,-0.024455,34.677899,0.646760,366580.758463,0.922258,20.080186,20.277686,4.308423,0.076366,0.028521,220.970689,32.000000,237.008984,32.000000,216.784559,196.416545,32.000000,187.324581,68.792072,73.696931,111.497252,100.000000,31.577234,42.113924,0.000000,32.569228,28.341772,0.000000,31.862176,28.673396,46.938941,59.600666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.155709,59.913486,213.916537,232.060450,94.263579,91.864796,28.664115,14.264334,213.376097,1.633326,56.185007,-85.997052,180.380617,215.205140,178.112161,214.036837,109.411150,212.728411,-0.000501,-1.538495,32.000000,-235.748287,213.758313,-0.024539,34.658124,0.645014,366529.157105,0.934186,20.005334,20.301398,4.297462,0.081477,0.020376,221.490004,32.000000,236.614423,32.000000,218.474579,195.609282,32.000000,188.412353,68.810342,73.672955,111.567348,100.000000,31.457728,42.113924,0.000000,32.635471,28.341772,0.000000,31.843454,28.664115,47.193453,59.596064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.829432,59.918982,213.400427,190.788252,94.264454,91.864842,28.339125,14.263620,213.412811,1.633392,56.328290,-86.016446,180.319352,215.202469,178.055175,214.002224,109.495628,212.735207,-0.000501,-1.539653,32.000000,-235.748181,213.628541,-0.024612,34.622562,0.641006,366311.152442,0.924050,19.485533,20.352957,4.265049,0.080545,0.022257,221.249967,32.000000,237.072516,32.000000,216.310338,195.143160,32.000000,188.974274,68.819863,73.705144,111.598223,100.000000,31.575285,42.113924,0.000000,32.704498,28.341772,0.000000,31.833358,28.339125,47.247304,59.599378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
