OSU 80 Ton Compressor Load Stand
49.554803,59.918982,213.730302,190.788252,94.260529,91.867945,28.355972,14.266332,213.455401,1.633451,56.364536,-85.873064,180.255763,215.182832,177.985133,214.141511,109.528751,212.579085,-0.000500,-1.539662,32.000000,-235.745142,213.760311,-0.024626,34.640160,0.644158,366381.222816,0.941394,19.827794,20.270828,4.282618,0.082796,0.034560,220.407652,32.000000,237.913253,-147.914470,213.376826,195.296443,32.000000,188.434012,68.813057,73.721926,111.634838,100.000000,31.491583,42.113924,0.000000,32.528243,28.341772,0.000000,31.822140,28.355972,47.144663,59.600706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.684427,59.909090,213.638798,223.090322,94.249324,91.873039,28.306586,14.264334,213.340958,1.633613,56.215143,-85.992017,180.233708,215.244780,178.045130,214.113274,109.546745,212.687112,-0.000499,-1.539615,32.000000,-235.745173,213.745260,-0.024647,34.559200,0.647542,366510.952974,0.946598,20.112562,20.183716,4.313009,0.084560,0.028325,220.373618,32.000000,237.996965,-99594.637983,213.305811,196.154389,32.000000,187.682609,68.844727,73.703012,111.658729,100.000000,31.684718,42.113924,0.000000,32.641908,28.341772,0.000000,31.795806,28.306586,47.100423,59.591540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.755897,59.882986,213.485412,193.005052,94.216613,91.876054,28.601197,14.270042,213.397005,1.633721,56.078501,-85.979161,180.247547,215.167946,178.102274,214.036841,109.523695,212.734446,-0.000500,-1.539607,32.000000,-235.739793,213.812479,-0.024644,34.534180,0.647459,366405.930677,0.945559,19.968111,20.203082,4.299915,0.083398,0.033679,221.096234,32.000000,237.216383,32.000000,215.934863,196.278014,32.000000,187.536036,68.825826,73.724293,111.640081,100.000000,31.602116,42.113924,0.000000,32.619570,28.341772,0.000000,31.777687,28.601197,47.186116,59.593025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.393260,59.940140,213.206505,213.820266,94.210525,91.876039,28.649449,14.266046,213.385982,1.633572,56.207351,-85.969675,180.329190,215.087607,178.090187,214.103252,109.437060,212.687681,-0.000499,-1.539608,32.000000,-235.744936,213.661967,-0.024670,34.480050,0.646798,366381.362236,0.934308,19.867929,20.242498,4.290655,0.078838,0.028564,221.758560,32.000000,236.820751,32.000000,217.903921,195.809593,32.000000,188.038302,68.833853,73.661628,111.682629,100.000000,31.534373,42.113924,0.000000,32.704734,28.341772,0.000000,31.729219,28.649449,47.211061,59.600381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.015772,59.940140,212.995957,213.820266,94.221868,91.876082,28.625717,14.262051,213.325764,1.633617,56.358843,-86.006158,180.340355,215.066157,178.019647,213.992342,109.471415,212.599617,-0.000499,-1.539615,32.000000,-235.749259,213.781972,-0.024721,34.471290,0.651339,366834.817920,0.940403,20.301793,20.312964,4.316510,0.079685,0.017353,221.803932,32.000000,237.035364,32.000000,216.993099,195.385930,32.000000,189.014221,68.836873,73.654715,111.695540,100.000000,31.439745,42.113924,0.000000,32.800280,28.341772,0.000000,31.768549,28.625717,47.257282,59.594166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.732528,59.969541,213.119305,211.611452,94.211629,91.873316,28.589823,14.264048,213.233948,1.633634,56.449664,-85.992952,180.282833,215.132753,177.939780,213.951477,109.481263,212.514934,-0.000498,-1.539617,32.000000,-235.749228,213.630111,-0.024775,34.413645,0.644218,366370.954039,0.928318,19.656415,20.248153,4.258576,0.084819,0.028148,220.749012,32.000000,237.724490,32.000000,213.917706,195.082408,32.000000,189.038347,68.807399,73.689860,111.653928,100.000000,31.331395,42.113924,0.000000,32.660214,28.341772,0.000000,31.784871,28.589823,47.227201,59.593762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.673416,59.979983,212.872740,193.687073,94.201065,91.873324,28.602039,14.262764,213.155031,1.633737,56.467917,-85.991475,180.207749,215.043707,177.972503,213.853220,109.550094,212.546787,-0.000499,-1.539638,32.000000,-235.745595,213.516900,-0.024847,34.423742,0.648655,366560.482467,0.913642,19.972042,20.211234,4.284886,0.073530,0.035426,220.436774,32.000000,237.993412,32.000000,212.473593,195.966345,32.000000,187.740821,68.834187,73.676420,111.669589,100.000000,31.415940,42.113924,0.000000,32.813083,28.341772,0.000000,31.789553,28.602039,47.039895,59.596428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.705554,59.977235,213.203792,215.343045,94.197183,91.868171,28.640954,14.267759,213.261030,1.633670,56.271461,-86.018643,180.237935,214.994217,178.061202,213.858867,109.517176,212.515216,-0.000500,-1.539654,32.000000,-235.741584,213.682443,-0.024893,34.407797,0.648670,366490.670760,0.936199,20.050423,20.151201,4.285446,0.077136,0.017728,220.758464,32.000000,237.593809,32.000000,215.548444,196.687173,32.000000,187.443547,68.848241,73.728401,111.645051,100.000000,31.247644,42.113924,0.000000,32.647396,28.341772,0.000000,31.785563,28.640954,46.929697,59.603096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.610389,59.975037,212.938128,195.684933,94.205301,91.865710,29.356030,14.270613,213.256693,1.633642,56.286997,-85.996783,180.316166,215.006369,178.031269,213.880300,109.432347,212.436776,-0.000501,-1.539656,32.000000,-235.737583,213.612854,-0.024971,34.452198,0.649262,366502.558857,0.934203,20.014350,20.173194,4.289335,0.065535,0.031847,221.510433,32.000000,236.700701,32.000000,217.693833,196.168171,32.000000,187.515102,68.820014,73.628035,111.620156,100.000000,31.436675,42.113924,0.000000,32.631807,28.341772,0.000000,31.778379,29.356030,47.223093,59.593664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.916838,59.975037,213.465547,195.684933,94.211001,91.865776,29.295646,14.267759,213.278518,1.633614,56.424324,-85.984531,180.332703,214.978557,177.977577,213.919658,109.375574,212.570391,-0.000500,-1.540841,32.000000,-235.743223,213.671837,-0.025038,34.472208,0.648896,366698.288913,0.913339,20.110882,20.230881,4.292208,0.080928,0.040364,221.570114,32.000000,236.773654,32.000000,217.793645,195.254371,32.000000,188.903488,68.823683,73.640773,111.633944,100.000000,31.234573,42.113924,0.000000,32.694305,28.341772,0.000000,31.771432,29.295646,47.055889,59.598522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.725677,59.967068,213.254424,222.876913,94.207303,91.862011,29.126743,14.264048,213.217441,1.633672,56.491563,-85.959490,180.300176,215.016770,177.927948,213.923933,109.361511,212.498446,-0.000502,-1.541996,32.000000,-235.747917,213.527810,-0.025017,34.548211,0.646257,366601.655381,0.909048,19.793468,20.333885,4.276424,0.075414,0.034516,220.610251,32.000000,237.543456,32.000000,214.601102,195.006692,32.000000,188.603474,68.787458,73.634089,111.595775,100.000000,31.384716,42.113924,0.000000,32.678925,28.341772,0.000000,31.758251,29.126743,47.192866,59.594677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.513801,59.970091,213.488670,185.039515,94.191498,91.860833,28.916288,14.266046,213.228592,1.633543,56.433467,-85.979746,180.186024,214.967057,177.992147,213.821462,109.431426,212.593165,-0.000503,-1.541992,32.000000,-235.737888,213.575656,-0.024997,34.574673,0.646448,366724.317110,0.918127,19.983325,20.323058,4.288618,0.075941,0.046011,220.137685,32.000000,238.026843,32.000000,212.498436,195.753337,32.000000,187.985308,68.809719,73.692579,111.652475,100.000000,31.328375,42.113924,0.000000,32.630177,28.341772,0.000000,31.751688,28.916288,47.195067,59.598218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.716097,59.983280,212.914786,229.902524,94.194823,91.857045,28.304659,14.267188,213.123009,1.633911,56.321502,-85.942056,180.198285,214.921055,178.060286,213.880298,109.430908,212.503545,-0.000503,-1.541978,32.000000,-235.744614,213.582834,-0.024937,34.630430,0.648764,366739.439838,0.929154,20.206291,20.285910,4.311700,0.079559,0.036538,220.466115,32.000000,237.861649,32.000000,214.661569,196.235901,32.000000,187.209880,68.823528,73.679455,111.599330,100.000000,31.288037,42.113924,0.000000,32.800292,28.341772,0.000000,31.748638,28.304659,47.086410,59.604168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.512498,59.983280,213.215571,229.902524,94.195393,91.855807,28.287684,14.260481,213.155526,1.634173,56.266269,-86.028682,180.306347,215.029841,178.043245,213.860064,109.400034,212.425828,-0.000504,-1.541966,32.000000,-235.748207,213.513148,-0.024991,34.642074,0.644307,366609.045822,0.944983,20.009466,20.255425,4.282613,0.073816,0.026382,221.207624,32.000000,237.060894,32.000000,217.327429,196.123842,32.000000,187.717781,68.821834,73.663724,111.629858,100.000000,31.177444,42.113924,0.000000,32.651123,28.341772,0.000000,31.757135,28.287684,47.234832,59.599132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.365574,60.020651,213.310936,191.335346,94.189625,91.855701,28.682229,14.264619,213.253968,1.634011,56.402231,-85.994980,180.326784,215.057144,177.934284,213.963456,109.407005,212.614102,-0.000505,-1.541962,32.000000,-235.744232,213.619750,-0.024991,34.599037,0.646941,366788.458631,0.949810,20.220836,20.259405,4.306298,0.075072,0.030033,220.793398,32.000000,237.434319,32.000000,215.375241,194.798457,32.000000,189.151029,68.805796,73.680829,111.661743,100.000000,31.087204,42.113924,0.000000,32.570043,28.341772,0.000000,31.793657,28.682229,47.247231,59.599014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.777091,60.009659,213.068031,224.147018,94.207976,91.855655,28.232564,14.256913,213.281891,1.633865,56.455316,-85.968412,180.226526,215.052211,177.983931,213.797172,109.455683,212.629250,-0.000506,-1.542004,32.000000,-235.751938,213.588223,-0.024894,34.527073,0.649643,366985.067328,0.944963,20.412044,20.354968,4.321104,0.067342,0.033813,220.233148,32.000000,238.046286,32.000000,212.737590,195.590170,32.000000,188.719707,68.825835,73.718518,111.702001,100.000000,31.124215,42.113924,0.000000,32.600795,28.341772,0.000000,31.786454,28.232564,47.186409,59.593359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.643480,59.962672,213.043696,178.858372,94.247337,91.853117,28.272096,14.271184,213.148415,1.633869,56.227925,-85.991339,180.170608,214.952456,178.020705,213.818124,109.479139,212.533006,-0.000506,-1.542026,32.000000,-235.735209,213.586504,-0.024844,34.512150,0.645928,366554.037746,0.946172,19.972652,20.274135,4.280444,0.078571,0.031204,220.207215,32.000000,238.147372,32.000000,213.692096,196.343765,32.000000,187.402577,68.826844,73.728196,111.631233,100.000000,31.151516,42.113924,0.000000,32.623247,28.341772,0.000000,31.788380,28.272096,47.181787,59.601807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.545454,59.935468,213.224407,224.601076,94.251543,91.850565,28.684697,14.267473,213.285914,1.634103,56.245997,-85.984816,180.305530,214.985938,178.031701,213.945938,109.418915,212.700209,-0.000508,-1.542013,32.000000,-235.741870,213.623746,-0.024837,34.451752,0.647513,366532.386966,0.947500,20.064169,20.217387,4.291474,0.074770,0.032331,221.002600,32.000000,237.258112,32.000000,216.771650,196.648748,32.000000,187.435216,68.843768,73.728911,111.649093,100.000000,31.027724,42.113924,0.000000,32.767262,28.341772,0.000000,31.735676,28.684697,46.914803,59.604069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.795523,59.935468,213.273279,224.601076,94.246170,91.847859,28.942689,14.263478,213.092494,1.634332,56.297036,-85.995472,180.324681,215.047520,178.043135,213.769185,109.383553,212.555173,-0.000509,-1.542004,32.000000,-235.744882,213.694477,-0.024784,34.403732,0.650039,366660.421774,0.935808,20.138765,20.335440,4.303612,0.076903,0.032737,221.260065,32.000000,236.819778,32.000000,218.279169,195.443721,32.000000,188.246063,68.835007,73.673930,111.622516,100.000000,31.150551,42.113924,0.000000,32.770543,28.341772,0.000000,31.698417,28.942689,47.066747,59.590094,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.717420,59.949757,212.944748,188.584646,94.241780,91.844089,28.781528,14.262479,213.224043,1.634258,56.464183,-86.001994,180.380114,215.085997,177.971485,213.851631,109.398643,212.527729,-0.000509,-1.542033,32.000000,-235.746045,213.443845,-0.024763,34.423008,0.648276,366546.955572,0.922322,19.879376,20.320641,4.282981,0.081882,0.025904,220.992242,32.000000,237.275552,32.000000,215.889704,195.025796,32.000000,188.923959,68.817254,73.717423,111.563969,100.000000,31.190636,42.113924,0.000000,32.808857,28.341772,0.000000,31.700269,28.781528,47.122580,59.599585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.701738,59.957726,213.483140,213.212111,94.232485,91.840311,29.215295,14.269614,213.177898,1.633909,56.583596,-86.055935,180.282832,214.968341,177.984903,213.903096,109.444304,212.526866,-0.000510,-1.542054,32.000000,-235.736451,213.576123,-0.024773,34.379263,0.648084,366573.113497,0.929085,19.974571,20.296058,4.283101,0.058226,0.033311,219.938478,32.000000,238.067061,32.000000,213.171469,195.282817,32.000000,188.638155,68.836899,73.766285,111.573521,100.000000,31.021963,42.113924,0.000000,32.680771,28.341772,0.000000,31.690255,29.215295,47.055302,59.595720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.405253,59.973388,213.470140,189.789782,94.197825,91.835281,29.012858,14.267188,213.174491,1.633857,56.464341,-86.004919,180.211787,214.999029,178.047193,213.831078,109.456296,212.433188,-0.000510,-1.542651,32.000000,-235.743630,213.703409,-0.024739,34.436908,0.650193,366498.147636,0.915590,19.998797,20.250098,4.295285,0.073547,0.028236,219.743783,32.000000,238.097114,32.000000,213.337526,196.240764,32.000000,187.574347,68.838735,73.755304,111.511881,100.000000,30.979135,42.113924,0.000000,32.693197,28.341772,0.000000,31.689506,29.012858,47.196974,59.593910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.795567,59.973388,213.330191,189.789782,94.162304,91.827673,28.528493,14.266046,213.328288,1.634064,56.278527,-85.966751,180.296257,215.059876,178.093044,213.883883,109.439399,212.531134,-0.000508,-1.543247,32.000000,-235.746575,213.607472,-0.024747,34.475827,0.652347,366666.392984,0.928046,20.322549,20.205690,4.320798,0.066597,0.028782,220.400063,32.000000,237.212433,32.000000,216.309147,196.297917,32.000000,187.376878,68.865733,73.787515,111.481562,100.000000,31.176538,42.113924,0.000000,32.867799,28.341772,0.000000,31.698249,28.528493,47.121186,59.598493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.613871,60.020926,213.245554,207.672458,94.169243,91.820120,28.642275,14.267473,213.321380,1.633901,56.316074,-85.967760,180.385423,215.087566,178.090352,213.995809,109.387697,212.628220,-0.000510,-1.545017,32.000000,-235.737116,213.710057,-0.024739,34.463842,0.646962,366414.226282,0.935600,19.917251,20.256480,4.284120,0.075831,0.028608,220.856129,32.000000,236.862770,32.000000,218.173787,195.884404,32.000000,187.663391,68.873096,73.739894,111.496059,100.000000,31.233725,42.113924,0.000000,32.809696,28.341772,0.000000,31.741897,28.642275,47.128449,59.596457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.074339,60.016254,213.580639,212.125771,94.167360,91.809967,29.275148,14.273182,213.225103,1.633810,56.458544,-85.984956,180.398764,215.058855,178.015706,213.881402,109.444859,212.637682,-0.000511,-1.545871,32.000000,-235.735997,213.656213,-0.024747,34.454873,0.649048,366649.402429,0.935675,20.153154,20.341764,4.298104,0.055084,0.025020,220.876101,32.000000,237.009074,32.000000,216.873190,195.153441,32.000000,188.812218,68.873166,73.766815,111.490178,100.000000,31.133773,42.113924,0.000000,32.827444,28.341772,0.000000,31.742647,29.275148,47.217370,59.595198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.405303,60.021200,213.117085,210.770526,94.154123,91.802360,28.816687,14.261337,213.204270,1.633909,56.528140,-85.955866,180.354066,214.950439,178.000477,213.906880,109.447309,212.523649,-0.000513,-1.544703,32.000000,-235.748989,213.579594,-0.024755,34.522483,0.649801,366587.387691,0.947831,20.265890,20.290135,4.310710,0.044052,0.033175,220.123107,32.000000,237.769977,32.000000,214.008136,194.739392,32.000000,188.979304,68.878078,73.824574,111.485894,100.000000,31.198372,42.113924,0.000000,32.505744,28.341772,0.000000,31.745887,28.816687,47.243562,59.593428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.662327,60.016529,213.014417,198.823175,94.161169,91.796373,28.661647,14.258626,213.243398,1.633911,56.462631,-86.007796,180.228208,215.025702,178.051451,213.921118,109.483626,212.526978,-0.000515,-1.543537,32.000000,-235.750553,213.574272,-0.024789,34.544356,0.649851,366608.786685,0.934145,20.370309,20.245980,4.313648,0.069014,0.025007,219.890109,32.000000,238.132639,32.000000,212.748065,195.902339,32.000000,188.017426,68.890054,73.786911,111.479000,100.000000,31.131037,42.113924,0.000000,32.767169,28.341772,0.000000,31.754877,28.661647,47.039454,59.599309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.514893,60.016529,213.743100,198.823175,94.171898,91.789975,28.597713,14.268187,213.271755,1.633895,56.287242,-85.988488,180.293454,215.025313,178.080618,213.959038,109.450029,212.500463,-0.000514,-1.543551,32.000000,-235.741156,213.635718,-0.024776,34.567697,0.646345,366349.908402,0.933788,20.098471,20.210814,4.289256,0.065433,0.034700,220.329875,32.000000,237.579404,32.000000,215.836813,196.431635,32.000000,187.182537,68.921159,73.814119,111.480693,100.000000,30.974544,42.113924,0.000000,32.745500,28.341772,0.000000,31.753981,28.597713,47.124194,59.605299,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.309340,60.049503,213.249263,187.733217,94.155328,91.786150,28.247328,14.259625,213.272672,1.633672,56.391449,-86.001924,180.389700,215.048560,178.122007,213.905493,109.394813,212.536628,-0.000514,-1.543572,32.000000,-235.746440,213.552918,-0.024763,34.627912,0.649002,366477.545872,0.938872,20.251594,20.235239,4.316744,0.087874,0.035103,221.171287,32.000000,236.831380,32.000000,217.900810,196.260240,32.000000,187.938763,68.931927,73.797974,111.548276,100.000000,31.020077,42.113924,0.000000,32.684017,28.341772,0.000000,31.791231,28.247328,47.106072,59.591943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.375235,60.071486,213.347458,222.559783,94.138717,91.779802,28.267203,14.267331,213.218108,1.633517,56.532751,-85.984309,180.384930,214.991016,178.032163,213.903584,109.371168,212.608325,-0.000514,-1.543572,32.000000,-235.743651,213.633556,-0.024717,34.627597,0.649146,366731.073251,0.954913,20.498635,20.302966,4.324724,0.087368,0.027829,221.357073,32.000000,236.797177,32.000000,217.407618,195.058944,32.000000,188.904588,68.945249,73.831461,111.626778,100.000000,31.042700,42.113924,0.000000,32.958484,28.341772,0.000000,31.801097,28.267203,47.082668,59.595720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.569634,60.100064,213.493404,188.925533,94.133186,91.772027,28.937287,14.262051,213.405521,1.633477,56.601958,-85.983741,180.357252,215.023907,178.026233,213.920957,109.442262,212.630306,-0.000516,-1.544181,32.000000,-235.749095,213.571497,-0.024553,34.620857,0.648624,366731.774247,0.952833,20.451919,20.351413,4.320941,0.068993,0.016103,220.471678,32.000000,237.606409,32.000000,214.413093,195.256147,32.000000,189.065577,68.949805,73.865318,111.635193,100.000000,31.010607,42.113924,0.000000,32.696812,28.341772,0.000000,31.836521,28.937287,47.226688,59.584675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.798844,60.100064,213.373442,188.925533,94.127879,91.764214,28.903065,14.263192,213.310888,1.633485,56.566014,-85.981950,180.243733,215.044624,178.045564,213.962192,109.484363,212.716333,-0.000515,-1.544778,32.000000,-235.747298,213.685708,-0.024523,34.650860,0.646912,366485.472348,0.926753,20.278236,20.287921,4.306939,0.079390,0.025098,220.170966,32.000000,237.987477,32.000000,212.771022,195.947463,32.000000,188.057382,68.961134,73.891038,111.691049,100.000000,31.108521,42.113924,0.000000,32.825572,28.341772,0.000000,31.882095,28.903065,47.064253,59.604217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.901465,60.089897,213.192696,223.367622,94.136875,91.755237,28.936583,14.265761,213.306756,1.633245,56.347185,-85.994001,180.312221,214.986183,178.086858,213.889790,109.431032,212.518115,-0.000516,-1.544792,32.000000,-235.742107,213.651566,-0.024520,34.649522,0.643543,366233.978229,0.923080,20.040533,20.275569,4.284707,0.087919,0.035317,220.364080,32.000000,237.754707,32.000000,215.121855,196.405721,32.000000,187.227521,68.943542,73.893374,111.681758,100.000000,31.060557,42.113924,0.000000,32.940238,28.341772,0.000000,31.891569,28.936583,47.244736,59.593930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.681966,60.066265,213.147095,192.720736,94.156380,91.746357,28.989204,14.271184,213.295999,1.633165,56.311124,-86.020253,180.377131,215.078553,178.119021,213.989904,109.430204,212.562226,-0.000516,-1.544809,32.000000,-235.734881,213.737752,-0.024364,34.640684,0.641996,366209.830435,0.919812,19.924217,20.260343,4.272273,0.085523,0.026520,221.183464,32.000000,236.938793,32.000000,217.637545,196.538690,32.000000,187.429788,68.980503,73.892947,111.745029,100.000000,30.984565,42.113924,0.000000,32.645463,28.341772,0.000000,31.909486,28.989204,46.903725,59.608121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.457545,60.053075,213.819799,216.140297,94.164018,91.738335,29.079958,14.268044,213.359215,1.633148,56.412830,-85.959230,180.360389,215.085201,178.045281,213.945205,109.359535,212.681191,-0.000518,-1.544794,32.000000,-235.739824,213.805750,-0.024327,34.605174,0.644352,366289.909674,0.922455,20.127837,20.276432,4.290231,0.080576,0.028073,221.252041,32.000000,236.679086,32.000000,218.001818,195.352851,32.000000,188.107708,68.962063,73.838677,111.777397,100.000000,31.031889,42.113924,0.000000,32.655928,28.341772,0.000000,31.904330,29.079958,47.176285,59.604109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.407245,60.049778,213.760731,193.125982,94.167218,91.735701,28.962580,14.270328,213.386014,1.633200,56.476084,-86.015262,180.412256,215.071008,178.008893,213.917989,109.406343,212.628625,-0.000518,-1.544809,32.000000,-235.738360,213.697248,-0.024277,34.578660,0.648810,366518.296902,0.927654,20.348537,20.387998,4.323348,0.076733,0.033952,220.547990,32.000000,237.398044,32.000000,215.320054,194.972683,32.000000,189.002310,68.979767,73.893041,111.809057,100.000000,30.977655,42.113924,0.000000,32.643467,28.341772,0.000000,31.902203,28.962580,47.049286,59.603912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.790029,60.049778,213.389421,193.125982,94.147311,91.735641,29.066005,14.264048,213.307495,1.633092,56.552729,-85.995876,180.283726,215.111873,178.020936,213.890034,109.490817,212.690091,-0.000519,-1.544819,32.000000,-235.743983,213.760475,-0.024270,34.604466,0.649696,366448.065450,0.928795,20.396864,20.323258,4.326506,0.086199,0.029917,219.964218,32.000000,238.003441,32.000000,212.690595,195.389647,32.000000,188.732093,69.012820,73.922185,111.842293,100.000000,31.168490,42.113924,0.000000,32.941769,28.341772,0.000000,31.909166,29.066005,47.204898,59.590478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.806345,60.030543,213.551071,203.622265,94.131054,91.733324,28.713642,14.269186,213.401216,1.633217,56.267227,-85.971571,180.273974,215.129082,178.056650,213.997196,109.500876,212.692943,-0.000520,-1.543062,32.000000,-235.741632,213.834139,-0.024333,34.532685,0.644242,366054.051083,0.917676,19.999373,20.260041,4.285786,0.082632,0.033663,220.092163,32.000000,238.040887,32.000000,214.131740,196.266094,32.000000,187.434594,68.999345,73.877810,111.781117,100.000000,31.029861,42.113924,0.000000,32.827577,28.341772,0.000000,31.899280,28.713642,47.076138,59.596762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.641877,60.030543,213.480525,205.974652,94.119699,91.730746,28.710091,14.272040,213.202878,1.633057,56.256049,-85.986097,180.338480,215.114644,178.099131,213.911715,109.437949,212.656783,-0.000521,-1.542474,32.000000,-235.738450,213.723108,-0.024294,34.491930,0.645687,365994.345732,0.928532,19.963247,20.250968,4.287628,0.081004,0.036427,220.960621,32.000000,237.155962,32.000000,216.974754,196.607651,32.000000,187.546969,69.025045,73.870733,111.763834,100.000000,31.092315,42.113924,0.000000,32.715478,28.341772,0.000000,31.905368,28.710091,47.052954,59.596998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.517124,60.042634,212.988596,187.063961,94.106416,91.728180,28.889864,14.271041,213.261207,1.633231,56.393960,-86.019259,180.383838,215.159484,178.124266,213.914465,109.410278,212.561267,-0.000521,-1.542461,32.000000,-235.738302,213.677404,-0.024244,34.455371,0.645687,365994.345732,0.928532,19.963247,20.250968,4.287628,0.077276,0.042478,221.264826,32.000000,236.811189,32.000000,218.114614,195.460287,32.000000,188.266767,69.015061,73.845522,111.800322,100.000000,30.812901,42.113924,0.000000,32.625219,28.341772,0.000000,31.911455,28.889864,47.094700,59.596693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.455859,60.042634,213.197392,187.063961,94.098422,91.725557,28.414884,14.265047,213.365043,1.633285,56.623530,-85.981557,180.423073,215.078126,178.009014,213.962417,109.451984,212.623508,-0.000521,-1.542431,32.000000,-235.745279,213.562746,-0.024157,34.441104,0.649126,366330.576389,0.928770,20.275378,20.296026,4.301312,0.065978,0.026972,220.998468,32.000000,237.263714,32.000000,215.747942,195.052827,32.000000,189.044102,69.004414,73.877480,111.780606,100.000000,30.851991,42.113924,0.000000,32.886840,28.341772,0.000000,31.930796,28.414884,47.198955,59.601620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.486721,60.089897,213.187725,212.915817,94.104170,91.719201,28.383423,14.268044,213.319826,1.633372,56.662885,-86.019657,180.321384,215.087648,178.007653,213.876591,109.494806,212.639728,-0.000523,-1.542426,32.000000,-235.742610,213.721723,-0.024097,34.425054,0.650488,366288.236060,0.945553,20.339107,20.275848,4.310862,0.086147,0.033911,220.142251,32.000000,238.030691,32.000000,213.214192,195.364431,32.000000,188.845093,69.023656,73.938328,111.830449,100.000000,30.811010,42.113924,0.000000,32.690065,28.341772,0.000000,31.987962,28.383423,47.184795,59.603017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.682026,60.093469,213.094116,176.170937,94.128107,91.717941,28.501185,14.265047,213.266327,1.633057,56.426555,-85.987405,180.301508,215.138809,178.094239,213.919228,109.487141,212.613877,-0.000524,-1.542427,32.000000,-235.747574,213.790516,-0.024107,34.430194,0.650481,366224.878677,0.946006,20.354260,20.238634,4.307978,0.076109,0.028986,220.124689,32.000000,238.045500,32.000000,213.231105,196.166530,32.000000,187.839939,69.044476,73.943333,111.828341,100.000000,30.876702,42.113924,0.000000,32.915005,28.341772,0.000000,32.005879,28.501185,47.044077,59.596142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.828769,60.090446,213.504350,219.623891,94.149785,91.715359,28.490171,14.269186,213.309854,1.633228,56.324277,-85.996748,180.354524,215.119620,178.098575,213.871865,109.448605,212.557943,-0.000523,-1.542426,32.000000,-235.738190,213.722049,-0.024071,34.414406,0.648029,366110.311991,0.938025,20.154979,20.237359,4.289159,0.078421,0.025828,220.815065,32.000000,237.194655,32.000000,216.555335,196.674253,32.000000,187.507116,69.019851,73.922980,111.793456,100.000000,30.980155,42.113924,0.000000,32.912056,28.341772,0.000000,32.027949,28.490171,47.057943,59.600067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.356943,60.090446,213.198569,219.623891,94.147753,91.712781,28.626563,14.267331,213.348695,1.633138,56.383704,-86.008025,180.420798,215.173554,178.139504,213.931453,109.368841,212.661378,-0.000524,-1.542452,32.000000,-235.744799,213.638941,-0.024071,34.441576,0.647549,366067.990248,0.935318,19.999945,20.256549,4.284761,0.078966,0.026988,221.127363,32.000000,236.669292,32.000000,218.492859,195.896001,32.000000,187.760085,69.046302,73.915824,111.850374,100.000000,30.970774,42.113924,0.000000,32.729628,28.341772,0.000000,32.043264,28.626563,47.236886,59.595543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.037543,60.075608,213.204316,183.270691,94.151891,91.712772,29.277901,14.265333,213.272660,1.633099,56.592054,-85.951545,180.442917,215.089830,178.054061,213.930107,109.396793,212.558497,-0.000524,-1.542470,32.000000,-235.744338,213.866997,-0.024178,34.429407,0.651579,366502.903180,0.940615,20.489943,20.372088,4.319525,0.076662,0.027885,220.950739,32.000000,236.855053,32.000000,216.640840,195.316548,32.000000,188.735425,69.035071,73.948025,111.817333,100.000000,30.750402,42.113924,0.000000,32.891891,28.341772,0.000000,32.046011,29.277901,47.073644,59.593251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.718326,60.061319,213.518492,208.097338,94.150203,91.712695,28.591515,14.264762,213.390581,1.633212,56.457563,-86.036909,180.222197,215.103778,178.039137,213.937685,109.438378,212.633997,-0.000523,-1.542487,32.000000,-235.749826,213.785499,-0.024380,34.431348,0.644314,365995.468810,0.905918,19.769425,20.308552,4.260887,0.084330,0.035611,219.783603,32.000000,238.065730,32.000000,212.908277,195.916234,32.000000,187.639397,69.038248,73.962748,111.756350,100.000000,30.848750,42.113924,0.000000,32.787053,28.341772,0.000000,32.051389,28.591515,47.115610,59.593369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.393842,60.064067,213.477491,193.457849,94.136730,91.710146,28.644839,14.264334,213.349947,1.633466,56.299433,-85.939387,180.332358,215.134343,178.090775,213.921285,109.481001,212.678297,-0.000523,-1.542505,32.000000,-235.746320,213.835813,-0.024383,34.446874,0.647467,366080.021094,0.910717,20.069053,20.289555,4.288344,0.085650,0.030113,220.318166,32.000000,237.439450,32.000000,215.913314,196.572342,32.000000,187.283386,69.048061,73.979525,111.726866,100.000000,30.928767,42.113924,0.000000,32.796671,28.341772,0.000000,32.063610,28.644839,47.189417,59.593222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.488102,60.067639,213.418370,198.828805,94.136603,91.710133,29.307517,14.268900,213.329018,1.633652,56.302127,-85.950089,180.333657,215.171699,178.124252,214.011578,109.391546,212.641890,-0.000524,-1.542536,32.000000,-235.738803,213.741506,-0.024296,34.431400,0.651581,366242.438122,0.939151,20.425113,20.265778,4.321945,0.069022,0.035792,220.949590,32.000000,236.790153,32.000000,218.049380,196.093557,32.000000,187.438428,69.047032,73.940918,111.761458,100.000000,30.914504,42.113924,0.000000,32.743540,28.341772,0.000000,32.079026,29.307517,47.141729,59.598188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.729951,60.067639,213.326237,198.828805,94.147045,91.710092,29.267573,14.273895,213.361143,1.633715,56.503923,-85.968811,180.391929,215.160381,178.064700,214.026189,109.385908,212.673329,-0.000524,-1.542545,32.000000,-235.735776,213.873601,-0.024270,34.441183,0.650718,366340.402232,0.916005,20.330566,20.342644,4.312519,0.078223,0.033024,221.181795,32.000000,236.892672,32.000000,217.427969,194.966142,32.000000,188.810163,69.039544,73.950407,111.753460,100.000000,30.887345,42.113924,0.000000,32.944957,28.341772,0.000000,32.095711,29.267573,47.106292,59.596467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.151230,60.067639,213.195337,196.406657,94.166411,91.710028,29.218688,14.274181,213.389213,1.633622,56.653623,-85.983957,180.328158,215.077635,178.033677,214.077323,109.450741,212.698917,-0.000526,-1.542525,32.000000,-235.737457,213.681848,-0.024303,34.442992,0.647676,366194.519204,0.912355,20.079466,20.359154,4.289693,0.076119,0.037964,220.273207,32.000000,237.675216,32.000000,214.356971,195.121546,32.000000,189.046230,69.070333,73.986800,111.734263,100.000000,30.989206,42.113924,0.000000,32.936331,28.341772,0.000000,32.109192,29.218688,47.203944,59.592395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.579974,60.070387,213.542596,198.674542,94.172434,91.712504,29.132002,14.267473,213.250448,1.633291,56.564986,-85.999436,180.250849,215.174839,178.109282,213.889384,109.469113,212.666418,-0.000527,-1.542505,32.000000,-235.739739,213.652462,-0.024324,34.457653,0.642766,365810.623135,0.905444,19.644298,20.303167,4.251049,0.085917,0.027274,220.126305,32.000000,238.050589,32.000000,212.697201,195.599727,32.000000,188.270900,69.092112,74.023320,111.720941,100.000000,30.800248,42.113924,0.000000,32.571740,28.341772,0.000000,32.122673,29.132002,47.223900,59.599349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.881317,60.103636,213.424006,211.659694,94.185754,91.711472,28.886069,14.268758,213.453414,1.633466,56.384620,-85.984994,180.329138,215.250509,178.117132,214.033927,109.475197,212.770217,-0.000526,-1.542494,32.000000,-235.742388,213.767795,-0.024316,34.455450,0.649487,366159.276526,0.919678,20.237816,20.273558,4.307033,0.062846,0.030502,220.480950,32.000000,237.711500,32.000000,215.331292,196.360218,32.000000,187.839482,69.075175,74.011850,111.653415,100.000000,30.915767,42.113924,0.000000,32.801335,28.341772,0.000000,32.139348,28.886069,47.179073,59.595090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.699663,60.103636,213.611021,211.659694,94.223363,91.707875,28.330644,14.262621,213.424887,1.633575,56.342451,-86.012734,180.367932,215.183200,178.185609,213.995683,109.445982,212.711354,-0.000528,-1.542482,32.000000,-235.743279,213.697700,-0.024247,34.449522,0.646029,365991.610124,0.921424,19.958782,20.303362,4.278636,0.068065,0.029464,221.247409,32.000000,236.990043,32.000000,217.688564,196.716780,32.000000,187.792581,69.069845,73.951622,111.652358,100.000000,30.880986,42.113924,0.000000,32.721965,28.341772,0.000000,32.189824,28.330644,47.249065,59.587321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.519812,60.101987,212.937827,188.223828,94.252681,91.710373,29.116519,14.261337,213.442725,1.633285,56.430115,-85.961064,180.355214,215.172618,178.064132,214.049323,109.428648,212.778958,-0.000530,-1.542500,32.000000,-235.744236,213.786806,-0.024268,34.475355,0.648495,366144.306015,0.943226,20.146858,20.312227,4.298038,0.074891,0.034606,221.243600,32.000000,236.861880,32.000000,217.950345,195.535378,32.000000,188.300973,69.090416,73.946469,111.612508,100.000000,30.894258,42.113924,0.000000,32.880726,28.341772,0.000000,32.215557,29.116519,47.085382,59.601738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.517552,60.084951,213.489085,213.352362,94.252349,91.714147,28.381147,14.269043,213.478379,1.633307,56.601518,-85.995917,180.404781,215.245085,178.020631,214.118472,109.456518,212.642359,-0.000530,-1.542486,32.000000,-235.736694,213.865159,-0.024298,34.442809,0.648521,366289.517485,0.949196,20.323332,20.355794,4.299502,0.070062,0.041005,220.544616,32.000000,237.551372,32.000000,215.097324,195.252553,32.000000,189.114295,69.096804,74.011466,111.553260,100.000000,30.900756,42.113924,0.000000,32.649625,28.341772,0.000000,32.218340,28.381147,47.082007,59.599919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.859058,60.075058,213.358049,181.454117,94.260557,91.717950,28.325171,14.263906,213.431238,1.633355,56.574336,-86.015836,180.308330,215.204549,178.057808,214.050262,109.548551,212.734676,-0.000529,-1.542480,32.000000,-235.749043,213.765716,-0.024251,34.460039,0.650385,366245.130973,0.945370,20.317250,20.277833,4.311382,0.069687,0.035108,219.896779,32.000000,237.924079,32.000000,213.008973,195.507790,32.000000,188.639735,69.109898,74.009616,111.573081,100.000000,30.886927,42.113924,0.000000,32.937604,28.341772,0.000000,32.235271,28.325171,47.241948,59.599929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.917570,60.088248,213.102298,392.373180,94.270411,91.723051,28.436044,14.255772,213.446475,1.633421,56.394263,-86.003990,180.273294,215.173577,178.126976,214.047669,109.560065,212.699607,-0.000530,-1.543061,32.000000,-235.754227,213.799514,-0.024143,34.487655,0.646040,365869.187986,0.940126,19.953222,20.217721,4.279223,0.063343,0.041915,220.085494,32.000000,237.904980,32.000000,214.519754,196.398965,32.000000,187.653928,69.126939,74.022842,111.569930,100.000000,30.735717,42.113924,0.000000,32.864518,28.341772,0.000000,32.240701,28.436044,47.196387,59.601168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.847162,60.088248,213.378019,392.373180,94.290325,91.730323,28.697495,14.269614,213.529615,1.633269,56.306293,-86.006879,180.369415,215.293126,178.154923,214.120672,109.499391,212.716551,-0.000529,-1.544791,32.000000,-235.735959,213.936052,-0.024200,34.541655,0.644417,365847.125584,0.935339,19.905923,20.194083,4.269084,0.064399,0.019682,220.839639,32.000000,236.951727,32.000000,217.354187,196.696007,32.000000,187.454655,69.128422,74.026795,111.518875,100.000000,30.725158,42.113924,0.000000,32.701733,28.341772,0.000000,32.270119,28.697495,47.198955,59.604138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.151285,60.093469,213.530574,1851.326020,94.294113,91.735419,28.638685,14.262336,213.537700,1.633033,56.318616,-85.990603,180.371526,215.281443,178.094171,214.169296,109.436504,212.794975,-0.000530,-1.544774,32.000000,-235.743565,213.968748,-0.024180,34.582803,0.644800,366027.246147,0.928330,19.978717,20.260616,4.280645,0.077477,0.019092,221.077427,32.000000,236.735145,32.000000,218.320146,195.582669,32.000000,188.185604,69.088846,73.983318,111.482631,100.000000,30.677098,42.113924,0.000000,32.897051,28.341772,0.000000,32.293084,28.638685,47.084135,59.590940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.722098,60.073410,213.448471,983.619976,94.316105,91.743071,29.004350,14.265190,213.475833,1.633081,56.485192,-86.003181,180.401708,215.270595,178.015699,214.144607,109.464539,212.812847,-0.000530,-1.544763,32.000000,-235.740875,213.840096,-0.024234,34.601266,0.641088,365968.867206,0.924100,19.670072,20.350613,4.257729,0.079189,0.022892,220.633306,32.000000,237.226778,32.000000,215.568452,194.970113,32.000000,188.586451,69.066342,73.979941,111.474595,100.000000,30.846388,42.113924,0.000000,32.571057,28.341772,0.000000,32.311713,29.004350,47.092206,59.602555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
