OSU 80 Ton Compressor Load Stand
49.690850,60.051427,213.585470,295.024488,93.913315,92.232597,28.775536,14.266332,214.032499,1.636663,56.302738,-86.038588,180.330085,215.789663,178.144338,214.653100,109.800522,213.493723,-0.000519,-1.546149,32.000000,-235.743995,214.409683,-0.024466,34.751043,0.643536,367440.138951,0.946900,19.802689,20.225316,4.278278,0.082781,0.038185,219.904448,32.000000,238.223734,-99622.756030,214.077851,196.318232,32.000000,187.600030,69.095349,74.168177,111.225782,100.000000,32.889583,42.113924,0.000000,32.409406,28.341772,0.000000,32.945043,28.775536,47.214876,59.587626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.766617,60.045656,214.146199,262.545851,93.903248,92.235215,28.847737,14.265190,214.115037,1.636681,56.177604,-86.084075,180.332376,215.777266,178.144047,214.685858,109.721753,213.392515,-0.000520,-1.546173,32.000000,-235.746448,214.344746,-0.024403,34.767067,0.646496,367574.877085,0.934009,20.103786,20.227818,4.298286,0.084316,0.040386,220.641029,32.000000,237.357125,781.884993,217.086206,196.447080,32.000000,187.573074,69.065529,74.121605,111.240945,100.000000,33.001863,42.113924,0.000000,32.435756,28.341772,0.000000,32.949351,28.847737,47.332337,59.583593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.080309,60.042634,214.065238,272.213544,93.888612,92.235211,28.902460,14.269186,214.044342,1.636658,56.270424,-86.021114,180.449863,215.944552,178.154961,214.733043,109.667659,213.388022,-0.000521,-1.546215,32.000000,-235.742288,214.562316,-0.024288,34.771867,0.646535,367665.085616,0.930125,20.019496,20.271683,4.303009,0.076457,0.026783,220.955040,32.000000,237.119019,1023.612164,218.354228,195.720022,32.000000,188.259802,69.084851,74.087956,111.248291,100.000000,33.043767,42.113924,0.000000,32.531734,28.341772,0.000000,32.958450,28.902460,47.398661,59.586839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.642373,60.033566,213.720982,280.213253,93.870567,92.237795,29.188362,14.265618,214.091930,1.636623,56.482057,-86.115647,180.453093,215.800532,178.052430,214.582632,109.686790,213.414001,-0.000520,-1.546224,32.000000,-235.741266,214.229984,-0.024407,34.755607,0.642854,367552.930325,0.921966,19.692354,20.324228,4.274439,0.080342,0.023337,220.742017,32.000000,237.504934,311.646285,216.343998,195.392878,32.000000,188.676404,69.070626,74.135756,111.233745,100.000000,32.991991,42.113924,0.000000,32.506925,28.341772,0.000000,32.964035,29.188362,47.071222,59.603646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.988433,60.029169,214.256656,234.529845,93.841019,92.241628,28.930727,14.267331,214.042650,1.636508,56.423024,-86.026868,180.358502,215.831444,178.057443,214.569025,109.706236,213.336215,-0.000519,-1.546236,32.000000,-235.740537,214.536640,-0.024439,34.770451,0.647225,367803.100492,0.921796,20.136213,20.314057,4.305213,0.084808,0.022888,219.869967,32.000000,238.273907,472.164382,213.484396,195.179420,32.000000,188.843839,69.043855,74.169019,111.211200,100.000000,33.002330,42.113924,0.000000,32.405020,28.341772,0.000000,32.964822,28.930727,47.262198,59.591599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.046121,60.029169,213.881370,234.529845,93.813850,92.245433,28.841475,14.265190,214.019263,1.636480,56.247240,-86.035831,180.305942,215.830772,178.113848,214.540319,109.761879,213.309425,-0.000518,-1.546238,32.000000,-235.746448,214.485389,-0.024547,34.734573,0.644204,367560.239604,0.918177,19.786554,20.292317,4.279227,0.084790,0.021405,219.950921,32.000000,238.289619,993.103996,213.402691,196.011685,32.000000,187.957964,69.071070,74.155192,111.164229,100.000000,33.165510,42.113924,0.000000,32.395498,28.341772,0.000000,32.966693,28.841475,47.388390,59.593428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.106061,60.029719,213.855318,283.855343,93.803938,92.245672,29.204164,14.270613,213.843760,1.636470,56.165586,-86.009941,180.354802,215.731467,178.133616,214.599198,109.752405,213.214618,-0.000519,-1.546231,32.000000,-235.734796,214.363874,-0.024558,34.739425,0.643582,367433.294002,0.924679,19.714139,20.202894,4.273685,0.080692,0.033916,220.779913,32.000000,237.553000,976.794474,216.399000,196.262498,32.000000,187.864103,69.070844,74.164876,111.104090,100.000000,33.208911,42.113924,0.000000,32.641711,28.341772,0.000000,32.973072,29.204164,47.044884,59.591736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.681448,60.022574,214.063512,231.718197,93.824014,92.248241,28.862126,14.270042,213.967892,1.636404,56.328827,-86.020420,180.367623,215.662220,178.196023,214.489921,109.700335,213.153975,-0.000520,-1.546240,32.000000,-235.741596,214.386961,-0.024556,34.738429,0.642792,367411.217075,0.911997,19.652902,20.179654,4.268053,0.082387,0.025493,221.353204,32.000000,237.162374,32.000000,218.109803,196.013351,32.000000,188.343860,69.104805,74.151563,111.136816,100.000000,33.084121,42.113924,0.000000,32.321914,28.341772,0.000000,32.978995,28.862126,47.385602,59.590763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.861063,60.037138,213.699989,236.648954,93.869745,92.248273,28.719958,14.267616,213.885055,1.636462,56.424874,-86.008064,180.456997,215.629779,178.083342,214.558716,109.713538,213.214397,-0.000520,-1.546234,32.000000,-235.738613,214.300998,-0.024592,34.740605,0.647879,367778.479548,0.931488,20.084684,20.210791,4.308721,0.078712,0.027611,221.301390,32.000000,237.320680,32.000000,216.639291,195.519448,32.000000,188.808879,69.069207,74.140126,111.102492,100.000000,33.148121,42.113924,0.000000,32.387714,28.341772,0.000000,32.976612,28.719958,47.112602,59.597411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.053242,60.037138,214.115297,236.648954,93.870839,92.248234,28.658734,14.269329,214.012941,1.636163,56.394129,-85.990758,180.382805,215.735892,178.011910,214.602966,109.739940,213.107391,-0.000519,-1.546201,32.000000,-235.732147,214.237773,-0.024657,34.742362,0.645145,367657.465765,0.932429,19.913228,20.218442,4.285909,0.087783,0.037047,220.386528,32.000000,238.079563,1019.642176,213.603541,195.417683,32.000000,188.643519,69.054193,74.179707,111.065113,100.000000,33.078073,42.113924,0.000000,32.452000,28.341772,0.000000,32.997076,28.658734,47.073644,59.595169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.050272,60.026421,213.799098,268.805742,93.827432,92.247128,28.249805,14.265047,213.928085,1.636196,56.398842,-86.049131,180.311687,215.651679,178.121826,214.591025,109.799108,213.193871,-0.000518,-1.546196,32.000000,-235.742984,214.251113,-0.024644,34.711154,0.643877,367484.364852,0.930477,19.714764,20.155103,4.277751,0.079976,0.025354,220.135667,32.000000,238.286942,-39499.512314,212.923980,195.721227,32.000000,187.959196,69.099555,74.212822,111.114309,100.000000,33.154667,42.113924,0.000000,32.594390,28.341772,0.000000,32.993442,28.249805,47.180320,59.595002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.744471,60.033840,213.825165,222.000467,93.844679,92.243336,28.233362,14.268615,213.911714,1.636112,56.173595,-85.999431,180.365286,215.627678,178.176670,214.518482,109.822616,213.147651,-0.000518,-1.546221,32.000000,-235.740564,214.150586,-0.024590,34.723794,0.643810,367366.694941,0.943970,19.707111,20.125790,4.271687,0.081864,0.030088,220.599904,32.000000,237.704713,756.990599,215.771848,196.146316,32.000000,187.689863,69.070604,74.220379,111.070877,100.000000,33.160019,42.113924,0.000000,32.333955,28.341772,0.000000,32.998708,28.233362,47.240334,59.598070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.856630,60.038512,213.826142,259.321428,93.853602,92.239464,28.349945,14.265904,213.891841,1.636051,56.209768,-86.073452,180.400127,215.536715,178.208640,214.461499,109.823148,213.084050,-0.000518,-1.546207,32.000000,-235.743603,214.273833,-0.024739,34.692874,0.646952,367517.552989,0.950884,20.030621,20.086326,4.298471,0.073643,0.034983,221.159655,32.000000,237.107044,-99622.567490,217.959426,196.329804,32.000000,187.837773,69.092808,74.205702,111.112585,100.000000,33.250642,42.113924,0.000000,32.371380,28.341772,0.000000,33.012600,28.349945,47.230136,59.595228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.022851,60.038512,213.271202,259.321428,93.881892,92.235624,28.581111,14.268900,213.863458,1.636031,56.314584,-86.013278,180.429467,215.531393,178.112323,214.355789,109.831949,213.122634,-0.000518,-1.546201,32.000000,-235.739623,214.128192,-0.024698,34.643097,0.646287,367432.799226,0.944605,19.919187,20.063836,4.288821,0.074756,0.035590,221.224460,32.000000,237.102993,-1469.789457,217.508323,195.393092,32.000000,188.429478,69.076004,74.210057,111.104747,100.000000,33.209158,42.113924,0.000000,32.442114,28.341772,0.000000,33.024465,28.581111,47.247598,59.593104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.807215,60.039611,213.587882,222.301457,93.897368,92.231863,28.559227,14.263335,213.800363,1.635951,56.469413,-86.003736,180.353095,215.485209,178.007270,214.333436,109.812385,213.078054,-0.000518,-1.546165,32.000000,-235.744369,214.091789,-0.024609,34.649181,0.644215,367295.024309,0.933503,19.747485,20.068357,4.263476,0.088105,0.033205,220.150438,32.000000,237.923334,877.629919,214.385360,194.898192,32.000000,188.735239,69.063521,74.195998,111.078079,100.000000,33.089655,42.113924,0.000000,32.324628,28.341772,0.000000,33.033272,28.559227,47.214729,59.594884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.761732,60.045656,213.823338,217.167510,93.977888,92.225592,28.370647,14.265190,213.743544,1.635970,56.470961,-86.039729,180.279836,215.563407,178.121699,214.346863,109.868156,213.056729,-0.000519,-1.546170,32.000000,-235.748742,213.978618,-0.024566,34.630902,0.647097,367454.432526,0.938631,19.971415,20.072528,4.288292,0.060206,0.020247,219.663230,32.000000,238.419831,32.000000,212.456772,195.676493,32.000000,188.243809,69.096505,74.240343,111.137743,100.000000,33.287068,42.113924,0.000000,32.384845,28.341772,0.000000,33.050024,28.370647,47.134318,59.586888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.329385,60.083302,213.772346,254.976641,94.020577,92.221787,28.614885,14.275180,213.738334,1.635937,56.241788,-85.965902,180.310010,215.570460,178.177465,214.365816,109.867318,213.024928,-0.000521,-1.546186,32.000000,-235.731705,214.246887,-0.024599,34.606144,0.646924,367259.880873,0.910937,19.839764,19.957671,4.286027,0.072132,0.029180,220.165953,32.000000,238.142403,32.000000,215.005436,196.336433,32.000000,187.768612,69.077728,74.262967,111.113547,100.000000,33.233770,42.113924,0.000000,32.482858,28.341772,0.000000,33.059123,28.614885,47.219058,59.594628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.913729,60.051152,213.371859,200.683096,94.050761,92.225624,28.676711,14.264191,213.676189,1.635631,56.172406,-86.009865,180.386569,215.425056,178.151781,214.251011,109.781850,212.927586,-0.000522,-1.546212,32.000000,-235.743021,214.042066,-0.024583,34.570687,0.642601,367030.766157,0.926128,19.476775,19.999249,4.247466,0.059530,0.032128,221.158880,32.000000,237.291773,32.000000,217.548968,196.362294,32.000000,187.877478,69.083771,74.207041,111.140625,100.000000,33.013995,42.113924,0.000000,32.438294,28.341772,0.000000,33.111990,28.676711,47.180540,59.595847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.868166,60.051152,213.819441,200.683096,94.060557,92.223106,29.265482,14.269899,213.721776,1.635567,56.311975,-85.995710,180.423547,215.460616,178.149286,214.256067,109.716102,212.940150,-0.000521,-1.546221,32.000000,-235.737149,214.091827,-0.024637,34.564366,0.646924,367425.650947,0.932558,19.872796,20.051093,4.274813,0.066102,0.037723,221.256744,32.000000,237.189713,32.000000,217.880440,195.396765,32.000000,188.588056,69.070583,74.217468,111.185422,100.000000,33.073371,42.113924,0.000000,32.380241,28.341772,0.000000,33.093350,29.265482,47.111648,59.600263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.923026,60.036039,213.548087,234.890671,94.073600,92.221823,28.730600,14.263620,213.614820,1.635388,56.358827,-86.021969,180.439203,215.353198,178.034804,214.325084,109.691858,212.913629,-0.000521,-1.546188,32.000000,-235.747690,214.094848,-0.024732,34.525683,0.648457,367560.059775,0.914690,19.919897,20.121181,4.287694,0.066194,0.028609,220.589287,32.000000,237.762861,889.906147,215.042924,195.261234,32.000000,188.964926,69.051244,74.230451,111.234847,100.000000,33.305818,42.113924,0.000000,32.411318,28.341772,0.000000,33.087983,28.730600,47.096828,59.595936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.959056,60.018178,214.160090,214.887723,94.105379,92.215648,28.923563,14.261622,213.660546,1.635227,56.477630,-86.079520,180.336917,215.439778,178.087209,214.218454,109.772592,212.983457,-0.000520,-1.546184,32.000000,-235.746901,213.978313,-0.024710,34.546664,0.647981,367543.513271,0.930543,19.848076,20.136263,4.277547,0.068684,0.031163,220.022494,32.000000,238.264217,-99620.970805,212.675058,195.621627,32.000000,188.771861,69.053195,74.261291,111.291314,100.000000,33.164825,42.113924,0.000000,32.368572,28.341772,0.000000,33.095165,28.923563,47.184061,59.595651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.686560,60.031642,213.745174,209.571545,94.156145,92.209256,28.610145,14.267188,213.603841,1.634814,56.219053,-86.021325,180.354939,215.347305,178.117852,214.329304,109.766922,212.839004,-0.000519,-1.546168,32.000000,-235.740188,213.977515,-0.024742,34.515822,0.648385,367334.236200,0.923496,19.792999,20.079651,4.286712,0.067369,0.027576,220.193981,32.000000,238.134256,1019.345413,214.068844,196.146201,32.000000,187.886501,69.049813,74.236460,111.287235,100.000000,33.147250,42.113924,0.000000,32.477312,28.341772,0.000000,33.081583,28.610145,47.232704,59.586554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.871045,60.031642,213.551114,209.571545,94.201082,92.205412,28.372564,14.268615,213.669499,1.634380,56.148270,-86.053523,180.355345,215.425238,178.134161,214.242722,109.695185,212.912257,-0.000518,-1.546164,32.000000,-235.739745,214.027401,-0.024706,34.533184,0.651077,367509.175742,0.939211,20.088451,20.035412,4.301871,0.087389,0.031251,220.956260,32.000000,237.199396,-54833.961931,216.945041,196.496707,32.000000,187.757951,69.050270,74.206361,111.336339,100.000000,33.260610,42.113924,0.000000,32.504747,28.341772,0.000000,33.099965,28.372564,47.073717,59.593556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.030133,60.022849,213.687007,246.911416,94.225883,92.201634,28.262031,14.269757,213.676688,1.634286,56.273117,-86.018919,180.420097,215.273693,178.157661,214.133690,109.682102,212.949639,-0.000519,-1.546158,32.000000,-235.737783,213.962300,-0.024665,34.489386,0.648289,367500.653217,0.943186,19.897410,20.132462,4.282066,0.081691,0.035539,221.153684,32.000000,236.963027,-2108.138169,218.035994,195.809340,32.000000,188.181631,69.065451,74.196677,111.373151,100.000000,33.359318,42.113924,0.000000,32.486445,28.341772,0.000000,33.097217,28.262031,47.106806,59.596516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.968384,60.007186,213.745642,196.824819,94.318509,92.197832,28.703869,14.267902,213.572358,1.634175,56.453153,-85.967170,180.335258,215.279505,178.081108,214.191159,109.723655,212.890812,-0.000519,-1.546163,32.000000,-235.744064,213.902034,-0.024622,34.501712,0.647608,367395.644879,0.943505,19.724311,20.158459,4.271166,0.079507,0.018503,219.709342,32.000000,238.093603,570.445016,213.077518,195.315451,32.000000,188.521612,69.048420,74.209890,111.453026,100.000000,33.383540,42.113924,0.000000,32.565932,28.341772,0.000000,33.087160,28.703869,47.189271,59.599929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.719749,60.016804,213.573348,220.948676,94.321318,92.196552,28.310040,14.260481,213.548757,1.634131,56.231315,-86.010327,180.333805,215.335541,178.128838,214.246974,109.760288,212.927956,-0.000519,-1.546186,32.000000,-235.745912,213.898855,-0.024666,34.481256,0.653592,367707.052814,0.942163,20.188895,20.134328,4.317347,0.089375,0.040219,219.632204,32.000000,238.222054,711.189348,213.312923,196.205240,32.000000,187.711138,69.050521,74.209915,111.475745,100.000000,33.316477,42.113924,0.000000,32.337183,28.341772,0.000000,33.088592,28.310040,47.204604,59.591884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.720555,60.015979,213.663414,211.336396,94.343161,92.194025,28.245665,14.267188,213.528006,1.634263,56.132423,-86.021325,180.372853,215.299182,178.148385,214.206255,109.740451,212.873775,-0.000518,-1.546168,32.000000,-235.744778,213.910131,-0.024612,34.482882,0.650890,367432.430326,0.948303,20.039204,20.072783,4.295544,0.079695,0.026712,220.412258,32.000000,237.331374,561.850962,216.556261,196.147738,32.000000,187.605182,69.022630,74.206553,111.469002,100.000000,33.167856,42.113924,0.000000,32.458912,28.341772,0.000000,33.101206,28.245665,47.227275,59.594589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.047841,60.015979,213.344808,211.336396,94.343454,92.187679,28.533171,14.268615,213.605105,1.634250,56.194999,-86.012913,180.436017,215.322958,178.187674,214.175249,109.711651,212.789990,-0.000518,-1.546133,32.000000,-235.741384,213.821984,-0.024529,34.491878,0.651020,367454.493462,0.950419,20.037544,20.073900,4.297285,0.084498,0.028185,220.865730,32.000000,237.003721,692.944216,218.391486,195.921698,32.000000,188.149743,69.041840,74.159583,111.527319,100.000000,33.290387,42.113924,0.000000,32.480060,28.341772,0.000000,33.103651,28.533171,47.190224,59.588363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.467848,60.008286,213.417352,203.854419,94.347058,92.178772,28.643895,14.267759,213.588722,1.634294,56.255481,-86.033100,180.425897,215.303831,178.110593,214.184335,109.714176,212.892139,-0.000517,-1.546124,32.000000,-235.737159,213.858491,-0.024576,34.487970,0.646545,367265.572291,0.934017,19.699177,20.073743,4.262817,0.077550,0.026802,220.557719,32.000000,237.209870,1026.770720,216.699719,195.433309,32.000000,188.852891,69.039166,74.193674,111.569017,100.000000,33.318665,42.113924,0.000000,32.254035,28.341772,0.000000,33.098913,28.643895,47.222139,59.590586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.300191,60.008835,213.136050,263.191006,94.349125,92.174923,28.708326,14.271326,213.549796,1.634274,56.347078,-86.018486,180.349733,215.321917,178.034227,214.271347,109.781435,212.702103,-0.000516,-1.546109,32.000000,-235.739984,213.913454,-0.024590,34.476981,0.653081,367595.109692,0.942292,20.292283,20.106520,4.314264,0.082985,0.024701,219.793652,32.000000,237.964464,872.284922,213.486398,195.105757,32.000000,188.685184,69.054750,74.186454,111.608849,100.000000,33.206165,42.113924,0.000000,32.617828,28.341772,0.000000,33.100565,28.708326,47.079293,59.595651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
50.003054,59.979159,213.113489,186.432705,94.363054,92.167278,29.242642,14.267331,213.491866,1.634167,56.238018,-86.028167,180.287004,215.306503,178.135542,214.090357,109.772182,212.784788,-0.000517,-1.546072,32.000000,-235.744143,213.954163,-0.024647,34.507666,0.643530,366919.358112,0.923051,19.432292,19.973575,4.237281,0.082127,0.023065,219.668888,32.000000,238.137346,32.000000,212.907280,195.987227,32.000000,188.168127,69.062622,74.205013,111.595656,100.000000,33.243934,42.113924,0.000000,32.395206,28.341772,0.000000,33.102855,29.242642,47.198588,59.590330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.563234,59.979159,213.658097,186.432705,94.358496,92.162174,28.846175,14.265190,213.434320,1.634107,56.014557,-86.005780,180.324116,215.343512,178.144641,214.109241,109.821207,212.806970,-0.000517,-1.546051,32.000000,-235.741694,213.966054,-0.024584,34.531295,0.646043,367063.762424,0.911963,19.708558,20.011414,4.262009,0.087140,0.028875,220.215674,32.000000,237.554758,32.000000,215.816714,196.385379,32.000000,187.512702,69.063289,74.189161,111.567034,100.000000,33.078057,42.113924,0.000000,32.297142,28.341772,0.000000,33.072085,28.846175,47.216270,59.605800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.577606,59.993172,213.363158,225.455288,94.344496,92.159589,28.825175,14.270613,213.558889,1.633829,56.096046,-85.990773,180.361730,215.273571,178.166818,214.231682,109.701671,212.771583,-0.000516,-1.546601,32.000000,-235.737911,213.906866,-0.024530,34.557967,0.651533,367243.541235,0.933466,20.163980,19.970055,4.310818,0.082282,0.024482,220.883813,32.000000,236.937457,629.281681,217.847728,196.083965,32.000000,187.806572,69.082799,74.132579,111.582257,100.000000,33.173212,42.113924,0.000000,32.310528,28.341772,0.000000,33.082362,28.825175,47.232190,59.592366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.646407,59.975312,213.879242,217.596745,94.355249,92.154523,28.881062,14.268472,213.535665,1.633751,56.242384,-86.015655,180.389305,215.226570,178.094614,214.197598,109.712090,212.784461,-0.000516,-1.547195,32.000000,-235.741362,213.643998,-0.024511,34.538901,0.651533,367243.541235,0.933466,20.163980,19.970055,4.310818,0.077594,0.024723,220.847268,32.000000,237.001506,1019.266583,217.267404,195.394131,32.000000,188.824092,69.086022,74.204324,111.640932,100.000000,33.156718,42.113924,0.000000,32.546872,28.341772,0.000000,33.081001,28.881062,47.222579,59.593399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
