OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
4:17:18 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.048059,59.985479,213.492973,246.623354,94.377369,92.144282,29.011857,14.266046,213.484861,1.633726,56.225855,-86.003949,180.260039,215.183689,178.108140,214.160294,109.737679,212.755263,-0.000514,-1.547129,32.000000,-235.740674,213.917147,-0.024655,34.626076,0.645730,367002.967964,0.938678,19.668265,20.026804,4.276421,0.078693,0.038580,219.559536,32.000000,237.901525,-218.582746,212.630907,195.697208,32.000000,187.792122,69.096645,74.250391,111.675178,100.000000,33.249105,42.113924,0.000000,32.473364,28.341772,0.000000,33.035383,29.011857,47.163739,59.594834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.583537,59.984379,213.525243,201.145492,94.411253,92.140415,28.565905,14.262907,213.338878,1.633631,56.055223,-86.020083,180.368685,215.286582,178.198567,214.070776,109.686437,212.670177,-0.000512,-1.547148,32.000000,-235.748895,213.805833,-0.024814,34.633315,0.643982,367010.582899,0.918095,19.668451,20.035711,4.265759,0.083765,0.028096,220.793293,32.000000,236.945933,848.517349,217.697601,196.255997,32.000000,187.461799,69.094785,74.208493,111.674287,100.000000,33.106083,42.113924,0.000000,32.548082,28.341772,0.000000,33.054669,28.565905,47.113189,59.596723,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.750825,59.968992,213.286566,235.916060,94.431976,92.132777,28.561628,14.269757,213.382174,1.633380,56.258126,-86.052868,180.329848,215.286417,178.110818,214.086916,109.650469,212.733345,-0.000514,-1.547144,32.000000,-235.737947,213.833078,-0.024799,34.626627,0.643982,367010.582899,0.918095,19.668451,20.035711,4.265759,0.077524,0.031026,221.053807,32.000000,236.916124,-1955.987989,218.021507,195.410778,32.000000,188.143679,69.087190,74.210441,111.713174,100.000000,33.226223,42.113924,0.000000,32.393338,28.341772,0.000000,33.050497,28.561628,47.068728,59.591805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.744876,59.968992,213.061155,235.916060,94.470992,92.122613,28.714496,14.271184,213.366604,1.633177,56.431952,-86.015218,180.357279,215.247552,178.043642,214.047598,109.703586,212.773296,-0.000513,-1.547153,32.000000,-235.739143,213.873174,-0.024684,34.665179,0.648970,367383.157989,0.941991,20.148108,20.057534,4.306374,0.084816,0.033845,220.240343,32.000000,237.660588,536.319722,214.869656,195.196989,32.000000,188.669327,69.082772,74.245272,111.719099,100.000000,33.157739,42.113924,0.000000,32.443625,28.341772,0.000000,33.030516,28.714496,47.179219,59.585580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.667804,59.986028,213.041024,226.622430,94.518812,92.112352,29.317382,14.268758,213.470085,1.633193,56.381297,-86.023979,180.283729,215.154754,178.083443,214.135299,109.714316,212.762055,-0.000513,-1.547124,32.000000,-235.741077,213.923611,-0.024693,34.684901,0.645488,367160.620181,0.933559,19.965353,20.076037,4.283077,0.084015,0.028357,219.727306,32.000000,238.188264,1024.562064,212.775519,195.297964,32.000000,188.344728,69.090089,74.264518,111.754733,100.000000,33.206149,42.113924,0.000000,32.367422,28.341772,0.000000,33.041879,29.317382,47.050826,59.593841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.712595,60.015705,213.092410,216.020872,94.527739,92.102166,29.011326,14.266046,213.418506,1.632922,56.105274,-86.049594,180.273258,215.214357,178.101422,214.036593,109.721106,212.674296,-0.000512,-1.547134,32.000000,-235.742805,213.894305,-0.024780,34.655554,0.645488,367160.620181,0.933559,19.965353,20.076037,4.283077,0.078539,0.031558,220.011147,32.000000,238.055029,499.651958,214.388759,196.236036,32.000000,187.689044,69.084529,74.268075,111.736188,100.000000,33.222371,42.113924,0.000000,32.349396,28.341772,0.000000,33.068725,29.011326,47.131237,59.597116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.805038,59.958550,213.452618,253.419136,94.539973,92.097124,29.246097,14.267616,213.360257,1.633200,56.012388,-86.010014,180.346801,215.146108,178.151851,214.024636,109.683971,212.688272,-0.000512,-1.547144,32.000000,-235.739104,213.771221,-0.024848,34.681203,0.645883,367171.665656,0.915860,20.062289,20.061421,4.289318,0.082955,0.025885,220.875756,32.000000,237.221810,571.021668,217.196633,196.263277,32.000000,187.988713,69.081357,74.221570,111.764015,100.000000,33.042701,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.246097,47.229843,59.596811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.972190,59.947833,213.542684,204.713805,94.545543,92.089488,28.999803,14.266332,213.426146,1.632897,56.139065,-86.012435,180.324910,215.196372,178.128426,214.033782,109.631365,212.733021,-0.000513,-1.547131,32.000000,-235.736946,213.765695,-0.024755,34.636331,0.646030,367124.189641,0.924576,20.045521,20.024288,4.286487,0.086719,0.030439,221.057655,32.000000,236.943316,973.894267,218.197128,195.304700,32.000000,188.277897,69.080798,74.217712,111.766118,100.000000,33.204139,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.999803,47.242975,59.596477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.887368,59.947833,213.521638,204.713805,94.545980,92.084406,28.596138,14.270613,213.254895,1.632828,56.263861,-86.056398,180.387864,215.178142,178.032885,214.002045,109.668981,212.672659,-0.000512,-1.547139,32.000000,-235.737747,213.728044,-0.024702,34.610734,0.644269,366981.800969,0.919371,19.709091,20.134335,4.273230,0.063556,0.039269,220.582987,32.000000,237.366064,649.469752,215.758902,195.139690,32.000000,188.836456,69.085644,74.232851,111.750243,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.596138,47.047818,59.592504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
49.744803,59.931621,213.256249,235.320350,94.547145,92.080627,28.487991,14.271897,213.387256,1.632481,56.255886,-86.051540,180.257171,215.143375,178.043133,213.942539,109.714163,212.613055,-0.000512,-1.547153,32.000000,-235.739577,213.623765,-0.024705,29.821439,0.644269,366981.800969,0.919371,19.709091,20.134335,4.273230,0.086505,0.031567,219.856434,32.000000,237.985915,483.017507,213.121192,195.387473,32.000000,188.200431,69.107538,74.278558,111.728467,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.487991,47.217297,59.600794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
65.751616,59.916783,205.940674,245.143535,94.193973,92.070680,28.137255,14.264334,202.370548,1.631613,56.036031,-85.957255,180.228973,207.051746,178.044821,205.431574,109.646869,203.956344,-0.000511,-1.547655,32.000000,-235.742550,202.467726,-0.024699,1.724193,0.645587,366949.954651,0.934040,19.796724,20.075848,4.280074,0.081644,0.038281,219.615080,222.049369,236.737300,41.861530,214.602536,194.905505,32.000000,187.290879,69.118572,74.249065,111.681093,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.137255,10.974263,0.614708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.457784,60.241031,187.477446,232.338456,92.381220,91.229667,0.000000,14.262193,184.407125,1.626338,61.465597,-85.997081,180.058006,188.443384,177.550817,186.752100,109.591371,185.816853,-0.000511,-1.553980,32.000000,-235.743380,184.551241,-0.024798,0.104210,0.750379,366927.673202,0.940461,19.928058,20.010053,4.287006,0.080257,0.037712,219.398526,221.961587,236.567234,-2498.322810,214.448580,194.800163,32.000000,187.199096,69.137100,74.256746,111.643513,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.882113,0.606417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.997773,60.241031,180.116897,232.338456,90.393836,89.783983,0.000000,14.269899,176.539598,1.616346,71.114577,-86.695166,179.562584,180.931442,176.321499,178.803686,109.525815,177.773526,-0.000511,-1.565088,32.000000,-235.736493,176.819184,-0.024583,0.087872,9.690370,356957.522882,0.696435,5.051626,17.036333,3.132101,0.080464,0.038053,219.027522,221.721877,236.249028,-1803.461795,214.146916,194.615895,32.000000,187.065235,69.141509,74.271038,111.591546,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.901335,0.597743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.152819,63.911743,166.177125,241.002874,88.308323,88.152134,0.000000,14.266617,163.499403,1.602000,78.774288,-87.141416,178.775165,166.612005,174.690892,165.357777,109.400050,164.759468,-0.000509,-1.577954,32.000000,-235.739612,164.018707,-0.024592,0.076070,3.525109,NaN,Inf,-13.534301,10.390811,2.049880,0.080332,0.038290,218.533843,221.323582,235.784228,-2739.820062,213.762124,194.352200,32.000000,186.874148,69.140561,74.247800,111.538068,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.774630,0.588056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.589367,70.027764,160.068111,235.747510,86.194903,86.459152,0.000000,14.268472,157.888980,1.584815,84.234594,-87.038687,177.887908,160.520592,172.957981,159.723511,109.308344,159.050346,-0.000508,-1.591944,32.000000,-235.738740,158.507590,-0.024539,0.068150,3.432618,NaN,Inf,-18.916373,7.327004,1.801209,0.080728,0.037577,218.040636,220.874602,235.265227,-1759.140420,213.332194,194.072889,32.000000,186.647562,69.145654,74.272267,111.488114,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.764359,0.586285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
122.799015,76.209220,149.492201,227.841855,84.021386,84.652098,28.911038,14.270613,147.615156,1.561901,88.071614,-87.227573,177.074191,149.101259,171.264906,149.166928,109.248657,148.754608,-0.000507,-1.608302,32.000000,-235.737419,148.256833,-0.024604,0.065658,2.641196,NaN,Inf,-22.337586,2.156620,1.481703,0.080312,0.038048,217.552481,220.336378,234.703792,-1164.716421,212.872715,193.724622,32.000000,186.396334,69.133616,74.254109,111.494652,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.911038,10.755921,0.586708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
124.491546,76.209220,145.004028,227.841855,81.809069,82.709091,28.832092,14.268187,143.602793,1.534368,90.655273,-87.329248,176.231421,144.553637,169.859574,144.817540,109.187239,145.017724,-0.000508,-1.628175,32.000000,-235.736894,144.417566,-0.024652,0.060492,2.350027,NaN,Inf,-18.665853,-0.174488,1.372922,0.081130,0.037742,217.026159,219.813449,234.052247,-2231.994296,212.402168,193.366269,32.000000,186.128400,69.130402,74.217059,111.436539,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.832092,10.686149,0.583718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
127.443501,81.497409,141.302861,233.175669,79.461662,80.524259,28.859942,14.262336,140.453713,1.496932,92.220217,-87.441496,175.586012,141.174164,168.655515,141.560921,108.801735,143.640488,-0.000508,-1.651529,32.000000,-235.745696,141.360972,-0.024480,0.057712,1.483811,-402816.265431,0.011200,-15.790702,-4.654202,1.217373,0.080446,0.037890,216.568595,219.304969,233.396429,-2173.303144,211.966156,193.029627,32.000000,185.898154,69.155185,74.239629,111.437877,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.859942,10.639928,0.580384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
128.624388,85.610987,139.345323,237.929118,77.058464,78.059918,0.000000,14.263478,138.346185,1.428947,93.365179,-87.476253,175.121831,139.146011,168.143592,139.522061,105.099769,141.301574,-0.000508,-1.676070,32.000000,-235.743079,139.411714,-0.024508,0.056190,1.209090,-396502.247360,0.010972,-16.670026,-6.298721,1.164770,0.080667,0.038205,216.130245,218.781045,232.708642,-1454.484884,211.534372,192.634247,32.000000,185.675294,69.157081,74.200226,111.390648,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.617477,0.580925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
129.772324,88.736391,135.350577,232.253524,74.607960,75.543822,0.000000,14.265761,134.304863,1.351493,94.268648,-87.425888,174.775838,135.046149,167.617688,135.390884,103.152858,135.538194,-0.000509,-1.700607,32.000000,-235.738993,135.449565,-0.024479,0.051260,0.840596,-378727.792836,0.010774,-12.894205,-6.550264,1.108749,0.081152,0.038332,215.724158,218.293165,232.024532,-1163.788700,211.138858,192.107188,32.000000,185.523819,69.160328,74.226575,111.325900,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.619458,0.575801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
129.666162,88.736391,133.593848,232.253524,72.111773,73.036472,0.000000,14.268044,132.567682,1.273775,94.751364,-87.418731,174.389368,133.427117,167.098315,133.746922,100.818647,133.715120,-0.000509,-1.725136,32.000000,-235.739004,133.810960,-0.024665,0.050867,0.653341,NaN,Inf,-9.378264,-3.940757,1.083351,0.081068,0.038470,215.323308,217.803314,231.314048,-1233.564488,210.727170,191.574513,32.000000,185.368034,69.157009,74.194787,111.304315,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.572796,0.569192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
128.729808,91.042219,130.661747,228.131261,69.543367,70.509662,0.000000,14.268615,129.869411,1.195966,94.645899,-87.418973,173.973071,131.047181,166.642250,130.829852,98.521313,131.093555,-0.000510,-1.749688,32.000000,-235.735647,131.065080,-0.024580,0.049922,0.363607,NaN,Inf,-6.829880,-4.744948,1.042985,0.081812,0.039063,214.965981,217.339701,230.607583,-2154.936017,210.401709,191.146260,32.000000,185.229700,69.164078,74.194794,111.316811,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.463626,0.569527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
128.195160,92.466751,129.430520,229.760747,66.929170,67.959788,0.000000,14.262193,128.899035,1.118264,94.515119,-87.441801,173.636294,130.062978,166.233732,129.892823,97.318807,129.821854,-0.000512,-1.774211,32.000000,-235.745183,130.131263,-0.024494,0.049188,0.119694,NaN,Inf,-4.000182,-2.295639,1.015008,0.081118,0.038910,214.621711,216.887973,229.905926,-3037.967138,210.086855,190.759055,32.000000,185.144166,69.166847,74.192179,111.324879,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.544697,0.569832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
127.139676,93.337050,127.721128,232.042332,64.283105,65.364191,0.000000,14.268044,127.150058,1.050065,94.571883,-87.398589,173.334368,128.494821,165.805271,128.135084,96.285468,128.038423,-0.000513,-1.798752,32.000000,-235.737529,128.443526,-0.024482,0.048559,0.119694,NaN,Inf,-4.000182,-2.295639,1.015008,0.082000,0.039347,214.316474,216.451204,229.216115,-4449.664819,209.776115,190.462978,32.000000,185.073941,69.180058,74.185081,111.337847,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.467368,0.565632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
126.707801,93.337050,126.996255,232.042332,61.505467,62.675864,0.000000,14.270898,126.489357,1.047159,94.622821,-87.380304,173.098788,127.915476,165.454819,127.456199,95.643444,127.330201,-0.000513,-1.822129,32.000000,-235.740084,127.742677,-0.024493,0.049162,0.034782,NaN,Inf,-0.900130,-1.592251,1.004573,0.080800,0.038521,214.005592,216.013361,228.508764,-1363.208133,209.470143,190.197714,32.000000,185.007939,69.163721,74.173794,111.325661,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.454235,0.563075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
125.888707,94.003812,125.819452,234.060577,58.693105,59.918744,0.000000,14.268615,125.376679,1.101675,94.688766,-87.402891,172.896903,126.690395,165.219143,126.141614,95.333982,126.089247,-0.000514,-1.844338,32.000000,-235.738269,126.665340,-0.024594,0.051103,0.015874,NaN,Inf,-0.680128,-1.309388,1.002277,0.081711,0.039494,213.700173,215.593041,227.849131,-1911.195066,209.203300,189.989101,32.000000,184.973562,69.158115,74.174828,111.326338,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.428703,0.563567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
125.086574,94.524451,124.804984,235.815496,54.931277,56.235504,0.000000,14.273752,124.543873,1.149528,94.745138,-87.390932,172.697098,125.771584,165.021130,125.214188,95.169924,125.009486,-0.000515,-1.872414,32.000000,-235.729690,125.658893,-0.024408,0.046303,-0.100191,NaN,Inf,0.405441,-1.632885,0.999450,0.081525,0.038698,213.419415,215.185832,227.180916,-2056.724072,208.950695,189.793900,32.000000,184.954534,69.175648,74.186890,111.336159,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.449613,0.562387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
124.662534,94.949508,124.221978,236.636488,52.090111,53.474636,28.823110,14.259625,123.963925,1.212673,94.763939,-87.415131,172.495863,125.276722,164.868120,124.772079,95.116317,124.528490,-0.000516,-1.893467,32.000000,-235.746604,125.206521,-0.024383,0.043130,-0.250037,NaN,Inf,1.140661,-1.740082,0.998728,0.080778,0.039150,213.150105,214.800350,226.513657,-1633.380940,208.687881,189.635519,32.000000,184.954521,69.189547,74.199055,111.334165,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.823110,10.347632,0.560085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
123.923760,95.294163,123.490476,237.060911,49.246755,50.713744,28.865596,14.272325,123.195722,1.270919,94.727549,-87.385699,172.315791,124.495648,164.769421,123.929469,95.057523,123.664914,-0.000517,-1.914463,32.000000,-235.737345,124.434754,-0.024374,0.045044,-0.683675,-201.792191,0.205788,1.981929,-2.217979,0.996466,0.080983,0.039049,212.876840,214.414432,225.866961,-1286.562795,208.441585,189.466910,32.000000,184.949034,69.183111,74.188116,111.265329,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.865596,10.508160,0.558895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
123.559844,95.294163,122.996477,237.060911,46.401795,47.950366,28.895670,14.263478,122.901839,1.342211,94.741288,-87.381714,172.175766,124.094318,164.679257,123.594827,95.000022,123.316036,-0.000518,-1.934310,32.000000,-235.742751,124.073810,-0.024580,0.041871,-0.683675,-201.792191,0.205788,1.981929,-2.217979,0.996466,0.081789,0.038610,212.614338,214.055302,225.227123,-3191.791338,208.222336,189.350719,32.000000,184.973061,69.200270,74.226643,111.250016,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.895670,10.403978,0.559948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
122.986799,95.566695,122.504967,237.012460,43.564641,45.189391,28.965431,14.264619,122.218014,1.405704,94.725761,-87.423781,172.034738,123.523211,164.609448,122.931505,94.923935,122.720370,-0.000518,-1.952444,32.000000,-235.740462,123.429985,-0.024578,0.038042,-0.616155,70.937524,0.196602,2.708893,-2.606609,0.996504,0.082016,0.038913,212.385786,213.703183,224.628750,-1312.962948,208.040424,189.226429,32.000000,185.024234,69.206361,74.259122,111.227537,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.965431,10.344991,0.556525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
122.720360,95.784232,122.101338,235.980082,40.719901,42.425943,28.650261,14.270898,121.961649,1.438384,94.718378,-87.366984,171.931969,123.285127,164.555349,122.697065,94.882242,122.553940,-0.000519,-1.969945,32.000000,-235.731233,123.208331,-0.024578,0.044677,-0.818488,115.474161,0.186388,2.897847,-2.730530,0.995441,0.081070,0.038477,212.134370,213.362537,224.030200,-1541.922085,207.810394,189.114696,32.000000,185.067453,69.217411,74.274235,111.178668,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.650261,10.304712,0.555404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
122.206336,95.954231,121.654880,233.699519,37.884778,39.666286,28.828376,14.269757,121.491933,1.402923,94.669819,-87.427090,171.800353,122.657090,164.507787,122.212855,94.790220,121.895428,-0.000520,-1.987468,32.000000,-235.737455,122.599097,-0.024593,0.049188,-0.731573,342.726506,0.176441,3.468766,-2.965095,0.996082,0.081842,0.038383,211.900521,213.047276,223.455023,-1066.008509,207.612958,189.008697,32.000000,185.116436,69.215360,74.288710,111.120354,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.828376,10.307427,0.554067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
121.971790,95.954231,121.287559,233.699519,35.025982,36.905386,28.660130,14.272754,121.182928,1.353868,94.660514,-87.410936,171.715356,122.454710,164.492220,121.908801,94.676035,121.570964,-0.000521,-2.003928,32.000000,-235.734131,122.465530,-0.024599,0.047929,-0.752452,528.577597,0.168065,3.825395,-3.010399,0.994956,0.081610,0.038787,211.663416,212.724781,222.877561,-965.065625,207.435414,188.900620,32.000000,185.176933,69.206827,74.303760,111.051762,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.660130,10.291873,0.552503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
121.537697,96.082494,120.912722,231.387853,32.178400,34.143206,28.740283,14.258768,120.661306,1.305177,94.591389,-87.418261,171.592940,121.886421,164.473810,121.361876,94.610863,121.125044,-0.000520,-2.019763,32.000000,-235.743526,121.885220,-0.024390,0.048375,-0.573132,602.551260,0.157086,4.264379,-3.263476,0.995488,0.081043,0.038513,211.427909,212.417461,222.296261,-1004.656824,207.237681,188.839021,32.000000,185.264604,69.231276,74.333016,110.964789,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.740283,10.413589,0.556181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
121.330694,96.175652,120.549234,227.427997,29.351952,31.383594,28.738595,14.265476,120.492154,1.256545,94.557958,-87.415128,171.469930,121.631636,164.461937,121.114663,94.518328,121.038214,-0.000521,-2.035518,32.000000,-235.737475,121.590900,-0.024377,0.042868,-0.681002,595.479016,0.147366,4.387398,-3.319845,0.994390,0.081350,0.038614,211.199225,212.088962,221.749501,-1505.955398,207.055383,188.721397,32.000000,185.306717,69.213547,74.317870,110.862819,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.738595,10.376685,0.555001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
120.841526,96.240891,120.165716,222.331415,26.507179,28.627776,28.857554,14.266046,120.030034,1.207301,94.533097,-87.449156,171.413162,121.224390,164.476327,120.727019,94.423527,120.282164,-0.000521,-2.051291,32.000000,-235.737396,121.230563,-0.024376,0.046329,-0.745468,717.700065,0.125904,4.945980,-3.442922,0.993559,0.080919,0.039069,210.998270,211.811074,221.231569,-1964.265317,206.911506,188.676896,32.000000,185.425124,69.224098,74.388216,110.791496,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.857554,10.425988,0.543907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
120.641186,96.240891,119.908946,222.331415,23.669769,25.869475,0.000000,14.264762,119.768557,1.158280,94.466431,-87.452877,171.276083,121.089505,164.451055,120.472792,94.309601,120.106375,-0.000520,-2.067071,32.000000,-235.745073,120.973446,-0.024356,0.043497,-0.546817,655.895785,0.114982,5.269383,-3.748192,0.994407,0.081321,0.038602,210.760532,211.491732,220.688632,-1381.248086,206.696789,188.575780,32.000000,185.489679,69.188194,74.348816,110.635640,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.305152,0.567530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
120.275894,96.278763,119.520394,216.815674,20.834188,23.109851,0.000000,14.268044,119.340855,1.109610,94.441826,-87.412721,171.239679,120.565073,164.477719,120.085904,94.256181,119.834107,-0.000521,-2.081075,32.000000,-235.740643,120.575521,-0.024344,0.042920,-0.546817,655.895785,0.114982,5.269383,-3.748192,0.994407,0.081209,0.038823,210.569783,211.232585,220.196096,-1487.055889,206.565712,188.535909,32.000000,185.559845,69.227718,74.370348,110.507901,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.418065,0.568061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
120.079334,96.296179,119.243790,211.259101,17.993518,20.347738,0.000000,14.266474,119.178299,1.060377,94.403603,-87.430372,171.187980,120.341324,164.492355,119.859098,94.125305,119.586207,-0.000521,-2.095111,32.000000,-235.737296,120.442934,-0.024275,0.044861,-0.536483,NaN,Inf,5.606755,-3.818834,0.993719,0.081046,0.038987,210.346331,210.957950,219.686137,-1799.933273,206.389102,188.467351,32.000000,185.627311,69.192024,74.371612,110.332198,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.366781,0.534545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
119.665647,96.298114,118.877566,205.176799,15.159901,17.589409,0.000000,14.263192,118.710364,1.011585,94.352765,-87.478975,171.094954,119.980795,164.510344,119.502641,94.032541,119.322066,-0.000522,-2.109136,32.000000,-235.743036,119.973671,-0.024273,0.048192,-0.500958,NaN,Inf,5.728495,-3.819918,0.993042,0.081532,0.038976,210.148153,210.695634,219.204917,-608.352285,206.226982,188.418668,32.000000,185.698183,69.204073,74.374092,110.151905,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.411828,0.563390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
119.502178,96.298114,118.701661,205.176799,12.322159,14.831039,0.000000,14.276749,118.560157,0.962670,94.309332,-87.418636,171.033812,119.907242,164.521475,119.266189,93.903246,119.096965,-0.000524,-2.123154,32.000000,-235.726201,119.838916,-0.024266,0.044231,-0.500958,NaN,Inf,5.728495,-3.819918,0.993042,0.081200,0.039198,209.947245,210.448513,218.725516,-133.837308,206.086699,188.350450,32.000000,185.768191,69.205613,74.372733,109.971773,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.289452,0.548215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
119.136722,96.292309,118.314995,199.339198,9.482319,12.071409,0.000000,14.267902,118.219858,0.913972,94.265415,-87.443077,170.959475,119.433810,164.528317,118.894714,93.821068,118.737313,-0.000524,-2.137166,32.000000,-235.737999,119.449909,-0.024216,0.041347,-0.357044,NaN,Inf,6.037503,-3.858894,0.993301,0.081424,0.038987,209.752695,210.201984,218.252070,-753.073962,205.925586,188.305759,32.000000,185.832782,69.217766,74.374080,109.775664,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.345064,0.538193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
118.755357,96.271299,118.096855,191.256624,6.623225,8.602489,0.000000,14.273895,117.828045,0.850693,94.169866,-87.397611,170.849137,119.056782,164.567866,118.491306,93.599677,118.463023,-0.000525,-2.152479,32.000000,-235.730039,119.000363,-0.024173,0.041084,-0.357044,NaN,Inf,6.037503,-3.858894,0.993301,0.081447,0.039048,209.360534,209.726282,217.382641,-1711.575239,205.657259,188.233107,32.000000,186.020194,69.204291,74.379262,109.328482,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.354529,0.539118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
118.589245,96.245038,117.768903,188.061972,5.674463,6.898906,0.000000,14.263763,117.697950,0.808298,94.084343,-87.403358,170.763059,118.902446,164.576018,118.426413,93.503408,118.318870,-0.000525,-2.157198,32.000000,-235.745580,118.849425,-0.024154,0.039485,-0.184603,NaN,Inf,6.409691,-3.894768,0.994455,0.081321,0.038848,209.172053,209.500136,216.930116,-2145.683248,205.517768,188.197984,32.000000,186.093261,69.200867,74.401453,109.106508,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.349319,0.559171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
118.289968,96.216841,117.575722,185.467549,4.863676,5.693333,0.000000,14.269757,117.355822,0.771068,94.032341,-87.426603,170.711949,118.614812,164.561296,118.015834,93.379545,117.885093,-0.000527,-2.157225,32.000000,-235.740078,118.560428,-0.024203,0.040560,-0.192140,NaN,Inf,6.472434,-3.875875,0.993082,0.081727,0.038447,208.978034,209.254784,216.503931,-783.442052,205.378712,188.154895,32.000000,186.147702,69.179979,74.383582,108.845458,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.369862,0.552847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
118.093053,96.216841,117.322779,185.467549,4.096013,4.580873,0.000000,14.269471,117.215471,0.736820,93.959682,-87.410969,170.660856,118.489245,164.570197,117.880276,93.239292,117.793883,-0.000529,-2.156075,32.000000,-235.740036,118.311488,-0.024186,0.043812,-0.192140,NaN,Inf,6.472434,-3.875875,0.993082,0.081769,0.038903,208.800325,209.055193,216.098847,-3024.743249,205.231887,188.102100,32.000000,186.212233,69.196907,74.400819,108.583323,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.398255,0.532627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
117.772220,96.180628,117.051942,186.144771,3.390226,3.542119,0.000000,14.274038,116.873386,0.707158,93.888702,-87.410464,170.579174,118.081265,164.585036,117.575347,93.156045,117.368800,-0.000530,-2.153170,32.000000,-235.731371,117.996753,-0.024175,0.042632,-0.134771,NaN,Inf,6.604830,-3.985278,0.993962,0.080827,0.039500,208.622661,208.844495,215.690527,-2366.058430,205.107890,188.079830,32.000000,186.299633,69.175561,74.401895,108.333106,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.319312,0.539265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
117.609637,96.139992,116.818640,188.339040,2.730859,2.617419,0.000000,14.263763,116.747234,0.682240,93.848634,-87.449003,170.557097,117.897260,164.601037,117.402908,93.067197,117.264825,-0.000530,-2.146731,32.000000,-235.746891,117.889562,-0.024150,0.040665,-0.108564,NaN,Inf,6.710662,-3.894156,0.993477,0.080581,0.039045,208.456172,208.631655,215.303657,-1461.493973,204.977893,188.054412,32.000000,186.366263,69.172116,74.403012,108.061827,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.380867,0.532735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
117.323380,96.093551,116.632498,193.045549,2.164823,1.873261,0.000000,14.263763,116.440462,0.662630,93.773434,-87.407906,170.522883,117.586341,164.610819,117.091130,92.971207,117.094401,-0.000529,-2.136826,32.000000,-235.739515,117.594245,-0.024151,0.047221,-0.081007,NaN,Inf,6.847164,-4.040260,0.993884,0.081307,0.039292,208.270359,208.429327,214.932804,-3879.889193,204.833505,188.026851,32.000000,186.423773,69.162609,74.387785,107.831531,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.146459,0.532725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
117.161648,96.093551,116.387808,193.045549,1.682586,1.380104,0.000000,14.272468,116.294719,0.656831,93.739916,-87.435424,170.426145,117.498801,164.604151,116.932131,92.808146,116.942804,-0.000529,-2.123421,32.000000,-235.730974,117.507175,-0.024191,0.044022,-0.069033,NaN,Inf,6.894187,-4.007605,0.993274,0.080884,0.038597,208.069770,208.218336,214.539314,-2228.587679,204.707879,187.980626,32.000000,186.495973,69.150647,74.372594,107.532816,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.129658,0.532017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.911105,96.042411,116.202301,201.086353,1.257386,1.140318,0.000000,14.268187,116.039725,0.685715,93.655046,-87.420863,170.384159,117.150323,164.601998,116.689412,92.730269,116.677827,-0.000531,-2.109414,32.000000,-235.739189,117.244940,-0.024208,0.044127,-0.037176,NaN,Inf,7.002308,-4.003804,0.994111,0.081183,0.038821,207.914800,208.028490,214.156352,-14878.921167,204.583610,187.952274,32.000000,186.551586,69.161552,74.359489,107.307911,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.117259,0.534082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.809922,95.990166,116.005168,208.150908,0.881552,0.887999,0.000000,14.269614,115.877551,0.714594,93.620402,-87.428207,170.354856,117.037724,164.620848,116.573495,92.618166,116.527114,-0.000530,-2.095390,32.000000,-235.734812,117.112088,-0.024162,0.042868,-0.033025,NaN,Inf,7.089760,-3.922833,0.993395,0.081165,0.038823,207.737253,207.853479,213.811309,-725.899509,204.482528,187.919633,32.000000,186.630044,69.157528,74.350948,107.048874,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.119239,0.531181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.531620,95.932670,115.785072,217.539136,0.577971,0.637512,0.000000,14.269471,115.604141,0.743200,93.527630,-87.446543,170.291828,116.840688,164.641362,116.327580,92.525043,116.271010,-0.000531,-2.081357,32.000000,-235.737741,116.897554,-0.024172,0.042658,-0.024982,NaN,Inf,7.174273,-3.988632,0.993937,0.080862,0.038750,207.564716,207.667285,213.443470,-3255.748038,204.349179,187.895278,32.000000,186.679017,69.157842,74.337225,106.791355,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.126723,0.532489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.402034,95.932670,115.596925,217.539136,0.326643,0.407190,0.000000,14.272754,115.541068,0.772039,93.472910,-87.416784,170.241365,116.699766,164.617949,116.231120,92.370849,116.077750,-0.000529,-2.067357,32.000000,-235.735770,116.737188,-0.024156,0.041766,-0.015288,NaN,Inf,7.270414,-4.004468,0.993594,0.080910,0.038374,207.390690,207.486076,213.102475,-631.097917,204.228187,187.852339,32.000000,186.755595,69.121915,74.336608,106.548460,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.108821,0.530975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.203090,95.875727,115.395870,232.992758,0.123008,0.214032,28.551408,14.263620,115.232844,0.800921,93.402468,-87.382221,170.158122,116.428489,164.624507,115.994306,92.274762,115.964469,-0.000529,-2.052776,32.000000,-235.741297,116.576154,-0.024163,0.042632,-0.015288,NaN,Inf,7.270414,-4.004468,0.993594,0.081522,0.039428,207.216205,207.309085,212.757407,-880.389399,204.093071,187.804969,32.000000,186.792896,69.114648,74.355806,106.243723,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.551408,10.118286,0.529893,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
116.113480,95.816849,115.263587,224.890324,-0.040709,0.053882,28.675314,14.269899,115.173585,0.810317,93.347604,-87.436369,170.124881,116.316175,164.619920,115.803381,92.191950,115.849134,-0.000529,-2.037046,32.000000,-235.737149,117.761419,-0.024172,0.037885,-0.005563,11.215436,0.000911,7.392117,-3.921145,0.993053,0.081212,0.039178,207.062167,207.132377,212.432590,-15066.900009,203.985305,187.772179,32.000000,186.836722,69.122440,74.347450,105.986609,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.675314,10.114691,0.529342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.877588,95.755484,115.102029,225.417396,-0.039481,0.028381,28.877102,14.262764,114.931099,0.724998,93.253934,-87.394610,170.064315,116.073158,164.624567,115.665048,92.084159,115.589955,-0.000528,-2.024217,32.000000,-235.740186,117.573667,-0.024138,0.033898,-0.001664,2.830353,0.000229,7.382032,-3.901238,0.992680,0.080890,0.038673,206.879744,206.941684,212.131339,-14316.917316,203.875363,187.753679,32.000000,186.903649,69.114715,74.378577,105.718764,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.877102,10.098183,0.528555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.792178,95.755484,114.959996,225.417396,-0.040583,0.027138,28.975297,14.272325,114.836878,0.635550,93.206573,-87.390247,170.050441,116.140140,164.625225,115.579919,92.003243,115.594782,-0.000527,-2.011366,32.000000,-235.735051,117.373569,-0.024126,0.039039,-0.000895,1.503785,0.000120,7.449249,-3.934973,0.993307,0.080721,0.039048,206.722322,206.774547,211.786587,-17523.015834,203.772234,187.712789,32.000000,186.954767,69.119184,74.385495,105.428326,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.975297,10.104272,0.528152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.641606,95.698266,114.785966,228.266775,-0.042549,0.027094,28.669389,14.271897,114.732830,0.547358,93.120494,-87.356401,169.964034,115.832708,164.627118,115.422542,91.900267,115.280932,-0.000528,-1.999093,32.000000,-235.733020,117.540052,-0.024310,0.033531,-0.000798,1.493012,0.000114,7.495852,-3.851421,0.992813,0.080770,0.038432,206.565408,206.611516,211.493738,-10331.501440,203.647065,187.675929,32.000000,186.986449,69.105497,74.357445,105.122438,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.669389,10.106107,0.529293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
