OSU 80 Ton Compressor Load Stand
115.522553,95.641325,114.733645,226.804578,-0.042789,0.027084,0.000000,14.265190,114.654701,0.435091,93.039078,-87.376915,169.916129,115.833015,164.631768,115.236722,91.810887,115.169098,-0.000527,-1.986812,32.000000,-235.735793,117.310796,-0.024313,0.036862,-0.000955,1.468812,0.000115,7.520858,-3.920139,0.992601,0.080906,0.038606,206.412307,206.438247,211.189025,-3766.318635,203.542160,187.661470,32.000000,187.062179,69.098607,74.389401,104.856173,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.104419,0.528752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.333350,95.583832,114.467538,222.606136,-0.040839,0.027128,28.984826,14.266617,114.464580,0.290665,92.980377,-87.394818,169.888837,115.555006,164.606198,115.104995,91.744412,114.976595,-0.000527,-1.970487,32.000000,-235.738300,117.186591,-0.024331,0.038462,-0.000955,1.468812,0.000115,7.520858,-3.920139,0.992601,0.080624,0.038491,206.264102,206.282839,210.907689,-10160.561378,203.439545,187.616366,32.000000,187.108709,69.116779,74.395902,104.568951,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.984826,10.094808,0.526333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.173064,95.524957,114.330825,216.528516,-0.040389,0.027108,28.893240,14.273752,114.295856,0.169735,92.883261,-87.373551,169.803218,115.355134,164.597656,114.844520,91.658212,114.845955,-0.000530,-1.960255,32.000000,-235.726084,116.891067,-0.024302,0.039642,-0.000801,NaN,Inf,7.528986,-3.892026,0.993171,0.080696,0.039050,206.084977,206.119573,210.588899,-11389.310959,203.315551,187.575967,32.000000,187.138318,69.096094,74.358007,104.261392,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.893240,10.089746,0.527100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
115.069018,95.524957,114.227300,216.528516,-0.042306,0.027125,28.766614,14.270185,114.192919,0.058280,92.810451,-87.364773,169.777568,115.247491,164.591722,114.776413,91.568608,114.664782,-0.000531,-1.951197,32.000000,-235.734241,116.629708,-0.024300,0.034292,-0.000799,1.504232,0.000115,7.603922,-3.916627,0.992687,0.080633,0.038536,205.942807,205.962990,210.316027,-2868.386146,203.212188,187.535618,32.000000,187.173475,69.114853,74.390273,103.983901,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.766614,10.095175,0.526441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.978685,95.469124,114.034903,210.223607,-0.043759,0.027205,28.783160,14.271184,113.979324,0.006234,92.743411,-87.327063,169.730174,115.127124,164.604014,114.641325,91.524471,114.507437,-0.000530,-1.942456,32.000000,-235.733078,116.633644,-0.024306,0.031512,-0.000926,1.522382,0.000116,7.660960,-3.926580,0.992685,0.080585,0.039427,205.796074,205.814097,210.032125,-17468.307683,203.102120,187.516330,32.000000,187.227500,69.118096,74.392670,103.704884,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.783160,10.094441,0.526578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.840219,95.414949,113.949913,204.075593,-0.043166,0.027246,28.635827,14.265618,113.946465,-0.000283,92.661741,-87.375025,169.663716,114.959900,164.583653,114.568286,91.435238,114.510360,-0.000530,-1.933708,32.000000,-235.743069,116.413688,-0.024298,0.035839,-0.000926,1.522382,0.000116,7.660960,-3.926580,0.992685,0.080336,0.038709,205.643393,205.675479,209.752714,-33790.837788,203.003856,187.487401,32.000000,187.259416,69.120446,74.408214,103.428398,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.635827,10.098110,0.526490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.651152,95.359392,113.806284,198.556313,-0.041534,0.027306,0.000000,14.270756,113.704811,-0.000633,92.589091,-87.377685,169.622972,114.809415,164.591021,114.373775,91.353075,114.403188,-0.000531,-1.926550,32.000000,-235.736457,116.202151,-0.024270,0.040061,-0.001132,1.505087,0.000116,7.654677,-3.969001,0.991792,0.080950,0.038977,205.507096,205.505654,209.511819,-15139.899997,202.901027,187.462646,32.000000,187.293674,69.109092,74.393216,103.130056,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.082996,0.526411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.564984,95.359392,113.650002,198.556313,-0.039898,0.027402,0.000000,14.269757,113.642850,-0.000838,92.505740,-87.310460,169.554997,114.771386,164.586003,114.267329,91.301806,114.181487,-0.000530,-1.919505,32.000000,-235.735489,116.204741,-0.024262,0.043025,-0.000803,NaN,Inf,7.724859,-3.855003,0.992631,0.080664,0.038691,205.371992,205.377761,209.240692,-24032.046569,202.797833,187.428366,32.000000,187.338199,69.130112,74.410391,102.848937,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.084096,0.524828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.441759,95.301349,113.506886,194.521918,-0.041782,0.027454,0.000000,14.270613,113.497920,-0.000673,92.380092,-87.296121,169.534058,114.624613,164.559333,113.995033,91.190488,113.981394,-0.000531,-1.912496,32.000000,-235.734468,116.036728,-0.024267,0.043576,-0.000803,NaN,Inf,7.724859,-3.855003,0.992631,0.080053,0.038836,205.204284,205.216186,208.988277,-27995.799872,202.676642,187.390141,32.000000,187.374380,69.110929,74.397519,102.536413,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.086004,0.525634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.298133,95.245517,113.406350,208.768694,-0.043394,0.027505,0.000000,14.271755,113.394299,-0.000441,92.325123,-87.364341,169.476925,114.496069,164.564469,114.012636,91.120891,113.932421,-0.000531,-1.905476,32.000000,-235.736113,115.974890,-0.024315,0.035708,-0.000814,NaN,Inf,7.772255,-3.925933,0.992013,0.080176,0.037698,205.079152,205.087087,208.734911,-23693.809742,202.578396,187.345870,32.000000,187.409280,69.127838,74.386252,102.236215,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.079328,0.523461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.118692,95.191621,113.348929,207.882498,-0.043897,0.027517,0.000000,14.264619,113.180905,-0.000783,92.239257,-87.334440,169.427337,114.338367,164.538601,113.803407,91.059407,113.788816,-0.000531,-1.899070,32.000000,-235.744724,115.785670,-0.024269,0.035682,-0.000823,NaN,Inf,7.782038,-3.925055,0.991831,0.080177,0.038149,204.929133,204.924082,208.470662,-19951.466696,202.483358,187.336748,32.000000,187.440110,69.127821,74.358577,101.943135,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.078300,0.524366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
114.053744,95.191621,113.335989,207.882498,-0.042442,0.027540,0.000000,14.270613,113.004666,-0.000825,92.146216,-87.309441,169.354745,114.202115,164.518838,113.721555,90.996765,113.644792,-0.000531,-1.893801,32.000000,-235.734960,115.507931,-0.024216,0.041871,-0.000961,NaN,Inf,7.805328,-3.882513,0.992198,0.079774,0.037424,204.778788,204.809815,208.229965,-20360.560081,202.390354,187.269214,32.000000,187.445886,69.107573,74.331023,101.632817,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.088645,0.525152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.881478,95.135790,113.214916,207.519373,-0.040743,0.027499,0.000000,14.264619,112.832130,-0.000502,92.036620,-87.351821,169.280197,113.970517,164.492617,113.587624,90.922699,113.446827,-0.000530,-1.888556,32.000000,-235.741773,115.376305,-0.024262,0.037334,-0.000832,NaN,Inf,7.850392,-3.900407,0.993255,0.080049,0.037824,204.646752,204.655773,207.971028,-12964.868684,202.272551,187.235563,32.000000,187.490674,69.099688,74.275710,101.326713,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.090626,0.524503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.772003,95.078578,113.155232,208.530708,-0.041417,0.027494,0.000000,14.271326,112.722306,-0.000689,91.975483,-87.323834,169.231752,113.939379,164.484767,113.489047,90.841216,113.353794,-0.000529,-1.882126,32.000000,-235.732935,115.155079,-0.024322,0.035551,-0.000661,NaN,Inf,7.886239,-3.917451,0.993707,0.080201,0.037927,204.526139,204.514230,207.741112,-7926.603161,202.181067,187.199643,32.000000,187.493978,69.088079,74.230316,101.018380,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.075072,0.524405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.633981,95.024407,112.852912,209.717632,-0.043169,0.027501,0.000000,14.269614,112.537217,-0.000775,91.902836,-87.361608,169.190000,113.681068,164.483272,113.277581,90.813727,113.284174,-0.000529,-1.875131,32.000000,-235.737270,115.193504,-0.024355,0.043812,-0.000690,NaN,Inf,7.925562,-3.953039,0.994147,0.080354,0.038010,204.394092,204.416108,207.549983,-11259.457846,202.102921,187.202910,32.000000,187.549651,69.144989,74.204721,100.744926,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.078521,0.523205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.538275,95.024407,112.847948,209.717632,-0.043310,0.027517,28.838886,14.266617,112.544517,-0.000522,91.813009,-87.293457,169.103897,113.671057,164.445074,113.202222,90.742599,113.055415,-0.000529,-1.868130,32.000000,-235.738136,115.179086,-0.024382,0.042343,-0.000671,NaN,Inf,7.928875,-3.923137,0.994579,0.080338,0.037853,204.265004,204.266809,207.296186,-11970.907513,201.976302,187.143855,32.000000,187.548153,69.128815,74.112667,100.428217,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.838886,10.080355,0.523195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.349108,94.966643,112.629573,210.525689,-0.041669,0.027464,0.000000,14.266474,112.346778,-0.000539,91.737959,-87.277519,169.055504,113.527363,164.433537,113.126783,90.689613,112.966306,-0.000529,-1.862345,32.000000,-235.738607,114.865678,-0.024361,0.036128,-0.000690,NaN,Inf,7.951076,-3.934270,0.993126,0.080974,0.039163,204.122115,204.148107,207.074305,-10015.335249,201.904579,187.119185,32.000000,187.593489,69.144687,74.076416,100.183458,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.080208,0.522625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.255204,94.910815,112.546166,194.557643,-0.040250,0.027412,0.000000,14.267902,112.275639,-0.000719,91.631988,-87.318163,169.005968,113.409544,164.395747,112.902974,90.607887,112.847098,-0.000528,-1.857102,32.000000,-235.739311,114.752731,-0.024369,0.033584,-0.000631,1.653266,0.000119,8.004075,-3.990170,0.993920,0.080636,0.039231,203.980309,203.991862,206.864424,-8838.491066,201.800092,187.061313,32.000000,187.581085,69.136442,74.002144,99.901772,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.086077,0.522704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.133937,94.857751,112.365282,194.981582,-0.040786,0.027454,0.000000,14.269471,112.140085,-0.000630,91.550352,-87.289953,168.931150,113.211610,164.370401,112.864125,90.569737,112.693426,-0.000527,-1.851847,32.000000,-235.733971,114.236924,-0.024389,0.038593,-0.000773,NaN,Inf,8.051163,-3.986716,0.993652,0.080955,0.039459,203.859643,203.865059,206.654924,-5082.829400,201.703614,187.024398,32.000000,187.609053,69.134101,73.982883,99.609408,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.091727,0.523185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
113.089928,94.857751,112.281203,194.981582,-0.043005,0.027482,0.000000,14.266046,111.942660,-0.000228,91.441220,-87.317744,168.840215,113.116345,164.335985,112.636116,90.519268,112.670086,-0.000527,-1.846582,32.000000,-235.743788,114.290931,-0.024437,0.036731,-0.000818,NaN,Inf,8.047434,-3.971303,0.993739,0.081329,0.039194,203.707760,203.735568,206.430792,-2995.686825,201.601518,186.979230,32.000000,187.613014,69.140399,73.917694,99.312373,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.089306,0.522969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.849095,94.810214,112.104721,200.053484,-0.043714,0.027508,0.000000,14.268330,111.811251,-0.000412,91.357800,-87.319684,168.789699,113.001014,164.334694,112.490414,90.453813,112.490356,-0.000528,-1.841913,32.000000,-235.741341,114.284404,-0.024432,0.038016,-0.000773,NaN,Inf,8.061697,-4.018714,0.993206,0.081189,0.038745,203.606788,203.594870,206.215710,-6700.157356,201.519762,186.947714,32.000000,187.643448,69.144783,73.894794,99.043735,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.075659,0.522290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.818042,94.758256,112.048206,203.175169,-0.042304,0.027533,0.000000,14.264191,111.847645,-0.000474,91.322338,-87.249588,168.729673,112.902425,164.318227,112.498662,90.417661,112.311713,-0.000528,-1.838405,32.000000,-235.743021,114.171112,-0.024457,0.041740,-0.000857,NaN,Inf,8.086145,-3.981246,0.992849,0.081582,0.038956,203.495455,203.505208,206.044237,-15054.792811,201.434424,186.937142,32.000000,187.675389,69.167653,73.841122,98.800440,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.070890,0.524405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.622259,94.711274,111.813378,204.689853,-0.040743,0.027600,0.000000,14.267759,111.538230,-0.000036,91.209763,-87.317006,168.667645,112.794904,164.260402,112.194690,90.358476,112.282795,-0.000529,-1.833729,32.000000,-235.737978,114.169948,-0.024460,0.044599,-0.000764,NaN,Inf,8.172519,-4.015989,0.993404,0.079498,0.037711,203.371523,203.381638,205.822721,-25182.535172,201.340118,186.899888,32.000000,187.676271,69.157562,73.776973,98.474028,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.073165,0.522025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.508211,94.711274,111.808766,204.689853,-0.041548,0.027626,28.937928,14.268187,111.499597,-0.000113,91.138941,-87.287339,168.576540,112.598601,164.236704,112.135305,90.251839,112.202256,-0.000530,-1.830209,32.000000,-235.738206,114.019291,-0.024437,0.040979,-0.000721,NaN,Inf,8.137843,-4.079546,0.993176,0.080359,0.037400,203.239230,203.244650,205.619586,-22308.903523,201.249098,186.846535,32.000000,187.692579,69.153727,73.705408,98.212523,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.937928,10.086077,0.522625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.320530,94.664015,111.618452,231.014221,-0.043346,0.027599,28.807744,14.258483,111.303737,-0.000423,91.035050,-87.280799,168.519595,112.422018,164.203104,111.983809,90.201419,111.981155,-0.000530,-1.826675,32.000000,-235.748237,113.827502,-0.024374,0.040324,-0.000712,NaN,Inf,8.199903,-4.036512,0.992818,0.080474,0.037663,203.124541,203.139355,205.428569,-19479.571943,201.166291,186.822044,32.000000,187.687895,69.163843,73.675808,97.961291,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.807744,10.082923,0.523264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.257987,94.621731,111.544975,237.802449,-0.044663,0.027584,28.677392,14.269471,111.268800,-0.000509,90.951348,-87.225141,168.467425,112.383253,164.187423,111.868978,90.187970,111.884568,-0.000531,-1.823155,32.000000,-235.739052,113.769637,-0.024326,0.038016,-0.000671,1.773718,0.000120,8.263489,-3.974874,0.993783,0.079766,0.037623,203.027994,203.017515,205.258994,-11504.180495,201.077521,186.784550,32.000000,187.704663,69.161418,73.647368,97.706065,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.677392,10.082042,0.521287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
112.107995,94.578065,111.325559,241.796235,-0.042918,0.027617,28.800118,14.264477,111.067353,-0.000321,90.864665,-87.273831,168.380515,112.276304,164.150714,111.736046,90.123706,111.649567,-0.000531,-1.819667,32.000000,-235.743227,113.522189,-0.024311,0.042474,-0.000738,1.742047,0.000121,8.313625,-4.088748,0.993648,0.080061,0.037705,202.891183,202.886485,205.048995,-7112.458881,200.988382,186.744854,32.000000,187.705675,69.167673,73.565170,97.417645,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.800118,10.094441,0.522202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.884920,94.536335,111.285865,245.342714,-0.040821,0.027623,28.849743,14.269043,111.025994,-0.000787,90.777224,-87.246036,168.292554,112.034713,164.113329,111.610881,90.057467,111.514400,-0.000531,-1.814989,32.000000,-235.737349,113.306654,-0.024468,0.043471,-0.000728,1.730116,0.000121,8.353800,-4.156209,0.993021,0.080791,0.038710,202.758381,202.783320,204.861808,-11980.670917,200.900083,186.719952,32.000000,187.715972,69.168613,73.513214,97.179854,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.849743,10.094295,0.522743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.866996,94.536335,111.140352,245.342714,-0.041686,0.027600,29.206657,14.265904,110.804339,-0.000847,90.695691,-87.273704,168.224266,112.009388,164.078469,111.540921,89.985836,111.469960,-0.000533,-1.812555,32.000000,-235.743931,113.258972,-0.024528,0.036941,-0.000728,1.730116,0.000121,8.353800,-4.156209,0.993021,0.080070,0.037476,202.660521,202.667028,204.713057,-8924.697365,200.827204,186.671800,32.000000,187.754705,69.186888,73.484701,96.933838,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.206657,10.086738,0.522231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.612198,94.496815,111.167929,248.132217,-0.043418,0.027610,29.024680,14.270613,110.611452,-0.000537,90.614445,-87.278903,168.163833,111.969564,164.045130,111.230592,89.938818,111.343587,-0.000533,-1.810231,32.000000,-235.737747,113.055980,-0.024515,0.043235,-0.000777,1.783345,0.000120,8.446956,-4.119155,0.993504,0.079649,0.038382,202.552796,202.556050,204.529154,-14025.016526,200.726673,186.637819,32.000000,187.741644,69.161577,73.428523,96.670748,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.024680,10.085711,0.520560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.542728,94.457020,111.163451,250.756053,-0.044689,0.027638,28.889938,14.264905,110.420569,-0.000741,90.544058,-87.255860,168.052247,111.979842,164.036137,111.237434,89.880452,111.106404,-0.000535,-1.807891,32.000000,-235.740341,112.935408,-0.024510,0.038986,-0.000777,1.783345,0.000120,8.446956,-4.119155,0.993504,0.079656,0.037019,202.445789,202.438558,204.353938,-30755.138613,200.656244,186.611596,32.000000,187.758318,69.160750,73.360749,96.430526,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.889938,10.079694,0.520569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.287849,94.412803,111.153391,253.421977,-0.042905,0.027626,28.785647,14.268615,110.342561,-0.000814,90.459687,-87.232007,168.005723,111.918791,163.988660,110.967177,89.807996,110.933161,-0.000535,-1.804358,32.000000,-235.735483,112.767149,-0.024498,0.040219,-0.000407,1.818526,0.000121,8.550284,-4.143145,0.996020,0.080037,0.037201,202.338140,202.340309,204.177917,-23901.603594,200.587205,186.572846,32.000000,187.752220,69.174604,73.310058,96.188327,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.785647,10.079034,0.522359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.212526,94.412803,111.096216,253.421977,-0.041288,0.027658,28.941129,14.261480,110.131783,-0.000558,90.374936,-87.213152,167.945296,112.007574,163.948589,110.862907,89.748538,110.803922,-0.000535,-1.800871,32.000000,-235.745405,112.651840,-0.024498,0.038855,-0.000386,1.784942,0.000122,8.549479,-4.218215,0.996600,0.079900,0.037564,202.230507,202.241717,204.027841,-16097.657969,200.510170,186.542874,32.000000,187.787867,69.145990,73.255957,95.948508,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.941129,10.079474,0.521415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
111.020458,94.366928,111.027229,255.602203,-0.041024,0.027658,28.837089,14.272040,110.070921,-0.000650,90.300526,-87.251161,167.891303,111.824666,163.931101,110.668766,89.708020,110.637856,-0.000535,-1.799126,32.000000,-235.734025,112.465141,-0.024535,0.039668,-0.000133,1.815378,0.000122,8.648468,-4.243358,0.998792,0.079834,0.037389,202.152781,202.145909,203.856844,-17748.277844,200.434982,186.522847,32.000000,187.797175,69.152367,73.241636,95.695221,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.837089,10.094148,0.521159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.909888,94.324646,110.980572,258.037729,-0.043230,0.027649,28.890358,14.263620,109.929463,-0.000806,90.197227,-87.217997,167.777367,111.841858,163.877038,110.552780,89.627449,110.581933,-0.000535,-1.797372,32.000000,-235.743264,112.420990,-0.024514,0.036128,-0.000119,1.827809,0.000122,8.690836,-4.256784,0.998954,0.079896,0.038002,202.004603,202.031368,203.688434,-18713.194155,200.367121,186.454119,32.000000,187.791916,69.124869,73.178720,95.427448,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.890358,10.090920,0.521307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.735469,94.279878,110.911125,259.734694,-0.043739,0.027676,28.643679,14.260195,109.744949,-0.000740,90.148131,-87.205340,167.741168,111.700917,163.852308,110.407890,89.572301,110.363520,-0.000535,-1.795625,32.000000,-235.746197,112.202522,-0.024266,0.036128,0.000007,1.831290,0.000123,8.753097,-4.310012,1.000061,0.079882,0.037343,201.948179,201.947455,203.548456,-12451.442876,200.295917,186.436667,32.000000,187.833108,69.139009,73.146078,95.198570,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.643679,10.090993,0.521228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.644808,94.279878,110.867829,259.734694,-0.042158,0.027694,28.847474,14.263620,109.619749,-0.000302,90.041559,-87.234403,167.620797,111.728648,163.763298,110.293156,89.475055,110.294466,-0.000534,-1.793871,32.000000,-235.743592,112.153573,-0.024276,0.039485,0.000078,1.860080,0.000123,8.773129,-4.261035,1.000637,0.079487,0.037474,201.817668,201.821648,203.374943,-10443.909529,200.201963,186.402786,32.000000,187.801102,69.114338,73.056202,94.915292,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.847474,10.075512,0.521307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.437549,94.240084,110.821298,261.590914,-0.040817,0.027651,28.852939,14.266760,109.430359,-0.000562,89.963324,-87.233050,167.551473,111.534241,163.747678,110.208287,89.420559,110.122938,-0.000534,-1.790428,32.000000,-235.742255,111.986211,-0.024320,0.040953,0.000226,1.900579,0.000123,8.877944,-4.271231,1.002016,0.080793,0.037499,201.721668,201.723115,203.219354,-15793.112476,200.125277,186.379426,32.000000,187.794627,69.101189,73.034431,94.681293,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.852939,10.081895,0.519468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.339895,94.196697,110.701299,263.397914,-0.041858,0.027658,28.844918,14.263192,109.313203,-0.000713,89.872286,-87.239217,167.458617,111.583689,163.691935,109.980950,89.344649,109.996450,-0.000534,-1.786930,32.000000,-235.742873,111.851464,-0.024310,0.032954,0.000375,1.911660,0.000123,8.955292,-4.313902,1.003475,0.080009,0.038076,201.612712,201.613435,203.067361,-19182.265815,200.024678,186.317548,32.000000,187.820765,69.072254,72.975860,94.427958,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.844918,10.067956,0.518553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.199694,94.156628,110.637384,264.921065,-0.043728,0.027696,28.777267,14.267759,109.211371,-0.000263,89.787151,-87.197939,167.369227,111.339162,163.633677,109.893923,89.316471,109.819330,-0.000534,-1.783420,32.000000,-235.737650,111.651592,-0.024292,0.033977,0.000439,1.917877,0.000123,8.967157,-4.309719,1.003275,0.080372,0.038020,201.489156,201.513400,202.895521,-12976.649995,199.980646,186.286537,32.000000,187.815079,69.073353,72.911621,94.196210,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.777267,10.092240,0.521002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
110.087435,94.156628,110.527638,264.921065,-0.044990,0.027633,28.924488,14.262764,109.136589,-0.000336,89.742659,-87.221127,167.355895,111.325358,163.595914,109.772235,89.238380,109.670030,-0.000534,-1.779916,32.000000,-235.746907,111.489965,-0.024317,0.031853,0.000518,1.905282,0.000124,9.006476,-4.382083,1.003972,0.079733,0.037660,201.419856,201.448806,202.779966,-16330.372467,199.919870,186.270128,32.000000,187.844124,69.083449,72.877838,93.991021,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.924488,10.095835,0.522113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.878585,94.120150,110.423525,266.353491,-0.043064,0.027608,28.741148,14.262051,108.947595,-0.000712,89.652302,-87.218592,167.263059,111.164944,163.524824,109.615388,89.184666,109.556680,-0.000534,-1.776433,32.000000,-235.742211,111.314509,-0.024312,0.037150,0.000554,1.922999,0.000123,9.070097,-4.388838,1.003999,0.080252,0.037335,201.320551,201.314760,202.640909,-15193.542441,199.828656,186.222902,32.000000,187.828842,69.057879,72.787039,93.744652,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.741148,10.084390,0.521759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.826629,94.087542,110.318637,267.551861,-0.041501,0.027595,28.892897,14.272611,108.878398,-0.000767,89.573737,-87.178630,167.159661,111.118083,163.481014,109.436894,89.097396,109.517942,-0.000534,-1.772945,32.000000,-235.732634,111.312343,-0.024334,0.032744,0.000554,1.922999,0.000123,9.070097,-4.388838,1.003999,0.079760,0.037432,201.225328,201.239805,202.485726,-17432.059237,199.755716,186.175469,32.000000,187.843766,69.078313,72.756513,93.485416,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.892897,10.084096,0.520363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.625861,94.061290,110.233018,268.782953,-0.041940,0.027625,28.836901,14.266046,108.724577,-0.000726,89.424778,-87.194941,167.003819,110.953775,163.352301,109.257246,88.949347,109.299165,-0.000535,-1.768276,32.000000,-235.739363,111.222078,-0.024323,0.037911,0.000604,1.976701,0.000124,9.149009,-4.334374,1.004480,0.079689,0.037410,201.034981,201.031723,202.207951,-25820.900139,199.607031,186.101626,32.000000,187.834888,69.089466,72.629055,93.039574,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.836901,10.099650,0.521484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.444106,94.038630,109.976123,269.607718,-0.043790,0.027650,28.739080,14.269186,108.510017,-0.001068,89.326775,-87.146157,166.928083,110.799824,163.308146,109.056499,88.858319,109.161591,-0.000535,-1.764772,32.000000,-235.735895,110.939689,-0.024366,0.037124,0.000644,1.998252,0.000124,9.233538,-4.365330,1.005538,0.079766,0.037689,200.937126,200.927351,202.065078,-29938.715373,199.531612,186.078116,32.000000,187.829003,69.060094,72.597324,92.809144,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.739080,10.089379,0.521494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.333907,94.038630,109.981524,269.607718,-0.045030,0.027669,0.000000,14.262907,108.412377,-0.001106,89.253239,-87.215624,166.849804,110.710350,163.251689,109.121605,88.808178,108.967095,-0.000536,-1.761286,32.000000,-235.743814,110.900126,-0.024320,0.038304,0.000579,2.063847,0.000125,9.317644,-4.298371,1.004861,0.079752,0.037530,200.857279,200.842796,201.959937,-28859.947473,199.467922,186.041897,32.000000,187.840838,69.093536,72.563197,92.609680,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.105960,0.521307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.223339,94.019010,109.726063,269.982391,-0.043116,0.027717,0.000000,14.262193,108.231719,-0.000753,89.162367,-87.147139,166.734111,110.490558,163.175682,108.775377,88.706885,108.808364,-0.000537,-1.759534,32.000000,-235.743708,110.558247,-0.024323,0.038042,0.000579,2.063847,0.000125,9.317644,-4.298371,1.004861,0.079980,0.037492,200.746643,200.726004,201.788092,-14509.314707,199.383430,185.986089,32.000000,187.818832,69.085811,72.480209,92.358011,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.093708,0.521327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
109.045212,94.006023,109.734469,269.877822,-0.041543,0.027710,0.000000,14.265190,108.152670,-0.000990,89.100620,-87.186863,166.640245,110.426346,163.124596,108.781145,88.640209,108.685013,-0.000537,-1.757760,32.000000,-235.741694,110.322543,-0.024324,0.036573,0.000683,NaN,Inf,9.380422,-4.359278,1.005923,0.079460,0.037810,200.663629,200.647333,201.680118,-13016.994644,199.320543,185.978949,32.000000,187.831488,69.062482,72.431735,92.157753,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.097669,0.526795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.858444,93.993035,109.463683,269.661282,-0.041490,0.027756,28.769071,14.263906,108.068359,-0.001037,89.016246,-87.184412,166.568317,110.326697,163.079029,108.611177,88.569412,108.550198,-0.000538,-1.755996,32.000000,-235.743798,110.384727,-0.024304,0.031748,0.000537,NaN,Inf,9.423838,-4.348722,1.004603,0.079703,0.037318,200.583093,200.579833,201.571625,-28606.855935,199.277811,185.950372,32.000000,187.847293,69.109236,72.403829,91.937573,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.769071,10.099430,0.524700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.704858,93.993035,109.548796,269.661282,-0.043802,0.027813,28.841970,14.261480,107.958719,-0.000743,88.917835,-87.167183,166.476033,110.214486,162.984887,108.457181,88.470266,108.489495,-0.000538,-1.754220,32.000000,-235.744749,110.327480,-0.024328,0.034554,0.000766,NaN,Inf,9.512504,-4.352630,1.006321,0.080273,0.037823,200.482700,200.463504,201.414580,-27941.524082,199.180637,185.886509,32.000000,187.816150,69.063174,72.299600,91.697184,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.841970,10.093781,0.523766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.533582,93.987784,109.332610,269.086065,-0.044949,0.027882,28.851428,14.262051,107.704000,-0.000789,88.854300,-87.137698,166.390224,110.076400,162.925767,108.399406,88.347781,108.240797,-0.000537,-1.752462,32.000000,-235.742047,110.130302,-0.024356,0.038095,0.000778,2.162110,0.000126,9.606234,-4.359046,1.005560,0.079995,0.037699,200.399523,200.360042,201.292002,-23305.901613,199.120548,185.849544,32.000000,187.816623,69.061701,72.248473,91.475167,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.851428,10.065755,0.522822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.436646,93.983639,109.270392,268.421460,-0.043907,0.027835,29.063744,14.267331,107.629850,-0.000975,88.770708,-87.150448,166.273487,109.970427,162.849114,108.269740,88.309856,108.208532,-0.000537,-1.750687,32.000000,-235.738078,110.007013,-0.024386,0.037649,0.000999,2.231049,0.000126,9.694096,-4.294688,1.007764,0.079556,0.037624,200.296509,200.282382,201.155495,-27162.869040,199.068273,185.820858,32.000000,187.842214,69.072812,72.178841,91.273842,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.063744,10.086297,0.524611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.266154,93.983087,109.110455,266.303944,-0.042074,0.027800,28.663191,14.271897,107.461990,-0.000875,88.689583,-87.137435,166.200989,109.785115,162.789102,108.147346,88.249242,108.090831,-0.000536,-1.748935,32.000000,-235.736626,109.896553,-0.024378,0.037701,0.000861,2.263921,0.000127,9.786938,-4.314888,1.007362,0.079346,0.037400,200.226141,200.202955,201.050883,-25117.122370,199.006623,185.776809,32.000000,187.818399,69.075762,72.116385,91.070097,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.663191,10.059739,0.524877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.177982,93.983087,108.925629,266.303944,-0.040791,0.027794,28.773022,14.262764,107.431446,-0.000660,88.621337,-87.141370,166.051847,109.712525,162.729856,107.962359,88.174799,107.965307,-0.000536,-1.747194,32.000000,-235.745432,109.708761,-0.024289,0.042133,0.000909,2.290384,0.000126,9.838361,-4.295492,1.007689,0.080132,0.037774,200.147059,200.103945,200.933534,-4244.952260,198.929318,185.744083,32.000000,187.826404,69.070840,72.052704,90.875200,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.773022,10.075806,0.526293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
108.003874,93.978665,108.795886,264.615322,-0.043219,0.027806,28.868145,14.265190,107.211924,-0.000915,88.555197,-87.147391,165.989829,109.603209,162.652218,107.765952,88.091105,107.739033,-0.000535,-1.744862,32.000000,-235.741530,109.680350,-0.024258,0.037203,0.000919,2.325099,0.000128,9.935635,-4.302507,1.007798,0.079628,0.038240,200.052479,200.025667,200.819900,-4131.601998,198.875689,185.715867,32.000000,187.831584,69.067584,71.993990,90.666179,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.868145,10.025549,0.526539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.897468,93.973968,108.648224,262.363160,-0.044815,0.027789,0.000000,14.261622,107.110458,-0.000969,88.462767,-87.091344,165.897338,109.450707,162.612314,107.778193,88.017888,107.655967,-0.000534,-1.741355,32.000000,-235.744114,109.603361,-0.024410,0.039616,0.000730,2.344948,0.000127,9.986271,-4.300250,1.006911,0.080115,0.037716,199.980650,199.943328,200.708468,-3082.222915,198.805414,185.679250,32.000000,187.841203,69.076181,71.925972,90.478911,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.020707,0.525998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.718639,93.969546,108.575340,261.366714,-0.043504,0.027796,0.000000,14.268900,107.057427,-0.000521,88.408515,-87.080005,165.783408,109.230097,162.515987,107.523239,87.944542,107.449563,-0.000534,-1.737873,32.000000,-235.734706,109.348116,-0.024511,0.039432,0.000877,2.363922,0.000127,10.081931,-4.346840,1.007333,0.080175,0.038183,199.903996,199.868483,200.589438,-23044.931758,198.730074,185.670184,32.000000,187.831422,69.077595,71.854928,90.287022,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.028411,0.527287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.633183,93.969546,108.416393,261.366714,-0.042001,0.027872,0.000000,14.268187,107.064722,-0.000585,88.312776,-87.089328,165.658356,109.149126,162.456934,107.332329,87.843616,107.273692,-0.000533,-1.734380,32.000000,-235.738533,109.233029,-0.024544,0.039930,0.000897,NaN,Inf,10.237033,-4.367248,1.007953,0.079821,0.037208,199.808179,199.771938,200.457971,-27971.859828,198.675297,185.605569,32.000000,187.820064,69.069996,71.779035,90.075284,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.061499,0.526126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.398257,93.971757,108.304759,260.555057,-0.041935,0.027930,0.000000,14.271755,107.170275,-0.000905,88.271604,-87.072440,165.620835,109.011262,162.391494,107.175363,87.814325,107.163644,-0.000533,-1.731485,32.000000,-235.736441,108.987126,-0.024539,0.037675,0.000814,NaN,Inf,10.286299,-4.367934,1.007277,0.080497,0.037795,199.731678,199.697247,200.363669,-8622.301436,198.634537,185.595159,32.000000,187.843016,69.072782,71.747030,89.891601,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.022541,0.523392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.275344,93.977284,108.129907,260.056112,-0.044215,0.027998,0.000000,14.271612,107.175035,-0.000670,88.184382,-87.122776,165.478510,108.808190,162.329013,107.083789,87.760178,107.061966,-0.000533,-1.728560,32.000000,-235.737239,108.945378,-0.024574,0.041425,0.001003,NaN,Inf,10.424093,-4.402288,1.008441,0.081250,0.037636,199.664898,199.613792,200.258455,-10635.748926,198.577776,185.560480,32.000000,187.838452,69.066799,71.692202,89.702945,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.004713,0.523835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
107.106697,93.982810,107.984291,259.634859,-0.045376,0.028081,0.000000,14.268615,107.212571,-0.000483,88.131076,-87.102382,165.375537,108.712211,162.261726,106.881959,87.678029,106.803171,-0.000532,-1.725056,32.000000,-235.739253,108.674148,-0.024596,0.039458,0.001003,NaN,Inf,10.424093,-4.402288,1.008441,0.080233,0.037564,199.584739,199.557916,200.163916,-12339.787134,198.510306,185.516434,32.000000,187.844694,69.096628,71.631660,89.528486,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.033766,0.523244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
