OSU 80 Ton Compressor Load Stand
107.013207,93.982810,107.847259,259.634859,-0.044428,0.028161,0.000000,14.269899,107.256022,-0.000891,88.063511,-87.080143,165.300077,108.649061,162.227310,106.740637,87.629466,106.697369,-0.000530,-1.721574,32.000000,-235.736657,108.631543,-0.024599,0.041845,0.000935,NaN,Inf,10.603727,-4.474813,1.008194,0.080838,0.037674,199.528013,199.479800,200.048796,-8207.756025,198.454885,185.493763,32.000000,187.837826,69.101344,71.583764,89.343711,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.024889,0.526401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.792011,93.988061,107.740923,259.400211,-0.042574,0.028134,0.000000,14.267331,107.298235,-0.000952,87.988836,-87.065981,165.152377,108.355474,162.121538,106.637999,87.542854,106.515399,-0.000529,-1.718068,32.000000,-235.740209,108.439547,-0.024590,0.046408,0.000841,NaN,Inf,10.657857,-4.487643,1.007794,0.080602,0.037560,199.423574,199.376444,199.926847,-17235.167611,198.389006,185.444355,32.000000,187.829195,69.072829,71.509772,89.140796,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.982409,0.526647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.646441,93.989442,107.492274,259.126893,-0.042147,0.028074,0.000000,14.268758,107.377949,-0.000604,87.932618,-87.034828,165.063236,108.259025,162.045990,106.503828,87.479712,106.372684,-0.000528,-1.713980,32.000000,-235.736160,108.306042,-0.024362,0.046513,0.000863,NaN,Inf,10.791318,-4.506725,1.008886,0.080509,0.037944,199.346229,199.287132,199.815866,-15023.170067,198.309807,185.401667,32.000000,187.797593,69.086474,71.462489,88.956407,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,10.000825,0.524444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.569030,93.992482,107.438157,259.121205,-0.044579,0.028071,28.658675,14.268615,107.306874,-0.000876,87.869169,-87.090037,164.972612,108.086621,161.967453,106.339403,87.409284,106.362257,-0.000528,-1.712234,32.000000,-235.736466,108.201967,-0.024383,0.042841,0.000831,NaN,Inf,10.837795,-4.509133,1.008132,0.080770,0.037564,199.278701,199.217062,199.731769,-32693.103835,198.256442,185.363458,32.000000,187.814062,69.120082,71.411086,88.784600,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.658675,10.003906,0.524090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.356344,93.998838,107.255793,259.387128,-0.045596,0.028118,28.797161,14.263050,107.352955,-0.000941,87.818265,-87.028678,164.856163,108.069473,161.908459,106.182757,87.339298,106.124727,-0.000528,-1.709911,32.000000,-235.740065,108.042380,-0.024400,0.040586,0.000857,2.681418,0.000131,10.925188,-4.462212,1.008156,0.079926,0.037606,199.210480,199.152825,199.640502,-18891.354757,198.204251,185.349573,32.000000,187.827321,69.155782,71.365910,88.612800,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.797161,9.993268,0.527218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.262139,93.998838,107.186404,259.387128,-0.044456,0.028153,28.748069,14.268044,107.470394,-0.000657,87.761673,-87.046100,164.734969,107.846580,161.813158,106.051665,87.291632,106.009740,-0.000529,-1.706396,32.000000,-235.736873,107.930226,-0.024360,0.041347,0.000857,2.681418,0.000131,10.925188,-4.462212,1.008156,0.080456,0.037825,199.137146,199.075862,199.515939,-13314.469963,198.170990,185.310777,32.000000,187.810597,69.145113,71.308868,88.457175,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.748069,9.997963,0.522822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.104848,94.004641,107.049195,259.792719,-0.042573,0.028207,28.905300,14.268044,107.416133,-0.000728,87.697123,-86.976252,164.624632,107.660452,161.752801,105.854298,87.194069,105.792793,-0.000527,-1.702922,32.000000,-235.740971,107.728399,-0.024370,0.041976,0.000940,2.709289,0.000131,11.055205,-4.530548,1.008457,0.080189,0.037831,199.057023,198.986667,199.429895,-15025.616050,198.091739,185.285307,32.000000,187.829519,69.141517,71.248106,88.257771,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.905300,9.983657,0.519969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
106.021388,94.013760,106.910047,260.293916,-0.041379,0.028177,28.819239,14.266474,107.551524,-0.000884,87.647303,-87.014370,164.518634,107.688082,161.646831,105.791122,87.129234,105.797100,-0.000527,-1.699432,32.000000,-235.743524,107.593528,-0.024379,0.043445,0.000952,2.726136,0.000132,11.110039,-4.549927,1.008698,0.080265,0.037353,198.987232,198.938996,199.327911,-33787.989032,198.048435,185.241125,32.000000,187.807424,69.136101,71.198369,88.112564,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.819239,9.984390,0.516990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.839661,94.020945,106.775766,260.629589,-0.043861,0.028211,28.682128,14.270756,107.612681,-0.000710,87.553560,-86.996444,164.398179,107.468554,161.553791,105.564952,87.057558,105.522892,-0.000525,-1.696499,32.000000,-235.732359,107.503177,-0.024345,0.045543,0.000961,2.757495,0.000132,11.207478,-4.579007,1.008900,0.080562,0.038320,198.898283,198.832995,199.222604,-25201.406167,197.975314,185.210479,32.000000,187.801400,69.129203,71.131404,87.904830,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.682128,9.990700,0.518927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.741346,94.020945,106.588918,260.629589,-0.045387,0.028253,28.879808,14.268330,107.505002,-0.000486,87.526658,-86.980189,164.307047,107.336279,161.487918,105.511187,86.998731,105.440641,-0.000525,-1.694703,32.000000,-235.738391,107.384419,-0.024341,0.042527,0.000873,2.808231,0.000132,11.265260,-4.511656,1.008382,0.080252,0.037272,198.844006,198.771460,199.143460,-12613.749526,197.934197,185.171817,32.000000,187.806432,69.123682,71.080726,87.733876,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.879808,9.981529,0.514452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.619437,94.023708,106.475947,260.910658,-0.043764,0.028228,29.063840,14.272896,107.586220,-0.000756,87.464288,-86.973349,164.186496,107.153413,161.385395,105.368747,86.941583,105.260583,-0.000525,-1.692957,32.000000,-235.731202,107.195316,-0.024283,0.039537,0.000880,2.818126,0.000133,11.378506,-4.600323,1.008845,0.079828,0.037504,198.791589,198.705256,199.051369,-13186.470566,197.891742,185.137310,32.000000,187.796924,69.139549,71.047656,87.579205,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.063840,9.979401,0.521641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.530406,94.024537,106.323915,261.020473,-0.042283,0.028208,0.000000,14.274181,107.649284,-0.000903,87.409247,-86.958095,164.064166,107.070035,161.333713,105.278112,86.853585,105.212242,-0.000524,-1.691186,32.000000,-235.729262,107.078637,-0.024216,0.045779,0.000856,2.850486,0.000133,11.435942,-4.589654,1.008016,0.080325,0.037570,198.716740,198.631126,198.966488,-21288.009118,197.840536,185.132884,32.000000,187.814492,69.120233,71.002687,87.415629,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.973458,0.511158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.333911,94.027853,106.190555,260.903546,-0.041452,0.028258,0.000000,14.262907,107.621994,-0.000438,87.340107,-86.957023,163.960074,106.904606,161.221401,105.002487,86.780665,105.042135,-0.000525,-1.689442,32.000000,-235.743814,106.968978,-0.024235,0.045412,0.000932,2.856254,0.000132,11.509982,-4.638029,1.008109,0.079786,0.037959,198.645546,198.561015,198.872312,-22744.068738,197.765870,185.068363,32.000000,187.808022,69.119901,70.937285,87.228064,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.972505,0.514108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.232539,94.027853,106.026977,260.903546,-0.043025,0.028295,0.000000,14.266046,107.680702,-0.000498,87.298275,-86.948848,163.843264,106.861907,161.147081,105.014916,86.708815,104.990425,-0.000525,-1.687701,32.000000,-235.740346,106.878628,-0.024292,0.043812,0.000814,NaN,Inf,11.681310,-4.605316,1.008133,0.080264,0.037500,198.572767,198.490770,198.770001,-12537.700429,197.719736,185.047402,32.000000,187.811662,69.100500,70.897616,87.057805,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.978741,0.513705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.119486,94.037801,105.947755,260.213699,-0.045071,0.028282,0.000000,14.266617,107.726708,-0.000549,87.211947,-86.919688,163.729257,106.600823,161.060165,104.823499,86.636883,104.830041,-0.000525,-1.685959,32.000000,-235.737317,106.717345,-0.024328,0.045333,0.000785,NaN,Inf,11.740747,-4.563843,1.007549,0.079889,0.037553,198.502091,198.412107,198.689323,-8862.345236,197.665851,185.001703,32.000000,187.822871,69.126589,70.839089,86.898014,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.977494,0.514275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
105.036768,94.052724,105.807660,259.228141,-0.044577,0.028320,0.000000,14.269757,107.758613,-0.000247,87.136329,-86.841015,163.614275,106.604452,160.963254,104.739282,86.530577,104.819631,-0.000524,-1.683023,32.000000,-235.735980,106.685079,-0.024374,0.046697,0.000792,NaN,Inf,11.817033,-4.586200,1.007879,0.080378,0.037638,198.429432,198.328917,198.592713,-10482.262136,197.593481,184.961918,32.000000,187.792716,69.105090,70.768302,86.691618,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.957171,0.513085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.854576,94.066264,105.699512,257.553784,-0.042792,0.028339,0.000000,14.272754,107.820284,-0.000036,87.091844,-86.839156,163.496005,106.461450,160.860040,104.517531,86.485752,104.523898,-0.000524,-1.680693,32.000000,-235.732820,106.436159,-0.024320,0.042710,0.000718,NaN,Inf,11.880526,-4.486018,1.007339,0.079448,0.037848,198.362610,198.255920,198.506124,-12833.851734,197.552208,184.923102,32.000000,187.788811,69.121084,70.726225,86.514928,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.951155,0.509092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.796822,94.066264,105.486446,257.553784,-0.041650,0.028398,0.000000,14.260338,107.778613,-0.000466,87.044345,-86.825256,163.408238,106.305484,160.801715,104.547979,86.411436,104.450920,-0.000523,-1.677185,32.000000,-235.747694,106.365170,-0.024377,0.041163,0.000718,NaN,Inf,11.880526,-4.486018,1.007339,0.080280,0.037926,198.314852,198.198358,198.427862,-16125.088720,197.503657,184.915132,32.000000,187.816401,69.153856,70.699649,86.369769,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.947780,0.511797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.642526,94.072896,105.494548,255.171891,-0.044930,0.028364,0.000000,14.262907,107.789680,-0.000557,87.011876,-86.844292,163.281263,106.089952,160.708206,104.423751,86.340051,104.337751,-0.000521,-1.674840,32.000000,-235.744797,106.315201,-0.024405,0.044703,0.000732,NaN,Inf,12.035124,-4.584072,1.006581,0.079721,0.037687,198.256283,198.124177,198.356267,-16733.118075,197.455609,184.872771,32.000000,187.782216,69.145696,70.643408,86.200245,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.949174,0.510184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.473845,94.087819,105.248358,252.485854,-0.045976,0.028448,0.000000,14.264334,107.917281,-0.000365,86.975079,-86.818174,163.177690,106.072293,160.631405,104.215424,86.302563,104.309142,-0.000522,-1.671944,32.000000,-235.743534,106.024900,-0.024436,0.042264,0.000833,NaN,Inf,12.131750,-4.578623,1.008142,0.080443,0.037794,198.199268,198.071874,198.286469,-17144.361001,197.416989,184.859053,32.000000,187.805540,69.162642,70.618032,86.058498,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.945946,0.503752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.416233,94.097490,105.225492,249.056289,-0.044797,0.028464,0.000000,14.275893,107.860687,-0.000809,86.893229,-86.836016,163.058020,105.941769,160.512510,104.176786,86.226187,104.167418,-0.000521,-1.670197,32.000000,-235.733122,106.045107,-0.024372,0.043733,0.000833,NaN,Inf,12.131750,-4.578623,1.008142,0.080275,0.037181,198.127540,197.982714,198.181679,-20275.852695,197.365508,184.801831,32.000000,187.787313,69.163850,70.561602,85.902256,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.960766,0.507273,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.263616,94.105228,104.988591,245.380735,-0.042881,0.028429,0.000000,14.268044,107.902523,-0.000834,86.837871,-86.793672,162.927307,105.817448,160.422793,104.015575,86.143939,103.973964,-0.000523,-1.667864,32.000000,-235.738512,105.924026,-0.024360,0.044336,0.000814,NaN,Inf,12.290589,-4.566215,1.007750,0.080014,0.037715,198.049127,197.924257,198.097154,-16006.376093,197.330319,184.773215,32.000000,187.782592,69.149107,70.522002,85.729526,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.951302,0.507745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.175067,94.105228,104.943843,245.380735,-0.041774,0.028462,0.000000,14.267188,108.054481,-0.000519,86.823696,-86.817594,162.821640,105.715290,160.333748,103.960772,86.075099,103.882020,-0.000524,-1.664378,32.000000,-235.740844,105.777143,-0.024314,0.042369,0.000814,NaN,Inf,12.290589,-4.566215,1.007750,0.080384,0.037640,197.993196,197.844358,198.019718,-21337.479743,197.270263,184.766109,32.000000,187.784299,69.147991,70.475271,85.567742,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.938682,0.509289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
104.028592,94.111584,104.727462,240.831060,-0.044302,0.028593,0.000000,14.261908,107.988238,-0.000607,86.784315,-86.843829,162.748637,105.567764,160.247740,103.686904,85.994285,103.816014,-0.000525,-1.662040,32.000000,-235.746452,105.662546,-0.024356,0.039248,0.000719,NaN,Inf,12.388418,-4.598390,1.006953,0.080719,0.037855,197.953092,197.772663,197.944219,-16928.125534,197.223047,184.716878,32.000000,187.796395,69.139851,70.432723,85.426961,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.940590,0.507233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.974370,94.115729,104.704126,236.021442,-0.045758,0.028631,28.756397,14.269186,107.999929,-0.000781,86.731553,-86.801139,162.594530,105.406532,160.154522,103.786265,85.940701,103.605039,-0.000526,-1.658509,32.000000,-235.735568,105.546966,-0.024396,0.040901,0.000801,NaN,Inf,12.440737,-4.583989,1.007380,0.080112,0.037952,197.882813,197.710724,197.869208,-16576.983382,197.162881,184.693497,32.000000,187.766486,69.143283,70.382233,85.286109,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.756397,9.949027,0.509781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.809784,94.121808,104.456713,230.992427,-0.045556,0.028585,28.887381,14.265333,108.012257,-0.000683,86.687646,-86.802068,162.454603,105.323399,160.042421,103.624811,85.850431,103.487734,-0.000526,-1.655013,32.000000,-235.741060,105.411280,-0.024425,0.040743,0.000793,3.341324,0.000138,12.569941,-4.613807,1.007019,0.079875,0.037604,197.815771,197.631689,197.799889,-18055.546194,197.117858,184.652366,32.000000,187.769441,69.119653,70.341632,85.126045,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.887381,9.944625,0.504254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.746622,94.121808,104.396765,230.992427,-0.043153,0.028556,28.598754,14.267473,108.115728,-0.000482,86.658943,-86.832903,162.352731,105.284921,159.965855,103.537314,85.778330,103.413641,-0.000527,-1.652680,32.000000,-235.738100,105.345220,-0.024443,0.042291,0.000793,3.341324,0.000138,12.569941,-4.613807,1.007019,0.080962,0.037779,197.752222,197.578660,197.707619,-18882.960648,197.057865,184.622918,32.000000,187.755101,69.101607,70.283377,84.972732,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.598754,9.945799,0.505817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.612072,94.129546,104.241678,226.446226,-0.042044,0.028555,28.950911,14.265333,108.145621,-0.000796,86.643436,-86.826272,162.227804,105.051630,159.857516,103.329983,85.727264,103.208756,-0.000527,-1.650877,32.000000,-235.742043,105.227400,-0.024461,0.042868,0.000706,3.388018,0.000137,12.673494,-4.593183,1.006232,0.079440,0.037294,197.704158,197.511704,197.634136,-23828.089393,197.026484,184.591176,32.000000,187.787206,69.101674,70.250259,84.846168,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.950911,9.942791,0.505876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.539774,94.134520,104.149904,222.193777,-0.043304,0.028572,28.703742,14.272040,108.120785,-0.000881,86.610328,-86.817290,162.131901,104.950348,159.779414,103.291708,85.645418,103.243050,-0.000526,-1.649127,32.000000,-235.731074,105.247976,-0.024519,0.042500,0.000684,3.411236,0.000138,12.710932,-4.565104,1.006267,0.079990,0.037715,197.646812,197.459433,197.565079,-19382.118775,196.981005,184.564652,32.000000,187.759295,69.089842,70.194470,84.709977,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.703742,9.943745,0.503890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.391296,94.134797,104.044729,218.151973,-0.045319,0.028582,28.921225,14.270756,108.172781,-0.000465,86.561759,-86.801194,162.008017,104.828350,159.679658,103.090124,85.589125,103.113296,-0.000528,-1.647358,32.000000,-235.730392,105.052859,-0.024495,0.039983,0.000640,3.482524,0.000138,12.846368,-4.533636,1.005893,0.080999,0.037783,197.603533,197.380554,197.498844,-19716.808043,196.918369,184.530699,32.000000,187.744129,69.109369,70.137224,84.550410,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.921225,9.950348,0.505060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.317969,94.134797,104.038515,218.151973,-0.044566,0.028597,28.891310,14.267616,108.136954,-0.000544,86.533456,-86.764536,161.912654,104.777088,159.593069,103.049499,85.515373,102.971238,-0.000528,-1.644432,32.000000,-235.735498,104.936487,-0.024232,0.038252,0.000731,3.511050,0.000138,12.934851,-4.554591,1.006320,0.080197,0.038262,197.563938,197.332961,197.425655,-14965.974117,196.896739,184.524256,32.000000,187.767018,69.142603,70.109016,84.415763,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.891310,9.944258,0.502867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.230923,94.136731,103.846537,234.358220,-0.042681,0.028589,28.706434,14.270756,108.148920,-0.000605,86.494988,-86.757336,161.800703,104.657393,159.522984,102.969356,85.464776,102.749432,-0.000528,-1.642674,32.000000,-235.733834,104.775815,-0.024206,0.040848,0.000844,3.524232,0.000138,12.978449,-4.565492,1.006974,0.080718,0.037863,197.506130,197.280952,197.366226,-16691.464316,196.867078,184.496461,32.000000,187.778878,69.144621,70.058339,84.256550,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.706434,9.945579,0.500428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
103.139609,94.135073,103.732360,252.494661,-0.041543,0.028548,28.937434,14.274609,108.273063,-0.000332,86.425115,-86.768265,161.674077,104.560271,159.376058,102.845108,85.382110,102.786096,-0.000529,-1.640871,32.000000,-235.735062,104.779016,-0.024230,0.037649,0.000675,3.507327,0.000139,13.032166,-4.647248,1.005963,0.080363,0.037785,197.423007,197.194906,197.255758,-14617.290638,196.794716,184.436871,32.000000,187.742554,69.159498,69.980672,84.117430,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.937434,9.936115,0.501992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.983097,94.139218,103.593807,393.836043,-0.044028,0.028584,0.000000,14.272896,108.236375,-0.000111,86.360916,-86.772576,161.542059,104.301634,159.300928,102.679929,85.308423,102.611839,-0.000528,-1.639127,32.000000,-235.735463,104.605823,-0.024261,0.040612,0.000675,3.507327,0.000139,13.032166,-4.647248,1.005963,0.079985,0.037993,197.362414,197.136117,197.195243,-12435.158057,196.756344,184.401001,32.000000,187.743435,69.138525,69.931085,83.944835,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.947266,0.499592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.930863,94.139218,103.450127,393.836043,-0.045574,0.028574,0.000000,14.267902,108.299370,-0.000518,86.334484,-86.761489,161.444623,104.343293,159.184776,102.638753,85.237355,102.511838,-0.000529,-1.637357,32.000000,-235.740130,104.570481,-0.024261,0.042946,0.000706,3.570790,0.000138,13.084868,-4.542691,1.005747,0.080285,0.038091,197.320140,197.071310,197.122453,-14071.685900,196.704603,184.367415,32.000000,187.742198,69.156222,69.893158,83.825464,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.936995,0.499012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.808352,94.142534,103.389635,111.806291,-0.045318,0.028595,0.000000,14.272325,108.307716,-0.000580,86.308113,-86.796375,161.302621,104.236791,159.115850,102.470093,85.163490,102.457658,-0.000529,-1.635621,32.000000,-235.737345,104.412562,-0.024224,0.039248,0.000676,NaN,Inf,13.182267,-4.573106,1.005930,0.080365,0.038465,197.256488,197.010914,197.051487,-15012.543619,196.647784,184.353322,32.000000,187.749401,69.168271,69.849587,83.670205,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.925476,0.500034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.721174,94.141981,103.283292,138.318926,-0.042824,0.028638,0.000000,14.275037,108.283624,-0.000294,86.289032,-86.774171,161.213728,104.091220,159.035765,102.476227,85.098193,102.394420,-0.000530,-1.633867,32.000000,-235.735618,104.370405,-0.024206,0.038829,0.000668,NaN,Inf,13.289827,-4.520394,1.005654,0.080491,0.038030,197.230261,196.963608,196.997938,-20907.472231,196.631287,184.332962,32.000000,187.739364,69.182145,69.815308,83.554958,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.923055,0.499730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.587589,94.141705,103.243305,175.410171,-0.041583,0.028603,0.000000,14.268615,108.300410,-0.000817,86.198059,-86.731375,160.982462,103.977461,158.832534,102.272113,84.947352,102.268996,-0.000529,-1.631456,32.000000,-235.734335,104.296272,-0.024266,0.035682,0.000653,NaN,Inf,13.341330,-4.492953,1.005472,0.080568,0.038245,197.121269,196.856407,196.860618,-16924.046290,196.559710,184.261674,32.000000,187.744518,69.194425,69.716344,83.277178,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.917919,0.499100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.489446,94.142258,103.130832,182.193200,-0.044173,0.028572,0.000000,14.267902,108.378310,-0.000846,86.191248,-86.755966,160.887075,103.833523,158.732002,102.179153,84.877291,102.039582,-0.000528,-1.629708,32.000000,-235.741442,104.014599,-0.024220,0.036888,0.000653,NaN,Inf,13.341330,-4.492953,1.005472,0.080254,0.037727,197.066105,196.799775,196.797994,-16548.274245,196.508337,184.243169,32.000000,187.740729,69.182464,69.683635,83.139551,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.913664,0.498480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.420770,94.142258,102.960668,182.193200,-0.045651,0.028607,28.670426,14.268758,108.331116,-0.000551,86.144432,-86.743252,160.746780,103.769128,158.650137,102.138450,84.788897,102.106225,-0.000528,-1.627915,32.000000,-235.736487,103.976624,-0.024164,0.037177,0.000784,NaN,Inf,13.480140,-4.484790,1.006258,0.080320,0.038031,197.023672,196.740979,196.732951,-19660.260713,196.455272,184.204207,32.000000,187.728276,69.168657,69.629155,83.015817,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.670426,9.919167,0.497448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.267379,94.137560,102.842267,192.148207,-0.045435,0.028618,28.812784,14.273182,108.416605,-0.000691,86.113930,-86.740778,160.622537,103.566871,158.525580,102.069045,84.718989,101.901864,-0.000530,-1.626153,32.000000,-235.734522,103.869936,-0.024143,0.033872,0.000784,NaN,Inf,13.480140,-4.484790,1.006258,0.080681,0.038811,196.953026,196.676130,196.663193,-15221.572209,196.415305,184.165993,32.000000,187.728295,69.185896,69.567094,82.859511,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.812784,9.919313,0.499051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.205745,94.131757,102.631173,204.242113,-0.042943,0.028608,0.000000,14.267902,108.478334,-0.000923,86.054780,-86.760352,160.523094,103.542668,158.451518,101.932567,84.638126,101.905398,-0.000530,-1.624367,32.000000,-235.735541,103.858946,-0.024174,0.037990,0.000657,3.834346,0.000141,13.521241,-4.356398,1.005271,0.080502,0.038342,196.912227,196.602974,196.578934,-21789.062499,196.372834,184.128555,32.000000,187.708202,69.178629,69.526202,82.740441,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.907575,0.499818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.096132,94.128717,102.668544,192.239594,-0.041922,0.028626,0.000000,14.260766,108.470708,-0.000783,86.033754,-86.770574,160.403336,103.408783,158.332592,101.820311,84.571241,101.672664,-0.000530,-1.622618,32.000000,-235.742348,103.631872,-0.024271,0.034134,0.000769,3.847460,0.000140,13.608422,-4.409205,1.005621,0.080335,0.038222,196.861720,196.578259,196.529328,-14070.729278,196.323583,184.116982,32.000000,187.704729,69.198775,69.474929,82.605528,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.913664,0.499552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
102.023526,94.128717,102.460598,192.239594,-0.043297,0.028649,0.000000,14.264905,108.494623,-0.000565,86.015824,-86.759288,160.259832,103.383396,158.253199,101.709712,84.513593,101.643665,-0.000529,-1.619701,32.000000,-235.739849,103.677780,-0.024323,0.038567,0.000508,NaN,Inf,13.639564,-4.326218,1.004162,0.079757,0.037956,196.811814,196.509076,196.464992,-20704.435741,196.295226,184.079850,32.000000,187.707660,69.188144,69.461810,82.476997,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.907795,0.498185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.904418,94.125954,102.512111,207.254374,-0.045321,0.028609,0.000000,14.277320,108.593823,-0.000837,85.976969,-86.695380,160.168291,103.233174,158.159172,101.683013,84.456861,101.494472,-0.000531,-1.616180,32.000000,-235.729400,103.460141,-0.024343,0.034869,0.000762,NaN,Inf,13.702275,-4.399307,1.005607,0.080064,0.037785,196.762361,196.446523,196.411875,-15703.290659,196.242465,184.056273,32.000000,187.681599,69.192550,69.394380,82.340370,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.908015,0.498618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.835941,94.133967,102.327909,216.611810,-0.046138,0.028621,0.000000,14.266474,108.525121,-0.000858,85.935055,-86.703627,160.059460,103.185135,158.040272,101.586929,84.357471,101.387804,-0.000530,-1.612656,32.000000,-235.738443,103.393495,-0.024316,0.038042,0.000517,NaN,Inf,13.745855,-4.359117,1.004284,0.079779,0.037257,196.725786,196.391762,196.331665,-14007.886423,196.188784,184.009709,32.000000,187.701149,69.190334,69.350225,82.193677,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.904200,0.498048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.711356,94.144192,102.296751,224.894282,-0.043664,0.028585,29.027004,14.268758,108.557477,-0.000534,85.917876,-86.714176,159.944652,102.999170,157.953090,101.389075,84.296489,101.288552,-0.000530,-1.609139,32.000000,-235.740749,103.320236,-0.024358,0.046697,0.000794,NaN,Inf,13.814634,-4.392262,1.005963,0.080244,0.037362,196.680548,196.359598,196.296393,-10565.955914,196.174233,183.997200,32.000000,187.700408,69.208945,69.317754,82.055618,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.027004,9.908455,0.497035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.624636,94.144192,102.117745,224.894282,-0.042168,0.028559,0.000000,14.271469,108.555939,-0.000761,85.878530,-86.705779,159.789723,102.937121,157.849458,101.376304,84.171519,101.236904,-0.000531,-1.605651,32.000000,-235.729678,103.164357,-0.024369,0.037491,0.000590,NaN,Inf,13.863808,-4.357192,1.004831,0.080286,0.038340,196.600850,196.269333,196.204070,-10250.274857,196.098627,183.940966,32.000000,187.659025,69.178298,69.239767,81.893882,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.911536,0.494566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.531923,94.152482,102.064447,226.525418,-0.042293,0.028512,0.000000,14.275465,108.688069,-0.000840,85.842315,-86.690738,159.697653,102.825133,157.756791,101.326842,84.092134,101.224249,-0.000533,-1.604489,32.000000,-235.728469,103.173411,-0.024343,0.045176,0.000572,4.001142,0.000140,13.948971,-4.356102,1.005755,0.080113,0.038603,196.579935,196.219690,196.143429,-6142.194334,196.080888,183.931485,32.000000,187.660571,69.180504,69.208747,81.758613,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.900311,0.496464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.470028,94.155522,101.888147,232.637993,-0.044840,0.028544,0.000000,14.270185,108.676088,-0.000587,85.790070,-86.707388,159.583066,102.751503,157.647214,101.238932,84.021871,101.028630,-0.000532,-1.602142,32.000000,-235.734569,102.989961,-0.024321,0.047510,0.000537,NaN,Inf,14.065311,-4.190576,1.005245,0.080118,0.037948,196.532985,196.160362,196.083844,-6955.416040,196.037663,183.873801,32.000000,187.657687,69.163685,69.159116,81.608330,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.915278,0.496051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.316301,94.153035,101.818508,239.271917,-0.044839,0.028536,0.000000,14.268044,108.675582,-0.000415,85.755475,-86.654950,159.478651,102.648550,157.565188,101.084081,83.939213,100.921200,-0.000533,-1.599795,32.000000,-235.738512,102.868715,-0.024325,0.042448,0.000403,NaN,Inf,14.105658,-4.238545,1.004121,0.080972,0.037919,196.476452,196.113628,196.042506,-12521.311783,195.993415,183.858841,32.000000,187.660002,69.182195,69.102445,81.493082,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.911463,0.496720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.249044,94.153035,101.782318,239.271917,-0.042627,0.028577,0.000000,14.268615,108.636438,-0.000529,85.737662,-86.699537,159.362237,102.531344,157.463593,100.920532,83.856340,100.816480,-0.000533,-1.596275,32.000000,-235.736138,102.843833,-0.024311,0.043156,0.000541,NaN,Inf,14.195900,-4.220892,1.004957,0.080359,0.038007,196.415007,196.065253,195.975495,-12757.539611,195.971859,183.825643,32.000000,187.645976,69.180001,69.076158,81.362463,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.906621,0.495383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.170416,94.149995,101.750123,245.160558,-0.041672,0.028572,0.000000,14.265190,108.722740,-0.000442,85.724483,-86.690292,159.241193,102.521720,157.391697,100.869192,83.801404,100.760492,-0.000533,-1.593903,32.000000,-235.745300,102.814466,-0.024318,0.038645,0.000541,NaN,Inf,14.195900,-4.220892,1.004957,0.080152,0.038823,196.419158,196.027588,195.932809,-11056.571727,195.946265,183.815942,32.000000,187.675886,69.196388,69.037299,81.250028,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.913151,0.494409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
101.104932,94.146679,101.581052,248.578195,-0.043112,0.028611,0.000000,14.268615,108.696256,-0.000019,85.677565,-86.626927,159.122983,102.415850,157.255481,100.783467,83.705066,100.774854,-0.000532,-1.590366,32.000000,-235.734991,102.612637,-0.024351,0.039458,0.000567,NaN,Inf,14.236502,-4.201433,1.005267,0.080129,0.037856,196.345005,195.942861,195.872011,-13499.589187,195.890195,183.784987,32.000000,187.634047,69.179783,68.976654,81.088265,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.903539,0.494389,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.971181,94.147508,101.407878,250.165368,-0.045083,0.028640,0.000000,14.269043,108.691781,-0.000436,85.629053,-86.550478,159.021700,102.192795,157.169062,100.709577,83.632425,100.604206,-0.000532,-1.587428,32.000000,-235.739152,102.562323,-0.024337,0.038776,0.000556,NaN,Inf,14.317216,-4.075381,1.004709,0.080602,0.038281,196.297409,195.913069,195.790335,-9862.192294,195.860894,183.740646,32.000000,187.638970,69.189340,68.902706,80.949438,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.909262,0.493337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.927164,94.147508,101.478657,250.165368,-0.045864,0.028628,0.000000,14.268758,108.708983,-0.000638,85.607480,-86.528023,158.910392,102.222035,157.078258,100.670992,83.571045,100.507445,-0.000533,-1.585657,32.000000,-235.736979,102.588143,-0.024514,0.038514,0.000556,NaN,Inf,14.317216,-4.075381,1.004709,0.080666,0.038319,196.250755,195.857306,195.724128,-9989.051809,195.801966,183.703860,32.000000,187.629801,69.188266,68.872963,80.802638,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.910583,0.493750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.793286,94.144468,101.280988,249.766404,-0.043328,0.028574,0.000000,14.262764,108.758395,-0.000505,85.592250,-86.468554,158.795324,102.096633,156.981426,100.502346,83.466653,100.401385,-0.000532,-1.582731,32.000000,-235.742809,102.248489,-0.024494,0.042055,0.000660,NaN,Inf,14.425577,-4.103571,1.005464,0.080109,0.038408,196.218162,195.804334,195.680705,-7827.622457,195.770549,183.680183,32.000000,187.615371,69.212133,68.837007,80.676992,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.906181,0.494448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.728999,94.146679,101.319839,247.776538,-0.041925,0.028577,0.000000,14.262764,108.761827,-0.000639,85.544055,-86.496980,158.681278,102.016864,156.888264,100.516525,83.410245,100.281076,-0.000532,-1.581022,32.000000,-235.743301,102.344590,-0.024465,0.046146,0.000660,NaN,Inf,14.425577,-4.103571,1.005464,0.080844,0.038671,196.177759,195.775191,195.643285,-10976.610811,195.734587,183.637933,32.000000,187.626779,69.193531,68.812164,80.553999,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.915498,0.492776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.620462,94.142258,101.064834,243.692738,-0.043187,0.028623,0.000000,14.268900,108.883187,-0.000925,85.514725,-86.504326,158.590518,101.914684,156.794659,100.294654,83.336937,100.266971,-0.000532,-1.578687,32.000000,-235.733066,102.203394,-0.024135,0.042369,0.000590,NaN,Inf,14.544786,-4.080340,1.005866,0.080412,0.038538,196.144493,195.721543,195.610408,-9243.389086,195.716262,183.650300,32.000000,187.623342,69.213492,68.785595,80.441085,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.909262,0.495560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.525499,94.142810,101.036671,238.784415,-0.045226,0.028673,28.749988,14.270613,108.831292,-0.000799,85.465189,-86.507812,158.440900,101.838422,156.688886,100.242747,83.263241,100.101688,-0.000530,-1.576947,32.000000,-235.736435,102.039663,-0.024133,0.043917,0.000590,NaN,Inf,14.544786,-4.080340,1.005866,0.080563,0.037998,196.069433,195.673737,195.520101,-11910.459584,195.655792,183.576280,32.000000,187.610062,69.199727,68.711151,80.293337,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.749988,9.905153,0.493809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.465395,94.142810,100.917635,238.784415,-0.046064,0.028689,28.999757,14.274894,108.780004,-0.000597,85.438182,-86.478028,158.356223,101.667342,156.588919,100.279135,83.184099,100.010310,-0.000530,-1.575180,32.000000,-235.731990,101.975091,-0.024162,0.038619,0.000485,NaN,Inf,14.606360,-4.015785,1.004416,0.080264,0.037825,196.040071,195.642181,195.484982,-13139.564207,195.637412,183.570568,32.000000,187.613533,69.214788,68.667208,80.189305,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.999757,9.899651,0.494252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.319861,94.141152,100.863863,232.548244,-0.043550,0.028741,28.796345,14.267473,108.949750,-0.000881,85.388979,-86.458809,158.218158,101.599075,156.503045,100.005244,83.106236,99.886335,-0.000528,-1.573416,32.000000,-235.740067,101.930797,-0.024137,0.040088,0.000545,4.459496,0.000143,14.700873,-4.019053,1.004501,0.080346,0.038362,195.997672,195.581942,195.419701,-10369.305467,195.587419,183.522959,32.000000,187.604214,69.176829,68.630055,80.039805,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.796345,9.906181,0.492098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
