OSU 80 Ton Compressor Load Stand
100.277024,94.144468,100.716131,225.957523,-0.042115,0.028667,28.722010,14.269614,108.830946,-0.000897,85.375124,-86.473724,158.123340,101.608230,156.395181,100.002822,83.080809,99.845870,-0.000529,-1.571680,32.000000,-235.735959,101.895411,-0.024074,0.037334,0.000633,4.504030,0.000144,14.787660,-4.016786,1.005423,0.080465,0.037773,195.970311,195.557117,195.374460,-6870.446262,195.580746,183.527983,32.000000,187.618381,69.224760,68.591154,79.935540,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.722010,9.899871,0.492983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.185337,94.147232,100.750611,220.137213,-0.042417,0.028630,28.925857,14.270898,108.913132,-0.000581,85.315375,-86.456846,158.012343,101.452587,156.309253,99.947552,83.013948,99.740558,-0.000529,-1.569344,32.000000,-235.733527,101.790479,-0.024067,0.034580,0.000633,4.504030,0.000144,14.787660,-4.016786,1.005423,0.080584,0.038818,195.922072,195.502312,195.299015,-3799.583650,195.531510,183.485554,32.000000,187.606530,69.211680,68.555203,79.826584,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.925857,9.894735,0.490190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.154483,94.147232,100.577871,220.137213,-0.045156,0.028661,28.810091,14.274466,108.981748,-0.000799,85.302281,-86.446618,157.917468,101.361704,156.220974,99.917546,82.929630,99.663812,-0.000530,-1.567010,32.000000,-235.733566,101.680814,-0.024059,0.039642,0.000547,4.504654,0.000144,14.817027,-4.016048,1.004379,0.080581,0.038253,195.893576,195.478898,195.268072,-5661.747552,195.494752,183.475241,32.000000,187.616044,69.208898,68.527064,79.696401,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.810091,9.894515,0.492511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
100.001975,94.141981,100.559008,214.923289,-0.045104,0.028630,28.938745,14.268758,108.967214,-0.000874,85.269910,-86.449403,157.776947,101.294660,156.126246,99.742667,82.864662,99.629046,-0.000532,-1.565251,32.000000,-235.736324,101.595158,-0.024075,0.035551,0.000761,4.522985,0.000143,14.875580,-4.013479,1.005642,0.080950,0.038226,195.833208,195.421782,195.212303,-10387.528378,195.459005,183.436153,32.000000,187.598362,69.195297,68.468558,79.549117,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.938745,9.892975,0.492599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.944221,94.136455,100.359088,209.525012,-0.042822,0.028605,28.867474,14.266046,108.923153,-0.000627,85.220636,-86.484277,157.672852,101.160795,155.996617,99.695951,82.803465,99.598421,-0.000533,-1.563495,32.000000,-235.735921,101.589020,-0.024004,0.039957,0.000498,4.549859,0.000144,14.894363,-3.976045,1.004227,0.080638,0.037960,195.802749,195.344010,195.152551,-6594.629026,195.420734,183.422472,32.000000,187.593528,69.201905,68.420714,79.422014,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.867474,9.887765,0.492717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.858881,94.132033,100.299435,204.545299,-0.041931,0.028680,28.820269,14.266760,109.043176,-0.000496,85.166118,-86.440680,157.550775,101.134104,155.911315,99.620391,82.714492,99.424467,-0.000533,-1.561723,32.000000,-235.738977,101.428207,-0.023979,0.042658,0.000731,4.601164,0.000143,14.982016,-3.932324,1.005570,0.080693,0.038174,195.763214,195.303367,195.095067,-5702.978840,195.392736,183.394899,32.000000,187.595379,69.208655,68.394212,79.310920,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.820269,9.894735,0.490573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.798627,94.132033,100.251419,204.545299,-0.041612,0.028671,28.778791,14.271612,108.957484,-0.000645,85.127527,-86.430955,157.441395,101.054130,155.826273,99.539027,82.645275,99.430461,-0.000533,-1.559944,32.000000,-235.731666,101.419843,-0.023993,0.041687,0.000484,4.627726,0.000144,15.011699,-3.889849,1.004151,0.080751,0.038696,195.707438,195.260668,195.045321,-15272.965620,195.347006,183.345717,32.000000,187.575341,69.201577,68.340980,79.186822,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.778791,9.891287,0.491645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.695180,94.130651,100.105471,201.232231,-0.044374,0.028717,28.719627,14.265333,109.003341,-0.000524,85.102937,-86.447142,157.329607,100.978685,155.726349,99.463645,82.559534,99.232701,-0.000532,-1.558186,32.000000,-235.743027,101.257095,-0.024045,0.044231,0.000483,4.649187,0.000144,15.059333,-3.907299,1.004412,0.080811,0.038463,195.668245,195.203264,195.011385,-16233.686790,195.323996,183.319507,32.000000,187.570122,69.204321,68.288845,79.058434,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.719627,9.882190,0.490042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.669656,94.130375,100.119288,199.054859,-0.045746,0.028739,28.773587,14.268330,109.098190,-0.000099,85.058168,-86.483455,157.218222,100.872387,155.633258,99.436328,82.509825,99.293322,-0.000531,-1.556444,32.000000,-235.738719,101.205270,-0.024023,0.047483,0.000509,4.694729,0.000145,15.096107,-3.834412,1.004537,0.080339,0.038297,195.628015,195.172115,194.953147,-17658.575384,195.282149,183.316564,32.000000,187.567557,69.199631,68.255044,78.943639,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.773587,9.871991,0.490603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.570121,94.130651,99.984234,198.206146,-0.043593,0.028784,28.789203,14.271469,109.113914,-0.000492,85.043800,-86.439219,157.102466,100.774877,155.527474,99.270296,82.456475,99.086697,-0.000531,-1.554684,32.000000,-235.734268,101.131725,-0.024190,0.042422,0.000436,4.709765,0.000145,15.157900,-3.869824,1.004115,0.081056,0.038129,195.592913,195.132631,194.905561,-16263.305165,195.250588,183.301209,32.000000,187.553729,69.203016,68.203546,78.820657,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.789203,9.880649,0.490770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.503794,94.130651,100.050332,198.206146,-0.042274,0.028782,28.858427,14.264905,109.046878,-0.000690,84.988297,-86.419306,156.985000,100.817088,155.425271,99.268621,82.401237,99.049280,-0.000532,-1.551772,32.000000,-235.742307,101.047497,-0.024172,0.043182,0.000461,4.756385,0.000146,15.234339,-3.856325,1.004159,0.080889,0.038824,195.553223,195.094744,194.867555,-12228.896123,195.212959,183.260587,32.000000,187.562009,69.189168,68.167225,78.716301,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.858427,9.877054,0.490229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.403090,94.128993,99.915388,197.966333,-0.042610,0.028792,28.633207,14.270613,109.116000,-0.000538,84.963017,-86.426431,156.883727,100.651839,155.338920,99.081199,82.359350,98.964879,-0.000530,-1.548243,32.000000,-235.732993,100.921862,-0.024174,0.039957,0.000461,4.756385,0.000146,15.234339,-3.856325,1.004159,0.081093,0.038527,195.529051,195.040353,194.806767,-17928.315598,195.187490,183.244403,32.000000,187.570077,69.216831,68.116743,78.600290,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.633207,9.880429,0.488911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.364946,94.126506,99.853503,204.826803,-0.045304,0.028856,28.790240,14.266760,109.139277,-0.000614,84.912024,-86.412740,156.788574,100.563324,155.239796,99.135693,82.287811,98.993838,-0.000531,-1.544728,32.000000,-235.742255,100.983599,-0.024161,0.049031,0.000605,4.808385,0.000147,15.334888,-3.834003,1.005154,0.080729,0.038153,195.493052,195.020718,194.758694,-13126.571484,195.173643,183.229666,32.000000,187.557965,69.244180,68.080914,78.485288,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.790240,9.873532,0.489659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.260680,94.126506,99.765701,208.040949,-0.046015,0.028883,28.926705,14.270185,109.244033,-0.000881,84.875947,-86.449113,156.664033,100.523683,155.135429,99.026662,82.224383,98.857692,-0.000531,-1.541212,32.000000,-235.737191,100.785034,-0.024173,0.040743,0.000472,4.867109,0.000146,15.355760,-3.744674,1.004917,0.080583,0.038358,195.458088,194.954800,194.714987,-15301.066971,195.117943,183.184389,32.000000,187.557946,69.224664,68.034338,78.368976,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.926705,9.880062,0.490032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.205235,94.126506,99.806838,208.040949,-0.044502,0.028910,0.000000,14.268044,109.142850,-0.000879,84.836712,-86.403497,156.547477,100.512734,155.046252,98.931461,82.153263,98.845267,-0.000530,-1.538850,32.000000,-235.737529,100.894983,-0.024163,0.042710,0.000588,4.887800,0.000146,15.419644,-3.764911,1.005088,0.080046,0.038155,195.416284,194.913340,194.658172,-25007.418078,195.085169,183.175539,32.000000,187.543269,69.199413,67.982015,78.238759,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.870377,0.491340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.128863,94.128993,99.739270,216.816238,-0.042173,0.028944,0.000000,14.265761,109.177013,-0.000522,84.808629,-86.400582,156.425339,100.408007,154.956785,98.847852,82.101174,98.686436,-0.000529,-1.536497,32.000000,-235.737681,100.728399,-0.024155,0.042710,0.000669,NaN,Inf,15.453635,-3.701429,1.006064,0.080644,0.038219,195.384501,194.890643,194.620738,-18201.266241,195.063765,183.142491,32.000000,187.558730,69.224521,67.933954,78.127652,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.871991,0.488813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
99.040229,94.135902,99.604938,245.224965,-0.042535,0.028944,0.000000,14.267902,109.278360,-0.000862,84.757991,-86.440188,156.309358,100.457780,154.854578,98.746175,82.012392,98.645971,-0.000530,-1.534730,32.000000,-235.740622,100.724829,-0.024158,0.043366,0.000681,NaN,Inf,15.504457,-3.748558,1.006158,0.081461,0.038202,195.320806,194.830196,194.538448,-14475.603970,194.995338,183.118204,32.000000,187.498260,69.181242,67.861074,77.988292,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.852256,0.487810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.982615,94.140876,99.644110,221.400228,-0.045285,0.029066,0.000000,14.269329,109.268183,-0.000876,84.743494,-86.434537,156.217663,100.300648,154.775950,98.701968,81.978931,98.571328,-0.000531,-1.532947,32.000000,-235.733130,100.583655,-0.024173,0.044546,0.000621,NaN,Inf,15.564279,-3.683198,1.005702,0.082087,0.039695,195.303414,194.800418,194.518069,-16051.449831,194.991712,183.085833,32.000000,187.530158,69.184213,67.835345,77.917670,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.851375,0.488783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.886859,94.143363,99.469674,172.893020,-0.046021,0.029093,0.000000,14.272183,109.242762,-0.000597,84.695846,-86.395622,156.120143,100.260926,154.688083,98.559282,81.896433,98.510844,-0.000529,-1.530604,32.000000,-235.729784,100.496446,-0.024212,0.042553,0.000621,NaN,Inf,15.564279,-3.683198,1.005702,0.081808,0.040471,195.280249,194.761589,194.472390,-13660.698841,194.958064,183.071319,32.000000,187.512038,69.198645,67.784901,77.798995,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.841177,0.490023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.875279,94.143363,99.571918,172.893020,-0.044556,0.029069,0.000000,14.265618,109.234237,-0.000870,84.663631,-86.406248,156.008093,100.253220,154.576580,98.563474,81.837705,98.483548,-0.000529,-1.528254,32.000000,-235.739463,100.444360,-0.024197,0.045989,0.000710,NaN,Inf,15.604634,-3.695718,1.006683,0.082408,0.039313,195.234929,194.700592,194.424759,-11125.411216,194.904994,183.043792,32.000000,187.512479,69.180080,67.727613,77.668426,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.862454,0.488479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.816571,94.144468,99.417059,168.625073,-0.042560,0.029083,0.000000,14.266903,109.274746,-0.000896,84.621079,-86.394080,155.902640,100.115357,154.476604,98.404388,81.759938,98.355383,-0.000529,-1.526496,32.000000,-235.742440,100.253117,-0.024186,0.040166,0.000658,NaN,Inf,15.665961,-3.650499,1.005894,0.081965,0.039960,195.197787,194.655786,194.358639,-11218.719488,194.887318,183.018194,32.000000,187.496149,69.197441,67.685922,77.539680,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.857758,0.489177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.762656,94.145298,99.486937,179.265759,-0.041711,0.029048,28.866406,14.274323,109.329237,-0.000600,84.627944,-86.368954,155.814498,100.006632,154.378836,98.403497,81.728410,98.231721,-0.000529,-1.524739,32.000000,-235.729447,100.277996,-0.024319,0.042920,0.000726,NaN,Inf,15.673078,-3.608599,1.007046,0.082408,0.039718,195.154826,194.644480,194.339880,-8908.967633,194.867476,183.002918,32.000000,187.507691,69.198544,67.640008,77.443415,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.866406,9.860033,0.488056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.652778,94.144745,99.241626,184.648863,-0.044474,0.029022,28.778614,14.264334,109.345397,-0.000717,84.558443,-86.403146,155.668256,100.056836,154.273955,98.259050,81.646733,98.121665,-0.000529,-1.522991,32.000000,-235.740747,100.227216,-0.024363,0.039616,0.000718,NaN,Inf,15.710282,-3.609897,1.006077,0.082288,0.040072,195.114576,194.573263,194.276402,-12664.820370,194.822595,182.970056,32.000000,187.470935,69.191437,67.579625,77.305365,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.778614,9.842424,0.487495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.617384,94.144745,99.300996,184.648863,-0.045818,0.029041,28.790937,14.266903,109.370193,-0.000828,84.535534,-86.406425,155.581739,99.990076,154.190686,98.345716,81.584299,98.167819,-0.000527,-1.521229,32.000000,-235.739654,100.265027,-0.024320,0.043471,0.000810,5.090443,0.000148,15.744278,-3.654728,1.007334,0.082234,0.039961,195.093629,194.564321,194.233548,-17634.548446,194.795052,182.974230,32.000000,187.476924,69.198502,67.569641,77.202694,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.790937,9.858932,0.488557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.567808,94.146403,99.134376,186.792291,-0.043531,0.028993,28.763812,14.272040,109.389387,-0.000690,84.496950,-86.369937,155.466981,99.900763,154.102216,98.232857,81.534264,98.087418,-0.000528,-1.519488,32.000000,-235.732222,100.061974,-0.024311,0.047143,0.000714,5.118651,0.000149,15.811361,-3.641072,1.005969,0.081897,0.039957,195.050590,194.497956,194.205921,-19167.740120,194.756153,182.930857,32.000000,187.490906,69.179933,67.515663,77.080795,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.763812,9.860399,0.487928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.510093,94.145021,99.195619,186.635812,-0.042274,0.028990,28.929464,14.273039,109.369629,-0.000286,84.492232,-86.362928,155.404705,99.861959,154.027334,98.157256,81.503303,98.149469,-0.000527,-1.517716,32.000000,-235.735157,99.992162,-0.024332,0.046408,0.000756,5.171727,0.000149,15.833159,-3.550106,1.006932,0.082265,0.040167,195.045623,194.489710,194.167002,-16515.936794,194.746379,182.934225,32.000000,187.498292,69.221136,67.508673,77.014687,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.929464,9.855264,0.488429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.403823,94.145850,98.995669,185.161125,-0.042738,0.029016,29.128482,14.268330,109.409375,-0.000533,84.434976,-86.356267,155.241418,99.834739,153.895934,98.067472,81.442585,98.040613,-0.000525,-1.515924,32.000000,-235.742161,99.979785,-0.024329,0.044336,0.000577,5.175519,0.000149,15.865359,-3.549781,1.005748,0.082246,0.039749,194.978892,194.408013,194.103934,-12543.537117,194.677155,182.876020,32.000000,187.447664,69.191626,67.427911,76.877908,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.128482,9.853430,0.486836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.378126,94.145850,99.021024,185.161125,-0.045510,0.028985,28.900955,14.266760,109.433138,-0.000555,84.404393,-86.366771,155.132978,99.614905,153.804719,98.081874,81.403086,97.915470,-0.000525,-1.514155,32.000000,-235.734224,99.912299,-0.024388,0.042605,0.000643,5.249691,0.000147,15.965916,-3.487055,1.006014,0.082111,0.040092,194.953961,194.368502,194.056125,-11959.797499,194.643571,182.856424,32.000000,187.455273,69.176304,67.385919,76.770272,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.900955,9.851962,0.487643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.304230,94.138942,98.928998,183.312807,-0.046147,0.029008,0.000000,14.270756,109.470148,-0.000137,84.368906,-86.337760,155.017469,99.708458,153.685976,97.971948,81.345123,97.879471,-0.000525,-1.512349,32.000000,-235.738915,99.895084,-0.024365,0.045228,0.000726,5.231738,0.000148,15.981772,-3.525019,1.006535,0.081565,0.040316,194.910792,194.330774,194.012742,-19550.521161,194.619145,182.833571,32.000000,187.438382,69.183965,67.344063,76.649406,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.856804,0.486895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.250347,94.127888,98.940452,180.543653,-0.044541,0.029034,0.000000,14.270898,109.483692,-0.000289,84.363439,-86.379038,154.939630,99.594575,153.606862,97.916189,81.320358,97.794076,-0.000526,-1.510569,32.000000,-235.733691,99.850684,-0.024368,0.041897,0.000665,NaN,Inf,16.020477,-3.489352,1.006355,0.082343,0.040155,194.885860,194.301457,193.986572,-21700.049208,194.598087,182.796087,32.000000,187.442108,69.179443,67.325378,76.566034,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.856511,0.486679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.173046,94.122085,98.818980,177.420677,-0.042501,0.029045,0.000000,14.270898,109.481731,-0.000563,84.326433,-86.361495,154.836508,99.575978,153.503935,97.844478,81.242431,97.674420,-0.000527,-1.508835,32.000000,-235.734183,99.835674,-0.024393,0.042815,0.000795,NaN,Inf,16.042700,-3.517504,1.007024,0.082075,0.039500,194.845329,194.243058,193.934880,-10670.886202,194.568635,182.797233,32.000000,187.436653,69.174152,67.290104,76.450597,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.845873,0.487466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.135789,94.122085,98.819678,177.420677,-0.041756,0.029000,0.000000,14.262621,109.504507,-0.000576,84.294533,-86.341508,154.706622,99.473251,153.415110,97.840439,81.176621,97.665327,-0.000528,-1.507110,32.000000,-235.745410,99.645148,-0.024393,0.041504,0.000729,NaN,Inf,16.084660,-3.513782,1.006580,0.081864,0.039617,194.822857,194.203818,193.874687,-11866.415387,194.531418,182.781696,32.000000,187.424114,69.165644,67.239947,76.348986,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.842718,0.485007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.095831,94.123467,98.650710,174.526145,-0.044531,0.028943,0.000000,14.265904,109.544890,-0.000265,84.248518,-86.385657,154.592848,99.334940,153.297350,97.684165,81.126024,97.649021,-0.000530,-1.505350,32.000000,-235.740653,99.571256,-0.024381,0.044363,0.000794,NaN,Inf,16.107691,-3.453613,1.006969,0.081562,0.038832,194.770956,194.170829,193.845567,-11430.957578,194.492119,182.735342,32.000000,187.400319,69.179418,67.183812,76.243724,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.841030,0.483296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
98.025690,94.129822,98.666281,172.965893,-0.045851,0.028988,0.000000,14.266474,109.569813,-0.000533,84.213517,-86.375828,154.501982,99.419521,153.221102,97.703152,81.055026,97.572868,-0.000530,-1.503573,32.000000,-235.735656,99.629585,-0.024380,0.043707,0.000604,NaN,Inf,16.133780,-3.413136,1.005657,0.082168,0.039221,194.732228,194.121152,193.793782,-12753.825777,194.454202,182.706215,32.000000,187.394043,69.161041,67.120426,76.126169,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.831346,0.487436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.922575,94.134520,98.588679,171.067848,-0.044523,0.029018,0.000000,14.270756,109.594197,-0.000583,84.136931,-86.330450,154.254973,99.275520,153.010427,97.627900,80.970664,97.569640,-0.000531,-1.502388,32.000000,-235.735637,99.484250,-0.024371,0.043051,0.000707,NaN,Inf,16.183525,-3.389410,1.006535,0.082203,0.039404,194.665603,194.031175,193.714587,-12241.625272,194.400548,182.667806,32.000000,187.364231,69.183487,67.049242,75.955191,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.834868,0.486217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.874150,94.141981,98.395227,170.408592,-0.042415,0.029004,0.000000,14.269471,109.615303,-0.000324,84.147849,-86.331734,154.185345,99.163962,152.958115,97.503078,80.929683,97.418338,-0.000529,-1.500626,32.000000,-235.734954,99.374791,-0.024361,0.039485,0.000748,NaN,Inf,16.252052,-3.307051,1.006802,0.082270,0.040319,194.667402,194.017675,193.693591,-22475.987174,194.385756,182.683409,32.000000,187.386364,69.192197,67.056725,75.882644,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.834061,0.484672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.847646,94.141981,98.466980,170.408592,-0.041738,0.028972,0.000000,14.270898,109.626373,-0.000531,84.064535,-86.240642,154.055886,99.190021,152.830335,97.469791,80.847936,97.359529,-0.000528,-1.498865,32.000000,-235.733691,99.364797,-0.024365,0.038331,0.000640,NaN,Inf,16.289507,-3.360077,1.005324,0.081822,0.039241,194.594370,193.955894,193.632093,-19695.270636,194.330124,182.625700,32.000000,187.368127,69.185081,67.005036,75.762895,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.846386,0.485636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.736444,94.142534,98.313267,171.384193,-0.044442,0.029009,0.000000,14.272468,109.731399,-0.000558,84.021427,-86.222991,153.958465,99.077402,152.744501,97.445936,80.813789,97.296292,-0.000529,-1.497097,32.000000,-235.730155,99.191298,-0.024375,0.040822,0.000640,NaN,Inf,16.289507,-3.360077,1.005324,0.082599,0.039765,194.581858,193.939002,193.614103,-25196.076041,194.315788,182.603108,32.000000,187.359197,69.196531,66.956132,75.669598,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.840957,0.484928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.691011,94.145298,98.390597,172.059531,-0.045748,0.029003,0.000000,14.273324,109.689434,-0.000247,83.999875,-86.262094,153.847580,99.033072,152.667553,97.374756,80.761693,97.238055,-0.000528,-1.494173,32.000000,-235.732413,99.221849,-0.024333,0.040796,0.000782,NaN,Inf,16.305928,-3.314897,1.006330,0.081914,0.039368,194.563588,193.895218,193.546954,-20086.235723,194.282919,182.604490,32.000000,187.375967,69.221044,66.929071,75.576368,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.834794,0.483925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.663173,94.152759,98.248537,174.789125,-0.045195,0.029031,0.000000,14.272040,109.656116,-0.000376,83.973808,-86.233165,153.748418,98.997042,152.586049,97.251237,80.730021,97.272521,-0.000529,-1.490643,32.000000,-235.731074,99.164764,-0.024316,0.042212,0.000685,NaN,Inf,16.375412,-3.320090,1.005902,0.081627,0.039423,194.525605,193.853204,193.533572,-20858.885178,194.258619,182.571827,32.000000,187.351146,69.212330,66.874939,75.451739,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.834868,0.484033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.609043,94.152759,98.184583,174.789125,-0.042497,0.029044,28.524299,14.268330,109.694573,-0.000514,83.936472,-86.227454,153.632723,98.947656,152.465237,97.321519,80.656642,97.061005,-0.000528,-1.488294,32.000000,-235.735276,99.152570,-0.024322,0.037858,0.000832,NaN,Inf,16.406356,-3.304241,1.007161,0.081736,0.039216,194.493156,193.804703,193.467567,-17795.920558,194.216698,182.542705,32.000000,187.347079,69.212486,66.837610,75.367995,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.524299,9.832153,0.485538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.522424,94.163536,98.112265,178.758774,-0.041956,0.029043,28.979297,14.269043,109.763603,-0.000370,83.949501,-86.229177,153.541700,98.798946,152.371792,97.133993,80.635805,97.043272,-0.000528,-1.486545,32.000000,-235.739152,99.027161,-0.024364,0.040376,0.000674,NaN,Inf,16.431088,-3.251116,1.005994,0.081304,0.039859,194.471724,193.782892,193.449977,-26182.155088,194.218060,182.533404,32.000000,187.362012,69.233491,66.809527,75.283936,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.979297,9.835601,0.484505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.494056,94.175143,98.091770,182.863872,-0.043563,0.029038,28.920019,14.273752,109.809172,0.000045,83.864250,-86.256468,153.404627,98.811974,152.286077,97.176350,80.588149,97.000642,-0.000530,-1.483623,32.000000,-235.728215,99.004297,-0.024323,0.041006,0.000739,5.525415,0.000152,16.464684,-3.309488,1.005896,0.082016,0.039269,194.440656,193.735407,193.392258,-34861.900823,194.178594,182.499402,32.000000,187.309468,69.211471,66.747872,75.167925,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.920019,9.826797,0.482725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.452558,94.184815,98.056974,187.467416,-0.045576,0.029044,28.762198,14.270185,109.768831,-0.000218,83.832283,-86.223974,153.299381,98.753270,152.179527,97.134319,80.509535,96.961651,-0.000530,-1.481873,32.000000,-235.734733,98.989471,-0.024377,0.043104,0.000711,5.556921,0.000150,16.529249,-3.299706,1.006048,0.082621,0.039855,194.383533,193.707036,193.351527,-37533.808489,194.117493,182.477037,32.000000,187.307364,69.209839,66.709995,75.069410,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.762198,9.811317,0.482755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.369831,94.184815,97.970344,187.467416,-0.044325,0.029098,28.683109,14.268758,109.744032,-0.000231,83.814827,-86.225726,153.184582,98.622810,152.094516,97.069983,80.455829,96.908640,-0.000531,-1.480122,32.000000,-235.736815,98.959981,-0.024424,0.041163,0.000710,5.576454,0.000150,16.558479,-3.278634,1.006131,0.081584,0.039159,194.355469,193.655996,193.299710,-37905.225621,194.106512,182.465201,32.000000,187.299980,69.198159,66.670787,74.990188,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.683109,9.811537,0.483964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.322510,94.192276,97.960157,195.142783,-0.042382,0.029058,29.106563,14.265333,109.786533,0.000169,83.771630,-86.226390,153.099962,98.619222,152.011662,96.944324,80.426096,96.916315,-0.000531,-1.478368,32.000000,-235.738437,98.837613,-0.024441,0.043995,0.000713,5.655974,0.000152,16.645369,-3.203715,1.006167,0.081734,0.039723,194.337787,193.621174,193.261448,-42510.012452,194.091593,182.448279,32.000000,187.301095,69.213770,66.621872,74.902916,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.106563,9.812857,0.482499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.299017,94.195592,97.788779,200.353640,-0.041884,0.029075,0.000000,14.275180,109.839691,0.000033,83.719526,-86.206472,152.993608,98.571158,151.895280,96.868607,80.357033,96.822341,-0.000533,-1.476630,32.000000,-235.732033,98.793291,-0.024440,0.046067,0.000713,5.655974,0.000152,16.645369,-3.203715,1.006167,0.081427,0.039814,194.292073,193.573609,193.225525,-39570.142402,194.046954,182.406472,32.000000,187.290635,69.188531,66.574891,74.787595,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.807942,0.482312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.171433,94.201948,97.803473,205.355468,-0.044725,0.029094,0.000000,14.266760,109.823263,-0.000250,83.718800,-86.230810,152.876655,98.558987,151.815330,96.872411,80.318183,96.773764,-0.000533,-1.474881,32.000000,-235.736354,98.635908,-0.024447,0.043707,0.000708,5.679096,0.000149,16.682266,-3.169193,1.006552,0.082670,0.039901,194.266290,193.550724,193.193977,-38776.343066,194.017250,182.388967,32.000000,187.277242,69.215646,66.537928,74.695252,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.803026,0.481584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.134236,94.201948,97.679907,205.355468,-0.046087,0.029162,0.000000,14.259625,109.858294,-0.000231,83.681839,-86.251103,152.764234,98.414336,151.731959,96.724625,80.266472,96.660359,-0.000532,-1.473115,32.000000,-235.747751,98.645088,-0.024429,0.043864,0.000520,NaN,Inf,16.700198,-3.158801,1.005034,0.081706,0.039096,194.245835,193.520051,193.148609,-37299.008321,194.000334,182.381810,32.000000,187.275983,69.216594,66.518880,74.596969,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.820047,0.482706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.101876,94.208857,97.722253,209.365675,-0.045587,0.029179,0.000000,14.273324,109.837018,-0.000082,83.633446,-86.212550,152.663226,98.376651,151.625488,96.704751,80.208943,96.598968,-0.000531,-1.471366,32.000000,-235.731429,98.602498,-0.024482,0.046198,0.000612,NaN,Inf,16.809156,-3.169470,1.005618,0.082137,0.039525,194.210013,193.468532,193.085572,-87628.667699,193.962120,182.351286,32.000000,187.273823,69.215944,66.469894,74.501074,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.815058,0.484014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
97.051443,94.213278,97.600030,213.596469,-0.042883,0.029144,0.000000,14.267902,109.876051,-0.000486,83.617326,-86.217324,152.564900,98.311523,151.550926,96.688898,80.168051,96.502130,-0.000529,-1.469617,32.000000,-235.741278,98.573254,-0.024550,0.051129,0.000612,NaN,Inf,16.809156,-3.169470,1.005618,0.082446,0.039350,194.196989,193.458780,193.100913,-99639.182903,193.948667,182.342474,32.000000,187.261386,69.243163,66.450950,74.397157,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.815132,0.482283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.967475,94.216871,97.600100,216.198175,-0.042272,0.029099,0.000000,14.270185,109.932105,-0.000492,83.571989,-86.259061,152.431544,98.237300,151.443566,96.567480,80.130415,96.522044,-0.000530,-1.467863,32.000000,-235.738339,98.480090,-0.024507,0.043392,0.000527,NaN,Inf,16.872085,-3.170058,1.005653,0.082222,0.038922,194.159907,193.403447,193.035123,-81429.457971,193.906245,182.315431,32.000000,187.235933,69.217057,66.394337,74.291969,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.811537,0.482676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.927382,94.216871,97.478850,216.198175,-0.043951,0.029100,0.000000,14.262907,109.895735,-0.000211,83.545391,-86.253506,152.320042,98.151232,151.353162,96.518480,80.100657,96.533212,-0.000529,-1.466132,32.000000,-235.743158,98.395801,-0.024481,0.042815,0.000716,NaN,Inf,16.928044,-3.119956,1.006524,0.081965,0.039508,194.121809,193.355481,192.994056,-78297.445630,193.872499,182.293842,32.000000,187.232772,69.214083,66.370516,74.201308,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.812857,0.482479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.895220,94.213831,97.438521,218.119494,-0.046174,0.029103,0.000000,14.267331,109.948700,-0.000513,83.516924,-86.232026,152.239840,98.092363,151.252345,96.470425,80.043589,96.356602,-0.000532,-1.463786,32.000000,-235.740045,98.371019,-0.024496,0.045228,0.000633,NaN,Inf,16.953061,-3.083206,1.005689,0.081620,0.039494,194.106074,193.343744,192.970288,-56079.513615,193.852029,182.280518,32.000000,187.238205,69.218002,66.341526,74.126490,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.813811,0.482066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.784348,94.208580,97.427978,217.949193,-0.045690,0.029172,0.000000,14.269329,109.998421,-0.000503,83.507173,-86.220445,152.127712,98.001052,151.177644,96.420269,80.007900,96.379331,-0.000532,-1.462042,32.000000,-235.738375,98.246732,-0.024488,0.041347,0.000591,NaN,Inf,16.967510,-3.134174,1.005607,0.081253,0.039329,194.071086,193.310191,192.947088,-37009.588266,193.824475,182.259297,32.000000,187.237610,69.217272,66.310370,74.021582,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.813151,0.481191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.745491,94.201119,97.297234,215.530491,-0.042869,0.029154,0.000000,14.267188,110.010827,-0.000262,83.462524,-86.223722,152.032692,98.010004,151.088566,96.421388,79.949227,96.217541,-0.000533,-1.460291,32.000000,-235.735926,98.272328,-0.024481,0.042500,0.000768,NaN,Inf,17.034079,-3.086832,1.006650,0.081903,0.039190,194.038994,193.273337,192.899052,-40783.854258,193.799798,182.232881,32.000000,187.233679,69.206638,66.274276,73.928618,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.808455,0.480748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.716016,94.198356,97.320008,211.040760,-0.042456,0.029162,0.000000,14.273610,110.013816,-0.000376,83.418278,-86.241991,151.913545,97.913656,150.995836,96.292375,79.897111,96.162748,-0.000533,-1.458563,32.000000,-235.732619,98.166660,-0.024488,0.038540,0.000768,NaN,Inf,17.034079,-3.086832,1.006650,0.082059,0.038897,194.026209,193.253981,192.894726,-72017.760489,193.781630,182.221884,32.000000,187.231164,69.223583,66.237932,73.830687,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.811610,0.482106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.656548,94.198356,97.156529,211.040760,-0.044164,0.029188,0.000000,14.261480,110.023424,-0.000535,83.384684,-86.249086,151.807241,97.816048,150.896982,96.292142,79.837310,96.204487,-0.000534,-1.456825,32.000000,-235.740979,98.186346,-0.024163,0.044887,0.000640,NaN,Inf,17.050898,-3.129621,1.005703,0.082042,0.039050,193.977454,193.185505,192.835185,-26328.798353,193.746551,182.192321,32.000000,187.219335,69.223873,66.179869,73.729137,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.811390,0.481929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.565887,94.197526,97.220010,205.073376,-0.046037,0.029158,0.000000,14.269757,110.075665,-0.000401,83.344572,-86.228301,151.689145,97.770330,150.809110,96.226916,79.796754,96.127879,-0.000536,-1.455088,32.000000,-235.740570,98.050391,-0.024159,0.045149,0.000775,NaN,Inf,17.066556,-3.111896,1.006245,0.081818,0.039640,193.961828,193.162211,192.804799,-30924.518079,193.714004,182.155373,32.000000,187.216286,69.242828,66.141785,73.640356,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.809996,0.483492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.517079,94.201948,97.104716,198.367434,-0.044623,0.029156,0.000000,14.263763,110.035186,-0.000233,83.307463,-86.230558,151.587450,97.734321,150.728552,96.247814,79.739547,95.985579,-0.000537,-1.453355,32.000000,-235.742793,98.067892,-0.024154,0.045621,0.000551,NaN,Inf,17.103737,-3.025896,1.005173,0.082336,0.039742,193.926311,193.131773,192.759916,-58122.363292,193.696853,182.143931,32.000000,187.205998,69.255666,66.121740,73.555040,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.809996,0.481929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.487043,94.207751,97.043676,190.917009,-0.042555,0.029152,0.000000,14.266903,110.080166,-0.000489,83.294732,-86.209876,151.490140,97.620336,150.597304,96.129372,79.689351,95.935992,-0.000538,-1.451606,32.000000,-235.738507,97.966284,-0.024134,0.046487,0.000717,NaN,Inf,17.159624,-3.033433,1.006774,0.082292,0.038829,193.905404,193.115954,192.741495,-36938.396325,193.666787,182.135274,32.000000,187.204347,69.274976,66.085679,73.459838,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.805301,0.479136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.448340,94.207751,96.998478,190.917009,-0.042017,0.029197,0.000000,14.269899,110.064367,-0.000529,83.272732,-86.260321,151.376640,97.615013,150.507967,96.111344,79.674900,95.916951,-0.000537,-1.449858,32.000000,-235.738624,98.016923,-0.024134,0.047667,0.000638,NaN,Inf,17.194597,-3.065633,1.006088,0.082385,0.039385,193.876535,193.052427,192.682730,-24691.938410,193.656906,182.105396,32.000000,187.176077,69.265777,66.058937,73.382048,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.800532,0.481348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
