OSU 80 Ton Compressor Load Stand
96.355978,94.212173,96.952998,183.616889,-0.043062,0.029198,0.000000,14.271755,110.099400,-0.000087,83.214422,-86.194628,151.270072,97.600719,150.425576,95.986402,79.622093,95.883710,-0.000537,-1.448087,32.000000,-235.734802,97.904730,-0.024132,0.046015,0.000573,NaN,Inf,17.243445,-3.044143,1.005704,0.082403,0.039486,193.825256,193.009130,192.638498,-25748.498419,193.606153,182.064780,32.000000,187.183311,69.252967,65.980622,73.261053,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.802366,0.479037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.333721,94.216594,96.831126,176.629743,-0.045849,0.029185,0.000000,14.269757,110.166863,-0.000238,83.191506,-86.233986,151.195766,97.554514,150.346234,95.970225,79.558720,95.885140,-0.000536,-1.446309,32.000000,-235.737455,97.862595,-0.024103,0.043235,0.000645,NaN,Inf,17.305742,-3.012246,1.006196,0.082140,0.039622,193.832366,193.002754,192.614474,-23448.380543,193.609848,182.068515,32.000000,187.209391,69.285441,65.967778,73.203809,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.800165,0.480453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.302055,94.216871,96.867176,174.435031,-0.045427,0.029250,0.000000,14.272611,110.169881,-0.000495,83.136910,-86.232432,151.072858,97.456392,150.226967,95.862743,79.514590,95.810128,-0.000536,-1.444533,32.000000,-235.734437,97.795943,-0.024147,0.044520,0.000572,NaN,Inf,17.324117,-2.947974,1.005163,0.082111,0.039950,193.770578,192.935085,192.586659,-29279.747770,193.545978,182.024588,32.000000,187.175572,69.252281,65.919059,73.110558,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.793342,0.479706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.267502,94.216871,96.761228,174.435031,-0.042865,0.029244,0.000000,14.270185,110.154707,-0.000499,83.108065,-86.208055,150.945817,97.457066,150.157913,95.924204,79.478859,95.743712,-0.000537,-1.442775,32.000000,-235.736372,97.708675,-0.024182,0.046775,0.000631,NaN,Inf,17.344248,-2.951052,1.005868,0.082291,0.039419,193.759976,192.901501,192.545762,-30996.696278,193.518237,182.002813,32.000000,187.163799,69.270266,65.893335,73.011292,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.794369,0.481545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.185675,94.220187,96.719547,173.911919,-0.042548,0.029288,0.000000,14.274609,110.174984,-0.000347,83.074859,-86.228322,150.849963,97.352032,150.056618,95.788304,79.435845,95.617543,-0.000535,-1.441044,32.000000,-235.732440,97.699720,-0.024204,0.036311,0.000526,NaN,Inf,17.365920,-2.957144,1.005129,0.082095,0.039645,193.708654,192.873478,192.495415,-27653.269337,193.504018,181.991389,32.000000,187.170760,69.275871,65.860184,72.935276,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.785932,0.481437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.152007,94.219910,96.686450,174.832021,-0.044251,0.029308,0.000000,14.267331,110.221640,-0.000758,83.060584,-86.222767,150.741537,97.347853,149.991393,95.774344,79.408281,95.654177,-0.000535,-1.439295,32.000000,-235.736111,97.675800,-0.024213,0.038016,0.000734,NaN,Inf,17.420579,-2.993638,1.005550,0.081864,0.039478,193.721707,192.858095,192.489444,-35494.339335,193.502791,181.980939,32.000000,187.168426,69.294314,65.836585,72.870692,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.793855,0.479745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.100849,94.218529,96.567608,178.622707,-0.046309,0.029362,0.000000,14.265904,110.252247,-0.000740,83.014130,-86.227931,150.647830,97.252139,149.892251,95.657854,79.355973,95.593004,-0.000535,-1.436980,32.000000,-235.738358,97.676004,-0.024249,0.044363,0.000703,NaN,Inf,17.441438,-2.942980,1.005558,0.082208,0.039647,193.682173,192.823637,192.460675,-28951.384897,193.464207,181.975465,32.000000,187.160779,69.295229,65.817072,72.777854,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.802439,0.479499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
96.062690,94.218529,96.556296,178.622707,-0.046780,0.029380,0.000000,14.265904,110.234923,-0.000474,82.976760,-86.217697,150.524000,97.143333,149.786521,95.718156,79.320235,95.523300,-0.000534,-1.433486,32.000000,-235.742456,97.593446,-0.024296,0.045805,0.000527,NaN,Inf,17.472183,-2.929238,1.004857,0.081914,0.039425,193.650435,192.768896,192.403244,-26898.178248,193.423232,181.924842,32.000000,187.152561,69.285637,65.779082,72.667382,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.794589,0.480955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.971115,94.216594,96.421065,183.293153,-0.043123,0.029369,0.000000,14.267759,110.311796,-0.000739,82.952153,-86.220715,150.418629,97.100981,149.711065,95.632654,79.291249,95.567761,-0.000532,-1.431155,32.000000,-235.737814,97.455800,-0.024443,0.042396,0.000540,NaN,Inf,17.496154,-2.937469,1.005138,0.081921,0.039149,193.615946,192.749698,192.374509,-30509.144596,193.402908,181.918668,32.000000,187.147517,69.268007,65.736773,72.584800,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.786518,0.479283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.967825,94.215489,96.492109,188.679070,-0.042931,0.029338,0.000000,14.267616,110.346792,-0.000748,82.924079,-86.236939,150.324685,97.093498,149.604463,95.551837,79.270247,95.392298,-0.000532,-1.430575,32.000000,-235.738121,97.367715,-0.024434,0.043104,0.000540,NaN,Inf,17.496154,-2.937469,1.005138,0.081681,0.040170,193.606769,192.716441,192.322330,-27329.233959,193.370827,181.903559,32.000000,187.140181,69.299428,65.712442,72.511502,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.775733,0.479844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.919262,94.214660,96.406428,193.952591,-0.044635,0.029333,0.000000,14.265047,110.271820,-0.000481,82.895289,-86.202310,150.245413,97.081631,149.524717,95.552691,79.217742,95.466126,-0.000531,-1.428944,32.000000,-235.736100,97.447052,-0.024410,0.047352,0.000533,NaN,Inf,17.553300,-2.881966,1.004689,0.081725,0.039197,193.565972,192.692390,192.299773,-26477.744091,193.367975,181.885204,32.000000,187.133280,69.280868,65.686712,72.441606,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.776687,0.479952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.824062,94.207475,96.324479,199.661841,-0.046557,0.029293,0.000000,14.269899,110.306908,-0.000607,82.853764,-86.241153,150.121229,96.984855,149.436521,95.490722,79.148663,95.339569,-0.000533,-1.427215,32.000000,-235.735674,97.280424,-0.024394,0.043550,0.000517,NaN,Inf,17.582448,-2.871059,1.005079,0.081873,0.039380,193.545082,192.636102,192.260880,-29889.841939,193.327297,181.869145,32.000000,187.115833,69.264299,65.627529,72.355410,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.789967,0.479411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.793643,94.207475,96.296016,199.661841,-0.046957,0.029285,0.000000,14.265904,110.392640,-0.000760,82.840553,-86.202103,150.019255,96.990158,149.355732,95.467169,79.130789,95.349775,-0.000534,-1.424303,32.000000,-235.736063,97.374323,-0.024415,0.041451,0.000577,NaN,Inf,17.635166,-2.881907,1.005222,0.083056,0.039793,193.513902,192.610002,192.223231,-31871.624384,193.307183,181.844395,32.000000,187.126399,69.274931,65.596078,72.266214,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.782557,0.479145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.794830,94.200290,96.219958,200.136546,-0.044177,0.029263,0.000000,14.276892,110.410983,-0.000558,82.800279,-86.213531,149.910319,96.875865,149.259609,95.456155,79.065433,95.272124,-0.000533,-1.423131,32.000000,-235.731140,97.257558,-0.024396,0.038776,0.000577,NaN,Inf,17.635166,-2.881907,1.005222,0.082595,0.040365,193.498874,192.595327,192.198030,-34095.123965,193.287111,181.821161,32.000000,187.120144,69.257200,65.551156,72.183348,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.786078,0.479952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.767607,94.200014,96.239862,202.549236,-0.043063,0.029290,0.000000,14.271469,110.415203,-0.000421,82.767776,-86.202060,149.810132,96.849562,149.155506,95.404120,79.026406,95.256906,-0.000533,-1.423120,32.000000,-235.733776,97.181488,-0.024382,0.043707,0.000608,NaN,Inf,17.654316,-2.857586,1.005244,0.083034,0.040017,193.477705,192.545687,192.148323,-29866.610425,193.238547,181.817030,32.000000,187.110901,69.253611,65.508756,72.076943,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.785785,0.478093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.678594,94.195868,96.171110,205.414932,-0.043765,0.029249,0.000000,14.272183,110.358877,-0.000666,82.754082,-86.185266,149.702805,96.798075,149.086109,95.295964,78.996958,95.224808,-0.000532,-1.421374,32.000000,-235.730932,97.173717,-0.024385,0.036967,0.000550,NaN,Inf,17.646384,-2.841307,1.004438,0.082430,0.040460,193.462857,192.524625,192.126059,-31547.054822,193.230888,181.812605,32.000000,187.117130,69.249707,65.477301,72.015375,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.775073,0.479303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.642847,94.195868,96.109197,205.414932,-0.046420,0.029249,0.000000,14.261908,110.463335,-0.000718,82.715359,-86.234850,149.631181,96.709825,148.988534,95.244619,78.957386,95.122792,-0.000532,-1.419623,32.000000,-235.745304,97.114168,-0.024406,0.044231,0.000543,NaN,Inf,17.663249,-2.811900,1.004931,0.081787,0.039638,193.408402,192.498578,192.100967,-26789.966347,193.198530,181.771429,32.000000,187.094855,69.247863,65.452087,71.936555,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.773606,0.479627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.600209,94.195592,96.032087,206.983185,-0.045862,0.029223,0.000000,14.274181,110.408925,-0.000324,82.694811,-86.226476,149.507907,96.708885,148.911933,95.188441,78.921415,95.065851,-0.000532,-1.417843,32.000000,-235.730081,97.067867,-0.024404,0.041163,0.000669,NaN,Inf,17.715179,-2.802749,1.005148,0.082299,0.039752,193.388492,192.462964,192.058166,-27824.116442,193.182751,181.755851,32.000000,187.094386,69.238602,65.394805,71.851011,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.776467,0.478270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.542180,94.194763,96.066951,207.298916,-0.043205,0.029170,28.659984,14.268472,110.533476,-0.000465,82.648655,-86.224875,149.425144,96.698446,148.803584,95.175236,78.901011,95.117277,-0.000532,-1.416079,32.000000,-235.736445,97.014517,-0.024395,0.035892,0.000529,NaN,Inf,17.737710,-2.827724,1.004876,0.082474,0.040003,193.370374,192.426955,192.041869,-30062.421762,193.171940,181.741977,32.000000,187.085714,69.246201,65.372815,71.755487,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.659984,9.773532,0.478998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.488411,94.196145,95.957530,205.485105,-0.042706,0.029111,28.864123,14.272040,110.516778,-0.000540,82.616952,-86.232678,149.274751,96.484566,148.706700,95.184670,78.829124,95.019962,-0.000533,-1.414364,32.000000,-235.734517,96.962610,-0.024412,0.041399,0.000527,NaN,Inf,17.764315,-2.827803,1.004518,0.082135,0.039851,193.311287,192.387518,191.990999,-20012.224395,193.136800,181.720466,32.000000,187.058443,69.272551,65.314588,71.669729,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.864123,9.771478,0.481279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.470444,94.196145,96.015994,205.485105,-0.044432,0.029085,28.782863,14.271612,110.483009,-0.000222,82.605224,-86.189085,149.213913,96.558686,148.635902,95.103568,78.835328,94.933343,-0.000533,-1.412593,32.000000,-235.732978,96.915519,-0.024402,0.039485,0.000568,6.318727,0.000154,17.835395,-2.764577,1.004913,0.082784,0.039801,193.309869,192.370775,191.959168,-32591.898359,193.114847,181.697910,32.000000,187.080730,69.265909,65.291223,71.591916,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.782863,9.762747,0.478339,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.395814,94.198079,95.901578,201.195057,-0.046376,0.029122,28.734446,14.270185,110.503482,-0.000122,82.562862,-86.201883,149.100851,96.505874,148.532622,95.009080,78.785094,94.910368,-0.000534,-1.410846,32.000000,-235.738503,96.823375,-0.024430,0.039222,0.000568,6.318727,0.000154,17.835395,-2.764577,1.004913,0.082980,0.039952,193.278391,192.331609,191.897090,-28663.481442,193.083098,181.666561,32.000000,187.035239,69.283638,65.244776,71.494439,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.734446,9.768617,0.479735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.343373,94.202501,95.931966,196.182674,-0.046790,0.029169,29.001915,14.270328,110.511797,-0.000526,82.551394,-86.190857,149.010939,96.479754,148.456324,95.014927,78.756251,94.843092,-0.000533,-1.409084,32.000000,-235.739343,96.784360,-0.024435,0.036809,0.000646,6.333948,0.000155,17.895793,-2.790004,1.005302,0.082795,0.040193,193.257158,192.318019,191.885890,-22326.155506,193.060972,181.664098,32.000000,187.058453,69.307969,65.237510,71.437174,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.001915,9.769497,0.478880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.277955,94.206093,95.807927,190.177963,-0.043985,0.029150,0.000000,14.271326,110.628836,-0.000489,82.508279,-86.208701,148.897324,96.368032,148.368486,94.988057,78.711414,94.822706,-0.000534,-1.407279,32.000000,-235.732280,96.779648,-0.024306,0.034029,0.000646,6.333948,0.000155,17.895793,-2.790004,1.005302,0.082645,0.039942,193.232661,192.283650,191.850548,-18145.856725,193.025668,181.638001,32.000000,187.029187,69.313076,65.205919,71.324000,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.761720,0.477709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.273286,94.206093,95.799487,190.177963,-0.042858,0.029074,0.000000,14.270756,110.606855,-0.000219,82.476365,-86.199200,148.805948,96.305147,148.278163,94.932399,78.702544,94.688115,-0.000533,-1.405487,32.000000,-235.736457,96.798657,-0.024158,0.034082,0.000803,6.352841,0.000154,17.933342,-2.803826,1.006173,0.082148,0.040173,193.216037,192.267741,191.819215,-18630.318229,193.007860,181.620373,32.000000,187.043180,69.320049,65.172029,71.254976,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.765682,0.479342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.184044,94.208304,95.767284,184.549729,-0.043588,0.029043,0.000000,14.269043,110.625245,-0.000624,82.439461,-86.203349,148.682225,96.265100,148.174123,94.802586,78.624565,94.707134,-0.000533,-1.403710,32.000000,-235.735382,96.623017,-0.024151,0.036731,0.000782,NaN,Inf,17.978281,-2.771922,1.005562,0.082403,0.040095,193.170870,192.217061,191.758646,-15601.536505,192.970330,181.599396,32.000000,187.017176,69.295046,65.135633,71.160135,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.762234,0.479057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.143758,94.212173,95.649004,178.877731,-0.046282,0.029036,0.000000,14.269899,110.651925,-0.000765,82.431985,-86.194859,148.593209,96.346704,148.112824,94.883464,78.594826,94.651836,-0.000532,-1.401968,32.000000,-235.739280,96.657973,-0.024130,0.041399,0.000795,NaN,Inf,18.039882,-2.758433,1.006127,0.082971,0.039678,193.167438,192.196841,191.747444,-20421.673328,192.968257,181.582561,32.000000,187.024992,69.310845,65.114367,71.109410,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.764728,0.478260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.117260,94.211896,95.667396,173.297756,-0.046582,0.029051,0.000000,14.267759,110.537830,-0.000615,82.407501,-86.178319,148.495905,96.152237,148.004002,94.733339,78.540903,94.663570,-0.000532,-1.400202,32.000000,-235.737159,96.596443,-0.024117,0.036154,0.000612,NaN,Inf,18.069241,-2.763822,1.005310,0.082580,0.039817,193.130142,192.158051,191.726330,-19650.835746,192.915805,181.564932,32.000000,187.012219,69.325499,65.094036,71.001537,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.764802,0.477650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.102776,94.211896,95.531626,173.297756,-0.044776,0.029093,0.000000,14.266617,110.540937,-0.000499,82.367827,-86.166790,148.416955,96.111292,147.917359,94.754689,78.514329,94.665694,-0.000532,-1.398438,32.000000,-235.739284,96.613249,-0.024156,0.033453,0.000763,NaN,Inf,18.085737,-2.702443,1.005784,0.083157,0.039761,193.094884,192.122762,191.680446,-21454.848542,192.904251,181.563575,32.000000,187.016368,69.320739,65.052940,70.915036,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.759739,0.478398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
95.038235,94.210515,95.588017,168.904037,-0.042838,0.029139,0.000000,14.270756,109.264380,-0.000790,82.289934,-86.148845,148.224013,96.130602,147.759667,94.628281,78.453617,94.557522,-0.000530,-1.396089,32.000000,-235.736948,96.586876,-0.024126,0.042002,0.000645,NaN,Inf,18.094906,-2.674519,1.004509,0.082517,0.039868,193.058127,192.070280,191.621878,-18957.372512,192.857784,181.513300,32.000000,186.992381,69.324920,64.998706,70.755935,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.761720,0.476372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.994305,94.203882,95.504264,165.739577,-0.043737,0.029149,0.000000,14.267902,107.964160,-0.000632,82.287095,-86.178014,148.113753,95.997736,147.666833,94.560399,78.416242,94.437788,-0.000530,-1.394328,32.000000,-235.734885,96.454637,-0.024165,0.040743,0.000660,NaN,Inf,18.137194,-2.713915,1.005785,0.083259,0.040248,193.053391,192.048751,191.609234,-23013.183763,192.842965,181.517858,32.000000,186.993983,69.355379,64.981319,70.687947,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.767810,0.476618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.948152,94.195868,95.502171,163.678166,-0.046479,0.029095,0.000000,14.264334,107.341981,-0.000503,82.254946,-86.072586,148.035019,95.946535,147.576596,94.573129,78.410426,94.408918,-0.000530,-1.392568,32.000000,-235.740092,96.395922,-0.024165,0.034974,0.000660,NaN,Inf,18.137194,-2.713915,1.005785,0.082668,0.039801,193.026715,192.009277,191.568623,-23838.631118,192.822459,181.507086,32.000000,186.976666,69.373312,64.944662,70.614908,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.762381,0.479352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.854172,94.189236,95.431132,163.458772,-0.046741,0.029079,0.000000,14.263620,106.148992,-0.000726,82.225137,-86.053807,147.915041,95.968496,147.490427,94.535582,78.373292,94.404613,-0.000529,-1.390809,32.000000,-235.741789,96.372693,-0.024146,0.036075,0.000797,NaN,Inf,18.176823,-2.733905,1.005835,0.082308,0.039646,193.000681,191.971539,191.528643,-18954.628246,192.777784,181.468943,32.000000,186.983818,69.356653,64.929585,70.523932,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.751082,0.476382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.860432,94.189236,95.407671,163.458772,-0.044945,0.029044,0.000000,14.275322,105.728402,-0.000753,82.176863,-86.041942,147.837033,95.862584,147.403204,94.490894,78.320358,94.347101,-0.000530,-1.389066,32.000000,-235.731890,96.350621,-0.024127,0.036364,0.000797,NaN,Inf,18.176823,-2.733905,1.005835,0.082488,0.039610,192.961352,191.957723,191.508070,-11636.963489,192.759058,181.448914,32.000000,186.962792,69.374980,64.888730,70.443955,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.754017,0.478191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.823195,94.185091,95.354406,163.653819,-0.042977,0.028978,0.000000,14.268900,104.639044,-0.000349,82.158542,-86.068182,147.711988,95.934789,147.298250,94.389293,78.260743,94.329905,-0.000531,-1.387301,32.000000,-235.737492,96.262456,-0.024137,0.032220,0.000807,NaN,Inf,18.229782,-2.699512,1.006083,0.082116,0.039847,192.929223,191.900014,191.445967,-18223.296550,192.706509,181.430089,32.000000,186.947731,69.344517,64.861444,70.358473,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.753650,0.478162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.772131,94.187025,95.309214,165.096866,-0.042727,0.028956,0.000000,14.266617,104.121115,-0.000481,82.151296,-86.088820,147.631394,95.756981,147.238553,94.455460,78.256701,94.266244,-0.000531,-1.385572,32.000000,-235.735842,96.189362,-0.024135,0.034370,0.000758,NaN,Inf,18.225811,-2.683197,1.005769,0.082310,0.039961,192.944963,191.903723,191.447104,-11662.117103,192.722235,181.438977,32.000000,186.943005,69.379144,64.857849,70.303790,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.750862,0.476854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.713748,94.187854,95.224373,168.206092,-0.045304,0.028976,29.010418,14.271897,103.277011,-0.000515,82.107934,-86.077692,147.528166,95.693422,147.132188,94.347144,78.217360,94.236264,-0.000530,-1.383794,32.000000,-235.735643,96.266758,-0.024328,0.032954,0.000829,NaN,Inf,18.245289,-2.634535,1.005602,0.082793,0.040356,192.900199,191.863297,191.400237,-20629.881832,192.671775,181.410470,32.000000,186.948380,69.361282,64.825277,70.204337,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.010418,9.748294,0.477818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.713325,94.187854,95.216599,168.206092,-0.046212,0.028988,28.728699,14.265476,102.810840,-0.000231,82.079662,-86.039931,147.414603,95.804941,147.041023,94.280258,78.189174,94.207151,-0.000530,-1.382018,32.000000,-235.739770,96.198500,-0.024279,0.030174,0.000785,NaN,Inf,18.279629,-2.671054,1.005667,0.082664,0.040073,192.865700,191.837161,191.345197,-12248.550722,192.656558,181.384773,32.000000,186.920248,69.362894,64.776796,70.140200,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.728699,9.740224,0.477473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.626132,94.185091,95.203738,172.560900,-0.043672,0.028966,28.794155,14.272040,101.923238,-0.000117,82.036827,-86.056920,147.344652,95.611838,146.963389,94.299860,78.176664,94.147603,-0.000530,-1.380268,32.000000,-235.733697,96.163295,-0.024259,0.034816,0.000838,6.533059,0.000156,18.317792,-2.641197,1.005314,0.082902,0.040311,192.841103,191.810350,191.330297,-8111.015239,192.635110,181.368629,32.000000,186.933522,69.368038,64.771530,70.084834,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.794155,9.744112,0.478349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.599797,94.181775,95.148484,176.912448,-0.042687,0.028948,29.041675,14.269899,101.524271,-0.000498,82.034428,-86.060198,147.244350,95.642323,146.887028,94.252086,78.146708,94.045559,-0.000531,-1.379659,32.000000,-235.731576,96.098502,-0.024214,0.030358,0.000836,6.538553,0.000156,18.370418,-2.666663,1.006104,0.082308,0.039728,192.836032,191.781547,191.302490,-13415.226002,192.621198,181.350516,32.000000,186.932738,69.379143,64.754303,70.010189,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.041675,9.740884,0.477041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.581491,94.181498,95.110996,181.701965,-0.043472,0.028957,28.765220,14.271755,100.766306,-0.000500,81.993622,-86.056068,147.143981,95.563267,146.807552,94.154687,78.108720,94.120873,-0.000530,-1.379057,32.000000,-235.735949,96.076536,-0.024241,0.031381,0.000836,6.538553,0.000156,18.370418,-2.666663,1.006104,0.082070,0.039658,192.814352,191.752179,191.274137,-10437.729406,192.588137,181.330747,32.000000,186.911238,69.378557,64.742859,69.927427,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.765220,9.736188,0.477847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.553217,94.181498,95.019966,181.701965,-0.046146,0.028933,28.815647,14.273182,100.283631,-0.000217,81.960774,-86.075109,147.066539,95.545446,146.705259,94.184146,78.063167,93.983709,-0.000531,-1.377299,32.000000,-235.732064,96.066052,-0.024254,0.033243,0.000849,6.568304,0.000156,18.395199,-2.615772,1.005598,0.082057,0.040039,192.785229,191.719742,191.238808,-9500.758208,192.574373,181.310940,32.000000,186.906202,69.370992,64.706858,69.862334,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.815647,9.735822,0.477670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.467242,94.184815,95.034619,188.415756,-0.046180,0.028970,28.639208,14.268900,99.524596,-0.000603,81.945987,-86.061359,146.929924,95.456502,146.612780,94.124290,78.018210,93.908418,-0.000531,-1.376145,32.000000,-235.737656,95.922760,-0.024280,0.033557,0.000706,6.549128,0.000155,18.413174,-2.657784,1.004936,0.082953,0.040260,192.766483,191.687471,191.190892,-11535.673476,192.558617,181.294282,32.000000,186.895865,69.361665,64.697062,69.775843,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.639208,9.746240,0.476933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.449433,94.188683,94.871074,245.996762,-0.044407,0.028939,28.901353,14.269614,99.152999,-0.000727,81.916573,-86.053986,146.856812,95.442860,146.534653,94.076761,77.989690,93.955492,-0.000531,-1.376018,32.000000,-235.738582,95.949089,-0.024315,0.032587,0.000853,6.579263,0.000157,18.471176,-2.660934,1.006006,0.082879,0.039945,192.727313,191.655564,191.167465,-9843.353455,192.509318,181.277274,32.000000,186.898380,69.362988,64.637425,69.712589,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.901353,9.727018,0.476923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.418602,94.188683,94.935451,281.404762,-0.042511,0.028939,28.897561,14.271041,98.648424,-0.000603,81.890739,-86.077087,146.746052,95.399754,146.458143,94.048526,77.961092,93.867300,-0.000531,-1.374227,32.000000,-235.737482,95.845768,-0.024339,0.037622,0.000853,6.579263,0.000157,18.471176,-2.660934,1.006006,0.082545,0.039987,192.717252,191.626143,191.144514,-11379.294851,192.487855,181.252637,32.000000,186.877539,69.377704,64.607958,69.636798,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.897561,9.739490,0.475851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.372954,94.188683,94.802685,281.404762,-0.042488,0.029007,28.929149,14.267616,98.253240,-0.000556,81.851489,-86.092045,146.672527,95.327489,146.373499,94.025055,77.931665,93.840858,-0.000530,-1.372482,32.000000,-235.737957,95.907118,-0.024350,0.029440,0.000653,6.604976,0.000155,18.486375,-2.602332,1.004464,0.082399,0.040527,192.691502,191.629940,191.122986,-15849.926906,192.482771,181.257084,32.000000,186.883796,69.361151,64.588387,69.595866,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.929149,9.744039,0.476480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.303374,94.185920,94.795415,240.156042,-0.045080,0.029007,0.000000,14.266617,97.564823,-0.000861,81.849394,-86.092556,146.546094,95.277552,146.302299,93.939959,77.909406,93.788111,-0.000529,-1.370930,32.000000,-235.740431,95.851787,-0.024349,0.032194,0.000739,6.631882,0.000156,18.535060,-2.617579,1.004554,0.083125,0.040083,192.677949,191.594102,191.096177,-19054.655214,192.472047,181.233715,32.000000,186.865317,69.375846,64.547204,69.538925,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.726504,0.475369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.294025,94.183709,94.842015,160.722901,-0.046047,0.029005,0.000000,14.270185,97.148193,-0.000738,81.786904,-86.058288,146.462470,95.251431,146.194576,93.922829,77.863047,93.840978,-0.000530,-1.366864,32.000000,-235.738339,95.787317,-0.024360,0.029964,0.000773,NaN,Inf,18.576614,-2.629058,1.005218,0.082147,0.039999,192.628055,191.535761,191.042689,-12497.596929,192.413154,181.211070,32.000000,186.844257,69.350387,64.491527,69.435630,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.740150,0.476824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.254716,94.177077,94.711607,154.709746,-0.044241,0.028946,0.000000,14.262479,97.118259,-0.000659,81.772093,-86.069243,146.369536,95.187609,146.092035,93.909744,77.813949,93.789033,-0.000529,-1.365116,32.000000,-235.745553,95.774716,-0.024447,0.030017,0.000830,NaN,Inf,18.568712,-2.590169,1.005130,0.082382,0.040103,192.610383,191.513690,191.004411,-14953.161876,192.397544,181.181289,32.000000,186.837002,69.336392,64.434846,69.377727,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.740811,0.476087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.190210,94.171826,94.723181,169.714953,-0.042378,0.028943,0.000000,14.267045,96.654578,-0.000896,81.749686,-86.069874,146.284043,95.148132,146.022892,93.770564,77.774016,93.706919,-0.000528,-1.363375,32.000000,-235.737053,95.718261,-0.024448,0.033190,0.000770,NaN,Inf,18.598776,-2.533010,1.004847,0.082254,0.040752,192.577501,191.488808,191.002150,-13189.591757,192.369746,181.188960,32.000000,186.840966,69.342552,64.420157,69.326176,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.747487,0.477916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.157540,94.171826,94.601845,169.714953,-0.042291,0.028941,0.000000,14.272468,96.279028,-0.000856,81.729792,-86.095477,146.188418,95.157469,145.937505,93.789514,77.763758,93.634476,-0.000527,-1.361638,32.000000,-235.732777,95.699700,-0.024472,0.034869,0.000770,NaN,Inf,18.598776,-2.533010,1.004847,0.082022,0.039733,192.576059,191.464360,190.974173,-15998.959166,192.356765,181.154461,32.000000,186.822417,69.349315,64.377252,69.260579,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.743232,0.475447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.158945,94.163812,94.553072,187.494108,-0.044926,0.028983,0.000000,14.269186,95.729211,-0.000592,81.675050,-86.093236,146.104610,95.180287,145.842567,93.743205,77.724827,93.687349,-0.000527,-1.359884,32.000000,-235.737371,95.601949,-0.024297,0.030174,0.000811,NaN,Inf,18.634650,-2.545627,1.005658,0.082848,0.039798,192.534582,191.408599,190.923744,-15484.186898,192.325373,181.147811,32.000000,186.829005,69.336146,64.335181,69.186776,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.733841,0.477818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.105818,94.155522,94.567503,195.809857,-0.045956,0.028985,0.000000,14.272183,95.441943,-0.000811,81.687956,-86.063762,146.008112,95.042343,145.781887,93.752884,77.703760,93.701609,-0.000528,-1.358114,32.000000,-235.732079,95.491224,-0.024154,0.033059,0.000645,NaN,Inf,18.655487,-2.581758,1.004719,0.081769,0.039725,192.526832,191.405223,190.918288,-13176.005757,192.307153,181.131613,32.000000,186.847364,69.347378,64.289246,69.131848,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.728118,0.476077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.042295,94.153035,94.515211,199.325403,-0.043411,0.028964,0.000000,14.271897,95.004135,-0.000903,81.628458,-86.086464,145.910360,95.077130,145.691705,93.638677,77.665363,93.527146,-0.000527,-1.356379,32.000000,-235.731873,95.563218,-0.024178,0.035419,0.000663,NaN,Inf,18.646577,-2.508967,1.004186,0.082580,0.040081,192.491302,191.375499,190.876253,-7368.514492,192.259698,181.105786,32.000000,186.810306,69.318218,64.240275,69.061484,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.736042,0.478929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.027109,94.153035,94.580874,199.325403,-0.042155,0.028966,0.000000,14.270185,94.742884,-0.000603,81.628657,-86.053415,145.815519,95.029905,145.613983,93.647721,77.658985,93.541921,-0.000527,-1.354604,32.000000,-235.739158,95.545026,-0.024180,0.034266,0.000708,NaN,Inf,18.672181,-2.478771,1.004906,0.082419,0.039887,192.488561,191.361435,190.853061,-12626.618989,192.242374,181.098604,32.000000,186.804629,69.327952,64.242129,68.994804,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.732447,0.475851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
94.004515,94.156628,94.425042,199.779528,-0.042251,0.028954,0.000000,14.273324,94.204556,-0.000527,81.579095,-86.083900,145.732114,94.972198,145.532051,93.643689,77.603505,93.424425,-0.000527,-1.352845,32.000000,-235.737166,95.504439,-0.024173,0.038226,0.000676,NaN,Inf,18.710239,-2.552143,1.005029,0.081651,0.040391,192.468154,191.305582,190.811612,-16803.950208,192.225792,181.081481,32.000000,186.799332,69.311934,64.210137,68.903844,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.728558,0.479017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.963195,94.156075,94.495166,198.116074,-0.044115,0.028954,0.000000,14.272754,94.090396,-0.000682,81.558282,-86.065466,145.640464,94.957435,145.432322,93.642304,77.583272,93.489804,-0.000525,-1.351131,32.000000,-235.733639,95.517411,-0.024148,0.037911,0.000558,NaN,Inf,18.737955,-2.556165,1.004473,0.082311,0.039954,192.429407,191.293454,190.789787,-16818.063177,192.210563,181.046553,32.000000,186.792462,69.284875,64.192524,68.838940,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.732080,0.477218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.898473,94.155246,94.356275,195.737547,-0.045683,0.028973,0.000000,14.273039,93.739291,-0.000551,81.552678,-86.063393,145.525919,94.838312,145.355895,93.498353,77.550877,93.462991,-0.000525,-1.349415,32.000000,-235.732206,95.454227,-0.024158,0.036075,0.000711,NaN,Inf,18.763795,-2.493996,1.005661,0.082340,0.039944,192.419999,191.254819,190.750584,-10182.545570,192.186008,181.043865,32.000000,186.783187,69.291887,64.147349,68.777531,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.718287,0.477405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.884515,94.155246,94.406863,195.737547,-0.044128,0.028949,28.694815,14.269899,93.664566,-0.000210,81.492806,-86.049477,145.450587,94.889331,145.269058,93.527320,77.509225,93.413165,-0.000526,-1.347668,32.000000,-235.736821,95.447498,-0.024188,0.034108,0.000711,NaN,Inf,18.763795,-2.493996,1.005661,0.082068,0.039355,192.382678,191.226954,190.717264,-7443.142897,192.176816,181.026834,32.000000,186.765148,69.277203,64.106250,68.700945,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.694815,9.719167,0.477946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.842736,94.149719,94.328221,193.381912,-0.042312,0.028958,28.784418,14.269329,93.517555,-0.000581,81.473127,-86.079774,145.350411,94.700512,145.212366,93.441838,77.506178,93.323301,-0.000525,-1.345906,32.000000,-235.735261,95.351969,-0.024203,0.034528,0.000778,6.791181,0.000157,18.813247,-2.469110,1.005564,0.082021,0.039540,192.382893,191.200872,190.703786,-7696.269420,192.157882,181.027983,32.000000,186.774358,69.295301,64.096882,68.631785,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.784418,9.710510,0.476765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.806874,94.148614,94.362582,190.488581,-0.042376,0.028926,28.853970,14.269757,93.286882,-0.000705,81.459145,-86.098351,145.254488,94.708933,145.130139,93.448459,77.471061,93.347889,-0.000523,-1.344156,32.000000,-235.736800,95.214202,-0.024191,0.034318,0.000715,6.776963,0.000157,18.834431,-2.523749,1.005173,0.082286,0.040092,192.339331,191.185388,190.691150,-9945.439888,192.133220,181.019289,32.000000,186.767911,69.290627,64.093013,68.580914,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.853970,9.709556,0.476992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
93.797790,94.145850,94.246524,187.373574,-0.044990,0.028866,0.000000,14.268900,93.032698,-0.000570,81.432272,-86.058435,145.170522,94.662075,145.039630,93.402947,77.451690,93.314221,-0.000522,-1.342418,32.000000,-235.736836,95.268330,-0.024135,0.033269,0.000821,6.801221,0.000157,18.856263,-2.472845,1.005924,0.082340,0.039889,192.329076,191.155763,190.636719,-17932.940158,192.105138,180.975429,32.000000,186.749959,69.271558,64.070902,68.513534,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.719754,0.475575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
