OSU 80 Ton Compressor Load Stand
91.786562,93.845750,92.203674,203.200805,-0.043540,0.028874,28.741294,14.267473,81.879935,-0.000907,80.067443,-86.076269,139.552048,92.579316,139.977992,91.349621,75.747619,91.341499,-0.000535,-1.250109,32.000000,-235.739739,93.167213,-0.024189,0.038252,0.000564,NaN,Inf,19.820606,-2.038280,1.004527,0.082637,0.040059,191.020379,189.530377,188.947739,-10224.852584,190.727612,179.984093,32.000000,186.240330,69.383101,62.707332,64.844854,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.741294,9.634281,0.484279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.744053,93.846855,92.243190,202.630361,-0.042297,0.028850,28.730303,14.269614,81.768324,-0.000730,80.033115,-86.064219,139.451566,92.583740,139.899018,91.380283,75.713703,91.349517,-0.000535,-1.249508,32.000000,-235.736779,93.227601,-0.024213,0.030541,0.000788,NaN,Inf,19.864574,-2.082957,1.006140,0.082532,0.040316,190.987755,189.490026,188.906244,-10537.920154,190.712129,179.948893,32.000000,186.226984,69.370380,62.627955,64.812161,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.730303,9.639710,0.485351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.719036,93.846855,92.121288,202.630361,-0.043243,0.028877,0.000000,14.273610,81.674911,-0.000460,80.010284,-86.105706,139.356763,92.426403,139.818428,91.343534,75.705846,91.251977,-0.000535,-1.247766,32.000000,-235.731635,93.154096,-0.024246,0.038514,0.000567,7.348991,0.000161,19.856338,-2.048144,1.004544,0.082486,0.040077,190.956678,189.463296,188.901318,-9208.422642,190.660073,179.939866,32.000000,186.201865,69.384157,62.592866,64.746581,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.644553,0.485607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.664742,93.846579,92.075931,200.924428,-0.045076,0.028842,0.000000,14.267473,81.432607,-0.000696,80.002844,-86.113304,139.293202,92.449793,139.764089,91.246292,75.690074,91.117043,-0.000535,-1.247761,32.000000,-235.738264,93.097544,-0.024230,0.038488,0.000850,7.371843,0.000161,19.885089,-2.008996,1.005441,0.082698,0.040177,190.974114,189.451124,188.888682,-9124.934565,190.671940,179.929707,32.000000,186.202773,69.388115,62.587228,64.703459,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.633548,0.484564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.675281,93.837460,92.172517,197.301830,-0.044982,0.028841,0.000000,14.273324,81.413289,-0.000634,79.949229,-86.088286,139.174773,92.493163,139.653348,91.266974,75.646119,91.125996,-0.000535,-1.247756,32.000000,-235.731757,93.117916,-0.024177,0.037963,0.000543,NaN,Inf,19.901365,-2.064818,1.004386,0.082770,0.040667,190.931859,189.402225,188.831209,-11284.174693,190.646720,179.894637,32.000000,186.174146,69.363500,62.527246,64.649315,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.624817,0.484466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.618990,93.828341,92.116638,191.718566,-0.042846,0.028877,0.000000,14.277320,81.357303,-0.000308,79.931055,-86.087701,139.087738,92.379708,139.572850,91.133090,75.621958,91.143377,-0.000535,-1.246597,32.000000,-235.730056,93.032501,-0.024182,0.036364,0.000682,NaN,Inf,19.920442,-2.087417,1.005424,0.082515,0.040218,190.889981,189.386629,188.800784,-16428.106106,190.607209,179.870970,32.000000,186.165296,69.357051,62.493531,64.605622,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.621735,0.484928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.578303,93.828341,92.124699,191.718566,-0.041833,0.028862,0.000000,14.271612,81.365977,-0.000457,79.923634,-86.096658,139.047385,92.343495,139.517130,91.147917,75.623927,91.097185,-0.000534,-1.245571,32.000000,-235.736092,93.089609,-0.024164,0.036914,0.000682,NaN,Inf,19.920442,-2.087417,1.005424,0.082517,0.040257,190.932645,189.382158,188.794685,-16560.949378,190.613912,179.866666,32.000000,186.184502,69.384447,62.467562,64.580055,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.644039,0.487298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.571362,93.816183,92.024122,185.609391,-0.042842,0.028924,0.000000,14.268900,81.211269,-0.000645,79.896645,-86.102293,138.956939,92.242255,139.433220,91.128582,75.573535,91.026892,-0.000534,-1.243801,32.000000,-235.737164,92.958981,-0.024158,0.038908,0.000712,NaN,Inf,19.947970,-2.051892,1.005432,0.082299,0.040033,190.894916,189.356083,188.779534,-19555.407749,190.585995,179.855080,32.000000,186.181791,69.392179,62.442701,64.524813,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.638537,0.483650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.553876,93.804853,92.064861,179.610601,-0.044686,0.028938,0.000000,14.268330,81.207266,-0.000483,79.880796,-86.112123,138.864100,92.281324,139.358832,91.104543,75.550902,91.019139,-0.000532,-1.242060,32.000000,-235.729867,92.872752,-0.024136,0.036941,0.000608,NaN,Inf,19.966831,-2.079655,1.004944,0.082523,0.039950,190.842335,189.324283,188.750609,-10983.338812,190.571006,179.848061,32.000000,186.164538,69.391937,62.378813,64.484335,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.641324,0.486069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.477865,93.796840,92.015423,173.165737,-0.044089,0.028942,0.000000,14.270898,81.233043,-0.000470,79.859501,-86.092986,138.783144,92.248657,139.266736,91.115423,75.539242,90.999997,-0.000532,-1.240285,32.000000,-235.731724,92.941073,-0.024204,0.038698,0.000723,NaN,Inf,19.966893,-2.062095,1.005581,0.083166,0.040037,190.842230,189.305152,188.729514,-10455.787298,190.541540,179.838971,32.000000,186.142658,69.414507,62.323687,64.434092,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.638977,0.485892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.450433,93.796840,91.902458,173.165737,-0.042283,0.028998,0.000000,14.270185,81.140968,-0.000798,79.842084,-86.089638,138.678281,92.168012,139.193396,91.054897,75.489055,91.041889,-0.000531,-1.238537,32.000000,-235.736700,92.902507,-0.024214,0.040298,0.000723,NaN,Inf,19.966893,-2.062095,1.005581,0.082980,0.039731,190.825875,189.278529,188.693905,-14160.547869,190.525361,179.820414,32.000000,186.129349,69.391328,62.281885,64.364015,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.638316,0.484073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.453999,93.781366,91.981220,167.548554,-0.041020,0.029016,0.000000,14.263620,81.015258,-0.000657,79.815376,-86.106599,138.614437,92.165199,139.110724,91.106678,75.491702,90.964478,-0.000531,-1.236800,32.000000,-235.740477,92.782710,-0.024237,0.035970,0.000588,NaN,Inf,20.026301,-1.985362,1.004943,0.082951,0.040457,190.801549,189.252705,188.665704,-11076.448604,190.496841,179.796408,32.000000,186.118328,69.392537,62.264678,64.340798,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.631860,0.484004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.419539,93.772523,91.837496,162.717537,-0.041963,0.029029,0.000000,14.267188,80.924031,-0.000467,79.801168,-86.079315,138.529274,92.117382,139.059395,91.098349,75.473203,90.983390,-0.000531,-1.235058,32.000000,-235.738549,92.926921,-0.024268,0.035839,0.000768,NaN,Inf,20.008503,-2.038674,1.005765,0.082531,0.039956,190.779670,189.256407,188.660876,-10353.987941,190.490926,179.794494,32.000000,186.124498,69.413078,62.235558,64.286956,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.639564,0.485567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.360590,93.762852,91.883693,160.171907,-0.044758,0.029021,0.000000,14.273182,80.758252,-0.000820,79.779443,-86.095088,138.367132,92.144582,138.929950,90.906975,75.413705,90.898296,-0.000533,-1.232739,32.000000,-235.729769,92.880867,-0.024274,0.036809,0.000613,NaN,Inf,20.022131,-2.007794,1.004572,0.082545,0.040207,190.766391,189.212008,188.624756,-9283.770307,190.457060,179.768779,32.000000,186.107742,69.401982,62.172434,64.203256,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.635969,0.485882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.359959,93.751799,91.928758,160.026754,-0.043873,0.029007,28.765462,14.276321,80.565757,-0.000829,79.752407,-86.119238,138.273853,92.017709,138.847065,90.975632,75.409016,90.894416,-0.000532,-1.230981,32.000000,-235.728596,92.762127,-0.024342,0.036049,0.000746,NaN,Inf,20.050919,-2.004017,1.005726,0.082325,0.039804,190.736658,189.183696,188.580003,-6908.955018,190.415671,179.736575,32.000000,186.090041,69.385131,62.126536,64.143768,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.765462,9.629072,0.484387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.325198,93.751799,91.738022,160.026754,-0.042063,0.029007,28.790522,14.268900,80.454064,-0.000672,79.731192,-86.103755,138.199239,92.082554,138.746699,90.928282,75.348382,90.835901,-0.000533,-1.229268,32.000000,-235.739295,92.747853,-0.024364,0.043890,0.000827,7.471070,0.000162,20.040276,-2.001870,1.006226,0.082483,0.040829,190.719088,189.157684,188.564030,-13813.626039,190.396436,179.724531,32.000000,186.075132,69.402976,62.092179,64.075203,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.790522,9.627605,0.486915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.257986,93.742956,91.742949,162.363042,-0.041070,0.028993,28.793644,14.267188,80.289567,-0.000852,79.702401,-86.079315,138.114327,92.027010,138.663336,90.886640,75.341094,90.899648,-0.000533,-1.227504,32.000000,-235.740352,92.764251,-0.024213,0.034318,0.000827,7.471070,0.000162,20.040276,-2.001870,1.006226,0.082743,0.039887,190.677914,189.131820,188.511585,-15174.304987,190.362721,179.698233,32.000000,186.045320,69.374414,62.046611,64.019340,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.793644,9.632227,0.484810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.238328,93.734667,91.667011,170.299050,-0.042319,0.028995,28.811790,14.274609,80.144011,-0.000979,79.671007,-86.092524,138.018832,91.909638,138.593236,90.865702,75.306024,90.801452,-0.000532,-1.225753,32.000000,-235.731948,92.634456,-0.024038,0.033741,0.000494,7.488187,0.000162,20.062964,-1.979576,1.004520,0.082398,0.039958,190.684101,189.102154,188.492006,-16359.255539,190.348658,179.682183,32.000000,186.057623,69.377620,62.021360,63.964146,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.811790,9.627458,0.486807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.228476,93.723890,91.656297,171.753518,-0.044286,0.029028,28.964656,14.278034,80.082714,-0.000728,79.657598,-86.093160,137.936889,91.939490,138.518998,90.851199,75.294515,90.758680,-0.000532,-1.224009,32.000000,-235.726556,92.624175,-0.024080,0.035865,0.000741,7.522507,0.000162,20.098005,-1.930521,1.005314,0.082797,0.040063,190.655994,189.082057,188.474145,-17290.272306,190.330462,179.670820,32.000000,186.031281,69.379686,61.977364,63.912356,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.964656,9.627605,0.483768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.216144,93.723890,91.627694,171.753518,-0.044299,0.029062,0.000000,14.269471,79.994068,-0.000709,79.644714,-86.105621,137.865574,91.906785,138.450003,90.864150,75.281475,90.768563,-0.000532,-1.222242,32.000000,-235.737741,92.599297,-0.024087,0.036941,0.000667,7.509945,0.000162,20.102555,-1.959799,1.004698,0.083189,0.040425,190.629819,189.085853,188.452585,-12896.706463,190.310401,179.673079,32.000000,186.040133,69.400291,61.964218,63.856921,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.622396,0.485086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.143055,93.715600,91.594850,178.011703,-0.042957,0.029063,0.000000,14.272896,79.761979,-0.000908,79.616391,-86.066135,137.785055,91.847895,138.394886,90.686995,75.282083,90.746360,-0.000534,-1.220487,32.000000,-235.732841,92.609248,-0.024088,0.033007,0.000628,7.508778,0.000162,20.098213,-1.976336,1.004690,0.082628,0.039910,190.613182,189.041379,188.441258,-8737.723532,190.305674,179.654645,32.000000,186.031350,69.385636,61.947757,63.823261,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.633107,0.485253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.129097,93.705653,91.634373,191.109024,-0.040748,0.029092,0.000000,14.269757,79.621879,-0.000792,79.581423,-86.114107,137.686240,91.834805,138.289165,90.739594,75.229791,90.650663,-0.000533,-1.218711,32.000000,-235.739422,92.520614,-0.024106,0.034161,0.000721,NaN,Inf,20.145747,-1.971984,1.004957,0.083230,0.040364,190.594606,189.007405,188.373577,-16805.182017,190.262601,179.620373,32.000000,185.998016,69.375744,61.905936,63.757285,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.625771,0.485017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.104627,93.705653,91.574574,188.683847,-0.041852,0.029108,0.000000,14.266760,79.507581,-0.000500,79.563856,-86.119378,137.620041,91.798857,138.233750,90.747517,75.232628,90.667908,-0.000533,-1.216986,32.000000,-235.742091,92.499832,-0.024107,0.032377,0.000721,NaN,Inf,20.145747,-1.971984,1.004957,0.082397,0.040005,190.580676,188.989062,188.373986,-6702.187970,190.257161,179.627801,32.000000,186.007602,69.382788,61.905501,63.717939,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.630906,0.485331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.072778,93.705653,91.555197,188.683847,-0.043550,0.029082,0.000000,14.265333,79.477063,-0.000635,79.553809,-86.091891,137.537816,91.789763,138.158082,90.654007,75.205967,90.592043,-0.000531,-1.215249,32.000000,-235.739257,92.390394,-0.024116,0.033453,0.000767,NaN,Inf,20.160924,-1.974000,1.005158,0.082865,0.040416,190.571663,188.976376,188.365018,-12065.745731,190.248574,179.587745,32.000000,185.993108,69.386662,61.878406,63.670420,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.626651,0.483571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.042281,93.706758,91.548621,194.720520,-0.043876,0.029048,0.000000,14.272896,79.251237,-0.000640,79.533831,-86.078155,137.463067,91.767311,138.106435,90.682431,75.193996,90.533820,-0.000532,-1.213530,32.000000,-235.732021,92.446579,-0.024123,0.033007,0.000760,NaN,Inf,20.181753,-1.997147,1.005297,0.083400,0.040167,190.544972,188.961724,188.349203,-10259.415973,190.233517,179.602814,32.000000,186.004417,69.393627,61.856524,63.638213,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.616380,0.483374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
91.014676,93.703442,91.467696,198.543083,-0.042271,0.029057,0.000000,14.270042,79.220272,-0.000340,79.505870,-86.081172,137.364886,91.734441,138.002504,90.583583,75.153740,90.642296,-0.000534,-1.212948,32.000000,-235.738645,92.470809,-0.024144,0.035236,0.000760,NaN,Inf,20.181753,-1.997147,1.005297,0.083164,0.040335,190.508561,188.908423,188.299684,-11693.702113,190.191030,179.571720,32.000000,185.981215,69.386531,61.787769,63.589032,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.609630,0.485764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.955563,93.697639,91.403798,199.902849,-0.041146,0.029051,0.000000,14.271184,78.999956,-0.000334,79.517202,-86.085391,137.300132,91.677999,137.943537,90.629381,75.146241,90.452283,-0.000534,-1.211195,32.000000,-235.735537,92.338976,-0.024145,0.031066,0.000679,NaN,Inf,20.217557,-1.911924,1.004977,0.082802,0.039670,190.505569,188.905061,188.287164,-19781.301978,190.175973,179.584943,32.000000,185.973807,69.391419,61.797312,63.551740,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.617113,0.486354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.963404,93.697639,91.477744,199.902849,-0.042222,0.029031,0.000000,14.272468,78.867058,-0.000693,79.456284,-86.104574,137.216237,91.583855,137.854658,90.501423,75.122115,90.381088,-0.000534,-1.209439,32.000000,-235.732121,92.412377,-0.024125,0.032194,0.000763,NaN,Inf,20.250447,-2.029257,1.004928,0.082530,0.039757,190.481627,188.878155,188.255749,-11463.734684,190.165818,179.563979,32.000000,185.944526,69.374836,61.722749,63.520166,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.624743,0.485017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.953004,93.691008,91.375797,207.692757,-0.044240,0.029013,0.000000,14.273182,78.791937,-0.000516,79.448777,-86.068124,137.132574,91.557163,137.806040,90.500181,75.118641,90.468156,-0.000533,-1.207690,32.000000,-235.731408,92.367243,-0.024106,0.036967,0.000843,NaN,Inf,20.245313,-2.051954,1.005654,0.082370,0.040279,190.468314,188.856404,188.235209,-20686.471156,190.136905,179.549917,32.000000,185.954405,69.385501,61.742732,63.494899,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.618581,0.486167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.904825,93.685481,91.444520,205.192298,-0.044404,0.028967,0.000000,14.266046,78.699487,-0.000355,79.431898,-86.118467,137.043352,91.589015,137.710297,90.508692,75.066919,90.453185,-0.000531,-1.207162,32.000000,-235.738707,92.206086,-0.024362,0.035262,0.000603,NaN,Inf,20.245491,-1.991220,1.004648,0.082011,0.039796,190.440016,188.821841,188.207033,-18607.846849,190.101100,179.516712,32.000000,185.932042,69.372324,61.697166,63.421539,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.621002,0.485951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.842863,93.675810,91.314995,199.712519,-0.042615,0.028941,0.000000,14.270042,78.624869,-0.000700,79.395190,-86.093030,136.974418,91.556633,137.639841,90.448800,75.047501,90.378989,-0.000532,-1.206029,32.000000,-235.732580,92.281708,-0.024375,0.036049,0.000805,NaN,Inf,20.271517,-1.949341,1.005937,0.082078,0.040187,190.438888,188.795821,188.190291,-10208.731018,190.082560,179.508326,32.000000,185.938021,69.405948,61.690031,63.393065,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.609997,0.483709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.831609,93.669731,91.240126,193.016301,-0.041656,0.028936,0.000000,14.272754,78.367062,-0.000578,79.375443,-86.069689,136.883607,91.567175,137.564452,90.359102,75.021743,90.374354,-0.000533,-1.205434,32.000000,-235.734950,92.225519,-0.024387,0.038645,0.000690,NaN,Inf,20.302443,-1.978723,1.005197,0.082322,0.039730,190.423004,188.763806,188.161766,-15364.706237,190.058838,179.470707,32.000000,185.925585,69.385260,61.676276,63.359834,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.612638,0.485351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.823161,93.669731,91.331895,193.016301,-0.042981,0.028946,0.000000,14.274894,78.301376,-0.000404,79.356815,-86.087528,136.816939,91.422502,137.502037,90.389112,75.011964,90.358539,-0.000532,-1.203657,32.000000,-235.727565,92.203839,-0.024387,0.036128,0.000557,NaN,Inf,20.303738,-1.956012,1.004498,0.081974,0.039725,190.383269,188.749269,188.142938,-21524.344867,190.041139,179.466126,32.000000,185.901580,69.389366,61.656951,63.316038,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.609923,0.484889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.754182,93.665862,91.217034,185.338349,-0.044771,0.029001,0.000000,14.276464,78.139345,-0.000592,79.344527,-86.112273,136.730384,91.437285,137.426672,90.335758,74.999941,90.260695,-0.000531,-1.201885,32.000000,-235.725011,92.190887,-0.024387,0.039589,0.000557,NaN,Inf,20.303738,-1.956012,1.004498,0.082656,0.039862,190.381020,188.730909,188.137072,-10863.118766,190.043327,179.466859,32.000000,185.910383,69.399857,61.654967,63.283349,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.609190,0.485115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.735178,93.665862,91.297747,178.043683,-0.044715,0.029034,0.000000,14.268900,78.141587,-0.000675,79.304140,-86.128771,136.633138,91.495298,137.325603,90.308638,74.943808,90.340955,-0.000531,-1.201284,32.000000,-235.738476,92.115450,-0.024368,0.038016,0.000618,NaN,Inf,20.350633,-2.009025,1.005100,0.082081,0.039869,190.338581,188.691701,188.089704,-9749.485840,189.990923,179.439046,32.000000,185.873561,69.362291,61.618309,63.223910,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.613298,0.485685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.727173,93.667244,91.137122,172.482427,-0.043332,0.029038,0.000000,14.267616,78.044038,-0.000440,79.259226,-86.128918,136.560942,91.363676,137.249191,90.287959,74.955684,90.170880,-0.000532,-1.200667,32.000000,-235.738940,92.188240,-0.024354,0.032167,0.000618,NaN,Inf,20.350633,-2.009025,1.005100,0.082637,0.040172,190.331927,188.662705,188.075487,-7665.725652,189.969418,179.422868,32.000000,185.880237,69.367516,61.624421,63.175300,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.607575,0.483935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.704528,93.667244,91.271675,172.482427,-0.041194,0.029025,0.000000,14.274181,77.934399,-0.000404,79.255026,-86.117805,136.470228,91.382801,137.184307,90.354988,74.920088,90.176791,-0.000532,-1.198921,32.000000,-235.728606,92.010924,-0.024339,0.035603,0.000783,NaN,Inf,20.363098,-1.900055,1.006200,0.082537,0.039770,190.298186,188.637698,188.054044,-9893.626110,189.948012,179.403466,32.000000,185.861686,69.363585,61.587762,63.130828,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.606035,0.485204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.638591,93.667520,91.173240,169.125312,-0.042552,0.028965,0.000000,14.269186,77.831015,-0.000602,79.250198,-86.121825,136.419348,91.451702,137.139220,90.206084,74.902414,90.147310,-0.000533,-1.197762,32.000000,-235.737535,92.110025,-0.024365,0.036705,0.000674,NaN,Inf,20.369731,-2.023938,1.004518,0.082258,0.040094,190.311035,188.647639,188.034791,-7913.210490,189.949271,179.410276,32.000000,185.871759,69.400931,61.597376,63.096168,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.610804,0.484938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.648767,93.663099,91.101797,166.242653,-0.044230,0.028918,0.000000,14.267331,77.792550,-0.000498,79.208418,-86.078360,136.324944,91.248223,137.056015,90.256870,74.881169,90.149373,-0.000534,-1.196569,32.000000,-235.733817,91.972585,-0.024328,0.042081,0.000842,NaN,Inf,20.384586,-1.984444,1.006253,0.082134,0.039348,190.276853,188.594732,188.017631,-17509.993512,189.920440,179.391131,32.000000,185.848691,69.372690,61.569290,63.050351,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.607209,0.484584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.627271,93.653428,91.124772,165.705145,-0.045145,0.028933,28.616085,14.274323,77.692981,-0.000221,79.208832,-86.121074,136.245198,91.362553,136.983615,90.190523,74.847351,90.121922,-0.000535,-1.196459,32.000000,-235.731905,92.001930,-0.024316,0.040848,0.000769,NaN,Inf,20.428136,-1.986202,1.005899,0.082426,0.039944,190.254560,188.574967,187.994150,-11744.259956,189.912358,179.372630,32.000000,185.832504,69.359008,61.541648,63.007681,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.616085,9.596790,0.485685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.583287,93.653428,91.104291,165.705145,-0.044153,0.028931,0.000000,14.276464,77.604250,-0.000377,79.171824,-86.118771,136.171549,91.297811,136.923088,90.172780,74.842485,90.176299,-0.000537,-1.196479,32.000000,-235.731240,92.033276,-0.024347,0.039668,0.000644,7.618052,0.000164,20.421476,-1.947877,1.005490,0.082184,0.039508,190.248054,188.560030,187.970439,-11930.608757,189.878084,179.355744,32.000000,185.835908,69.368097,61.526092,62.960903,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.597818,0.485164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.556694,93.644862,91.013099,165.704865,-0.042601,0.028929,0.000000,14.277605,77.495072,-0.000352,79.147554,-86.125264,136.072149,91.233702,136.837593,90.078905,74.824111,90.049623,-0.000538,-1.196494,32.000000,-235.731246,91.956428,-0.024332,0.041058,0.000694,NaN,Inf,20.450357,-1.907168,1.005752,0.082317,0.039816,190.215686,188.549580,187.942927,-3428.452238,189.864152,179.346475,32.000000,185.802469,69.376440,61.507687,62.919250,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.594736,0.484328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.540372,93.636296,91.072298,168.486997,-0.043341,0.028908,0.000000,14.273610,77.498267,-0.000079,79.123366,-86.078741,135.998198,91.246998,136.765595,90.057308,74.809534,90.093784,-0.000539,-1.196525,32.000000,-235.732127,91.881132,-0.024303,0.037806,0.000694,NaN,Inf,20.450357,-1.907168,1.005752,0.082114,0.039886,190.222874,188.528220,187.921792,-18725.410239,189.847076,179.339941,32.000000,185.808822,69.361134,61.480919,62.880190,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.600165,0.484653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.480083,93.623309,90.988421,170.835293,-0.045090,0.028879,0.000000,14.270756,77.425298,-0.000094,79.107351,-86.082245,135.934977,91.206135,136.709333,90.106607,74.775588,89.986945,-0.000540,-1.196515,32.000000,-235.737932,91.876809,-0.024310,0.041399,0.000743,NaN,Inf,20.461415,-1.928612,1.005875,0.083242,0.040018,190.187673,188.496259,187.901134,-13673.644105,189.830478,179.311362,32.000000,185.799870,69.352824,61.466662,62.829014,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.597671,0.484397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.454297,93.623309,90.919125,170.835293,-0.046144,0.028879,0.000000,14.273752,77.378120,-0.000443,79.071541,-86.072588,135.822445,91.179117,136.640774,90.128509,74.728621,89.951744,-0.000540,-1.196518,32.000000,-235.734115,91.897916,-0.024315,0.041950,0.000648,NaN,Inf,20.488050,-1.965155,1.005618,0.082659,0.040916,190.161772,188.448714,187.841734,-3502.936500,189.788373,179.275120,32.000000,185.789910,69.328776,61.408850,62.767556,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.591068,0.484358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.442977,93.612257,90.974401,169.194497,-0.044838,0.028879,0.000000,14.271612,77.316979,-0.000261,79.095730,-86.099907,135.776444,91.008466,136.568586,90.011795,74.746913,90.009676,-0.000540,-1.196522,32.000000,-235.733142,91.890228,-0.024018,0.040455,0.000585,NaN,Inf,20.505000,-1.941426,1.005139,0.082343,0.040470,190.158971,188.465682,187.876361,-3831.881189,189.796605,179.286758,32.000000,185.803313,69.361451,61.411652,62.747608,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.600019,0.483728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.388506,93.604243,90.886359,174.948656,-0.043436,0.028890,0.000000,14.269757,77.187152,-0.000216,79.036669,-86.099326,135.698479,91.064358,136.479858,89.986796,74.735823,89.866454,-0.000541,-1.196550,32.000000,-235.737292,91.839589,-0.023990,0.035629,0.000694,NaN,Inf,20.501391,-1.921479,1.005876,0.082326,0.040243,190.137809,188.430207,187.842972,-7679.575207,189.767665,179.277476,32.000000,185.782341,69.346413,61.381379,62.696594,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.597524,0.483079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.352115,93.599270,90.950602,180.998026,-0.045012,0.028898,0.000000,14.269329,77.059406,-0.000503,79.027880,-86.127368,135.620238,91.000474,136.415909,89.999570,74.679072,89.832725,-0.000541,-1.196531,32.000000,-235.736900,91.723971,-0.023976,0.037858,0.000508,NaN,Inf,20.496934,-1.986721,1.004213,0.082127,0.041066,190.105432,188.398510,187.806844,-8890.773707,189.744402,179.243642,32.000000,185.750916,69.338976,61.337396,62.649897,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.603760,0.484220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.343043,93.590980,90.846234,186.875167,-0.046672,0.028879,28.823283,14.278319,76.890577,-0.000354,78.991824,-86.127474,135.496505,91.007996,136.352746,89.860576,74.660736,89.780010,-0.000540,-1.195928,32.000000,-235.728893,91.707019,-0.023990,0.038252,0.000835,NaN,Inf,20.548173,-1.970498,1.006624,0.082751,0.040435,190.092840,188.387363,187.782917,-3100.437387,189.734782,179.245377,32.000000,185.739057,69.316194,61.305172,62.609527,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.823283,9.593489,0.483502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.343754,93.590980,90.781358,186.875167,-0.046413,0.028913,28.902173,14.278604,76.895111,-0.000189,78.959858,-86.056528,135.448502,90.940584,136.265829,89.967775,74.623848,89.818004,-0.000539,-1.194177,32.000000,-235.725985,91.612998,-0.023994,0.033951,0.000695,7.632366,0.000163,20.545854,-1.987011,1.005570,0.082984,0.040146,190.073679,188.350961,187.763121,-9886.047688,189.708803,179.204000,32.000000,185.728033,69.338840,61.292818,62.577541,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.902173,9.600312,0.482647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.261209,93.579375,90.830482,192.545260,-0.044862,0.028936,28.756704,14.269329,76.705727,-0.000436,78.934456,-86.073439,135.379034,90.864426,136.197161,89.958173,74.617533,89.793547,-0.000542,-1.192996,32.000000,-235.739523,91.676818,-0.023988,0.037885,0.000695,7.632366,0.000163,20.545854,-1.987011,1.005570,0.082705,0.039942,190.045780,188.330708,187.730691,-17271.609144,189.682284,179.201227,32.000000,185.715733,69.318861,61.277257,62.531363,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.756704,9.599432,0.483640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.251992,93.569427,90.641702,196.603916,-0.042927,0.028911,28.576615,14.268044,76.610957,-0.000613,78.906731,-86.144571,135.285123,90.940138,136.108301,89.809230,74.601441,89.754717,-0.000542,-1.192976,32.000000,-235.741299,91.594607,-0.023981,0.031092,0.000682,7.668055,0.000163,20.545386,-1.925003,1.004844,0.082399,0.040245,190.039198,188.310932,187.692423,-5608.839365,189.658715,179.180013,32.000000,185.721446,69.324481,61.242680,62.517548,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.576615,9.600752,0.484859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.245337,93.562519,90.690512,197.256520,-0.044418,0.028860,28.782085,14.268044,76.489359,-0.000433,78.899682,-86.095678,135.219633,90.870319,136.044766,89.820150,74.582342,89.768919,-0.000542,-1.192419,32.000000,-235.735726,91.604396,-0.024012,0.035000,0.000797,7.687798,0.000164,20.588121,-1.934856,1.006307,0.082401,0.040318,190.025565,188.303136,187.705559,-4506.064693,189.645858,179.182912,32.000000,185.713682,69.325406,61.262483,62.449183,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.782085,9.599505,0.483768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.216883,93.562519,90.610074,197.256520,-0.046043,0.028830,28.585532,14.266046,76.464153,-0.000559,78.893808,-86.082569,135.126713,90.892464,135.978879,89.786208,74.550814,89.712073,-0.000540,-1.190655,32.000000,-235.738379,91.508419,-0.024020,0.035813,0.000665,7.674717,0.000165,20.584243,-1.944441,1.004318,0.082476,0.040111,189.989583,188.261604,187.672582,-4567.996074,189.631960,179.159644,32.000000,185.708911,69.326711,61.241158,62.395419,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.585532,9.600019,0.484210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.173595,93.554783,90.712711,198.833872,-0.046748,0.028773,0.000000,14.274751,76.260063,-0.000767,78.871445,-86.126981,135.064723,90.790896,135.909976,89.805344,74.522817,89.683232,-0.000540,-1.188918,32.000000,-235.731149,91.617793,-0.024021,0.035131,0.000673,7.672444,0.000164,20.581718,-1.915950,1.004933,0.082403,0.040033,189.977938,188.248841,187.643504,-2672.452789,189.616468,179.143630,32.000000,185.680881,69.326017,61.211106,62.366590,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.593122,0.484289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.157711,93.558375,90.595959,198.955203,-0.045561,0.028767,0.000000,14.273324,76.284132,-0.000629,78.824526,-86.105667,134.975608,90.790611,135.835556,89.751927,74.495554,89.663032,-0.000541,-1.187177,32.000000,-235.735363,91.533155,-0.023987,0.038567,0.000811,NaN,Inf,20.621245,-1.913107,1.005979,0.082776,0.040682,189.961824,188.229406,187.635828,-14876.101078,189.599296,179.122596,32.000000,185.689344,69.311499,61.195189,62.313381,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.597891,0.485666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.131670,93.561414,90.511663,197.256520,-0.043574,0.028776,0.000000,14.268330,76.157867,-0.000478,78.816336,-86.088245,134.903424,90.696712,135.771891,89.680437,74.505836,89.683993,-0.000541,-1.185417,32.000000,-235.737735,91.533381,-0.024024,0.033977,0.000600,NaN,Inf,20.635306,-1.899212,1.004861,0.082847,0.040619,189.959234,188.212894,187.591308,-8061.766126,189.581194,179.115398,32.000000,185.665302,69.316042,61.185518,62.280263,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.591728,0.483384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.093029,93.561414,90.560311,197.256520,-0.043881,0.028823,0.000000,14.268044,76.101195,-0.000701,78.784868,-86.148632,134.817532,90.750258,135.684110,89.707043,74.463673,89.658405,-0.000541,-1.183639,32.000000,-235.738348,91.454127,-0.024252,0.032299,0.000600,NaN,Inf,20.635306,-1.899212,1.004861,0.083277,0.040170,189.918948,188.179136,187.584725,-4617.816145,189.545359,179.092879,32.000000,185.648428,69.302517,61.175216,62.233707,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.588720,0.484210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.052659,93.559480,90.484551,194.658351,-0.045436,0.028867,0.000000,14.276749,75.972777,-0.000674,78.795146,-86.101917,134.773028,90.744771,135.653128,89.593188,74.457155,89.618954,-0.000541,-1.181862,32.000000,-235.729971,91.440316,-0.024259,0.038173,0.000766,NaN,Inf,20.680991,-1.870394,1.005187,0.083152,0.040625,189.936941,188.189100,187.575856,-9060.945225,189.555162,179.108319,32.000000,185.677357,69.345160,61.199825,62.246775,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.595103,0.483404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.047481,93.552572,90.530077,189.955620,-0.046205,0.028870,29.017082,14.269899,75.872277,-0.000370,78.766573,-86.109741,134.697814,90.723240,135.554031,89.593020,74.449699,89.533912,-0.000542,-1.180089,32.000000,-235.736001,91.453698,-0.024252,0.036495,0.000766,NaN,Inf,20.680991,-1.870394,1.005187,0.082960,0.040450,189.905468,188.144025,187.558043,-2143.638631,189.522749,179.066723,32.000000,185.658043,69.304516,61.167590,62.179318,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.017082,9.596130,0.482145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
90.023347,93.547322,90.428959,184.621622,-0.044855,0.028889,28.774585,14.268615,75.786659,-0.000400,78.744158,-86.153584,134.597929,90.623590,135.476955,89.604774,74.414634,89.667301,-0.000542,-1.178346,32.000000,-235.738925,91.425166,-0.024267,0.038855,0.000702,7.710564,0.000163,20.702191,-1.938863,1.005359,0.082785,0.041170,189.871838,188.114735,187.509867,-9209.436844,189.494049,179.049193,32.000000,185.652370,69.305857,61.168944,62.131585,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.774585,9.588353,0.483089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.976547,93.547322,90.510675,184.621622,-0.042899,0.028856,29.149990,14.269186,75.708453,-0.000739,78.706376,-86.156587,134.543553,90.605238,135.434567,89.508210,74.401574,89.538096,-0.000542,-1.176599,32.000000,-235.735568,91.310220,-0.024279,0.036836,0.000702,7.710564,0.000163,20.702191,-1.938863,1.005359,0.082486,0.040631,189.862094,188.097650,187.499693,-15021.997528,189.489016,179.041524,32.000000,185.635203,69.290550,61.164810,62.102833,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.149990,9.595543,0.483640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
