OSU 80 Ton Compressor Load Stand
89.980606,93.539309,90.409278,179.421482,-0.043332,0.028816,29.100423,14.270328,75.663669,-0.000548,78.731509,-86.162430,134.447874,90.540966,135.353599,89.591330,74.384499,89.469207,-0.000543,-1.174847,32.000000,-235.735409,91.374994,-0.024280,0.036495,0.000770,7.745880,0.000162,20.743752,-1.887966,1.005936,0.082750,0.040311,189.846965,188.078833,187.466355,-19742.895267,189.463055,179.022328,32.000000,185.639254,69.318028,61.166137,62.087178,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.100423,9.597084,0.483768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.924569,93.533230,90.355285,174.304108,-0.045567,0.028802,0.000000,14.270185,75.556965,-0.000493,78.669119,-86.149253,134.318759,90.467906,135.207182,89.482806,74.340344,89.461392,-0.000543,-1.172505,32.000000,-235.736208,91.328514,-0.024316,0.036967,0.000622,7.716812,0.000162,20.733061,-1.916548,1.004764,0.082869,0.040455,189.792846,188.045139,187.434091,-10994.870570,189.430119,178.999414,32.000000,185.625292,69.319522,61.161356,62.011785,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.584758,0.482214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.894151,93.528256,90.393124,168.941849,-0.046125,0.028793,0.000000,14.263763,75.493503,-0.000793,78.647863,-86.109705,134.234125,90.563275,135.148835,89.514358,74.339470,89.441421,-0.000543,-1.170782,32.000000,-235.737548,91.265313,-0.024313,0.042238,0.000721,NaN,Inf,20.736849,-1.810322,1.005792,0.082747,0.040227,189.787683,188.012128,187.418655,-10100.640870,189.411419,178.974619,32.000000,185.586333,69.316126,61.175540,61.969424,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.590554,0.481112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.880296,93.527427,90.274769,164.478295,-0.044571,0.028792,0.000000,14.271184,75.431300,-0.000585,78.649176,-86.154752,134.159773,90.462380,135.093049,89.426600,74.286729,89.478062,-0.000543,-1.169032,32.000000,-235.732258,91.210570,-0.024291,0.038567,0.000626,NaN,Inf,20.779097,-1.889940,1.005551,0.082323,0.041410,189.779718,188.013674,187.391048,-15256.358675,189.399594,178.962679,32.000000,185.608611,69.323381,61.179091,61.947732,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.591802,0.482637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.870794,93.527427,90.386739,164.478295,-0.042822,0.028675,0.000000,14.270042,75.265250,-0.000464,78.603772,-86.149558,134.065468,90.407080,135.010376,89.439311,74.279166,89.380609,-0.000543,-1.167310,32.000000,-235.735695,91.211060,-0.024297,0.039852,0.000626,NaN,Inf,20.779097,-1.889940,1.005551,0.082398,0.040279,189.763143,187.968498,187.352419,-12349.503776,189.363598,178.942955,32.000000,185.568817,69.306697,61.127438,61.894808,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.588133,0.483827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.819551,93.527151,90.288722,160.571023,-0.044471,0.028654,0.000000,14.271612,75.238872,-0.000735,78.589939,-86.150750,134.001782,90.330512,134.918542,89.420346,74.264754,89.300721,-0.000543,-1.165582,32.000000,-235.735928,91.204472,-0.024300,0.036075,0.000542,NaN,Inf,20.787421,-1.812906,1.004389,0.082869,0.040517,189.738304,187.952777,187.335316,-11894.481443,189.353845,178.927935,32.000000,185.560130,69.312974,61.130841,61.843309,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.587179,0.484456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.801095,93.525217,90.278328,156.968196,-0.046067,0.028626,0.000000,14.276464,75.222967,-0.000868,78.587278,-86.085146,133.930018,90.375983,134.858398,89.425035,74.251328,89.278638,-0.000543,-1.163836,32.000000,-235.727962,91.111755,-0.024306,0.032954,0.000685,NaN,Inf,20.793697,-1.869972,1.005741,0.082795,0.040694,189.730432,187.940129,187.330726,-18027.502895,189.348531,178.915549,32.000000,185.566547,69.332166,61.171608,61.830938,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.593856,0.483217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.782268,93.518033,90.201747,153.691334,-0.046653,0.028629,0.000000,14.269471,75.062670,-0.000713,78.538455,-86.143307,133.845383,90.332613,134.789639,89.369149,74.229989,89.270340,-0.000544,-1.162079,32.000000,-235.739052,91.105415,-0.024324,0.038593,0.000765,NaN,Inf,20.837551,-1.909815,1.005314,0.082344,0.040503,189.685922,187.917894,187.295102,-10418.096412,189.319559,178.898117,32.000000,185.565010,69.305967,61.138024,61.788326,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.581970,0.482440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.757679,93.518033,90.259137,153.691334,-0.045179,0.028672,0.000000,14.266617,75.044453,-0.000801,78.508796,-86.108963,133.769613,90.318993,134.704256,89.318705,74.178920,89.140648,-0.000544,-1.160333,32.000000,-235.738300,91.168151,-0.024385,0.034659,0.000574,NaN,Inf,20.842814,-1.893985,1.004672,0.082652,0.039946,189.671032,187.887958,187.251008,-10782.001342,189.291281,178.872149,32.000000,185.528189,69.310483,61.115745,61.734810,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.586592,0.481358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.712391,93.513612,90.122059,152.257470,-0.043321,0.028715,0.000000,14.272896,74.878306,-0.000957,78.525223,-86.141344,133.689561,90.268993,134.647031,89.312271,74.215773,89.323390,-0.000544,-1.158588,32.000000,-235.729399,91.068377,-0.024395,0.036547,0.000574,NaN,Inf,20.842814,-1.893985,1.004672,0.083123,0.040096,189.689053,187.890622,187.254823,-7516.863639,189.283746,178.877841,32.000000,185.550368,69.330753,61.150892,61.723610,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.588867,0.483581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.685189,93.508914,90.201508,151.023052,-0.043776,0.028662,0.000000,14.272183,74.923028,-0.000833,78.505512,-86.102260,133.619877,90.307103,134.569276,89.259242,74.164451,89.222773,-0.000545,-1.156825,32.000000,-235.732079,91.045147,-0.024427,0.040245,0.000594,NaN,Inf,20.884609,-1.844548,1.004566,0.082699,0.040921,189.641753,187.854234,187.229760,-8284.252710,189.259462,178.838540,32.000000,185.521960,69.315662,61.138168,61.667738,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.588133,0.484938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.671285,93.503112,90.112687,151.088956,-0.045453,0.028658,0.000000,14.266474,74.786896,-0.000671,78.486305,-86.182040,133.556665,90.244953,134.490264,89.205781,74.176388,89.218534,-0.000544,-1.155065,32.000000,-235.738443,90.975318,-0.024124,0.042789,0.000594,NaN,Inf,20.884609,-1.844548,1.004566,0.082703,0.040849,189.620507,187.818298,187.206653,-15062.368442,189.233471,178.850721,32.000000,185.528190,69.315836,61.121989,61.640043,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.588280,0.480955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.668065,93.503112,90.182800,151.088956,-0.047085,0.028648,0.000000,14.272040,74.745555,-0.000922,78.465570,-86.110849,133.485156,90.251008,134.419180,89.259099,74.166963,89.207123,-0.000544,-1.153298,32.000000,-235.736811,90.964404,-0.024063,0.040219,0.000546,NaN,Inf,20.901309,-1.874793,1.004922,0.082784,0.040688,189.605938,187.806636,187.178997,-10472.381172,189.228553,178.837257,32.000000,185.507834,69.317066,61.109812,61.607005,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.577422,0.483561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.613883,93.498691,90.089327,151.684914,-0.045719,0.028648,0.000000,14.266474,74.587830,-0.000841,78.437062,-86.166608,133.394107,90.172852,134.354061,89.124781,74.130270,89.103449,-0.000544,-1.151548,32.000000,-235.738279,90.973686,-0.024089,0.042291,0.000678,NaN,Inf,20.903441,-1.872950,1.005740,0.083907,0.040697,189.582206,187.763812,187.155783,-6755.449071,189.200992,178.812753,32.000000,185.486421,69.326376,61.069727,61.559693,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.589894,0.482007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.588228,93.489573,90.057808,153.363914,-0.044015,0.028687,28.784569,14.267045,74.473014,-0.000594,78.410130,-86.116656,133.323511,90.131173,134.284277,89.154036,74.109621,89.078065,-0.000544,-1.149823,32.000000,-235.739019,91.006889,-0.024113,0.035996,0.000678,NaN,Inf,20.903441,-1.872950,1.005740,0.082999,0.040750,189.571226,187.746951,187.133520,-9028.980189,189.174014,178.792532,32.000000,185.474404,69.316141,61.032130,61.503100,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.784569,9.582704,0.483778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.572163,93.483217,90.064568,156.462549,-0.043305,0.028688,28.809373,14.271469,74.431675,-0.000616,78.393051,-86.145045,133.244817,90.150441,134.196741,89.083489,74.084080,89.108118,-0.000546,-1.148069,32.000000,-235.737874,90.900201,-0.024099,0.035472,0.000693,7.767162,0.000164,20.942756,-1.901403,1.005242,0.083002,0.040215,189.554815,187.748100,187.118955,-11083.537944,189.157647,178.782657,32.000000,185.453574,69.319222,61.019304,61.480103,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.809373,9.582044,0.481378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.567496,93.483217,90.028066,156.462549,-0.044958,0.028672,28.884147,14.268900,74.410801,-0.000746,78.380694,-86.120974,133.167873,90.012477,134.135295,89.106671,74.061666,89.010380,-0.000546,-1.146305,32.000000,-235.739787,90.936954,-0.024093,0.035446,0.000737,7.789071,0.000164,20.947043,-1.855875,1.005497,0.082549,0.040167,189.538249,187.713918,187.095591,-9696.118261,189.140182,178.770195,32.000000,185.439721,69.323775,60.973152,61.429679,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.884147,9.575294,0.483689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.506543,93.476586,90.015508,160.783318,-0.045513,0.028674,0.000000,14.264334,74.245085,-0.000388,78.375356,-86.162739,133.118720,89.985725,134.057191,89.042455,74.068237,89.055275,-0.000546,-1.143930,32.000000,-235.740583,90.871366,-0.024100,0.038750,0.000689,7.765757,0.000163,20.950133,-1.898480,1.005142,0.082997,0.040650,189.531999,187.706925,187.073127,-11234.781923,189.126177,178.756054,32.000000,185.431544,69.318319,60.980644,61.418744,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.582410,0.482814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.467255,93.472441,89.994615,166.097353,-0.043891,0.028699,0.000000,14.270613,74.216716,-0.000421,78.320698,-86.132581,133.003722,90.050730,134.002926,89.005544,74.034808,88.985647,-0.000546,-1.142195,32.000000,-235.733977,90.853987,-0.024094,0.037177,0.000698,7.792366,0.000164,20.980010,-1.871287,1.005686,0.083084,0.040640,189.514453,187.673593,187.042684,-12844.603781,189.077860,178.732394,32.000000,185.417211,69.300283,60.991788,61.362582,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.578889,0.483748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.483987,93.471889,89.890279,171.486190,-0.042284,0.028684,0.000000,14.273610,74.121977,-0.000642,78.333644,-86.140305,132.956763,90.049322,133.935128,89.027610,74.013226,88.944079,-0.000548,-1.141613,32.000000,-235.729177,90.862694,-0.024107,0.040560,0.000754,NaN,Inf,21.005784,-1.888085,1.005894,0.082924,0.040425,189.486552,187.646744,187.030523,-10981.436417,189.090607,178.726420,32.000000,185.442119,69.303837,61.018446,61.325575,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.598184,0.484436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.425665,93.479073,89.908449,176.737158,-0.044207,0.028668,0.000000,14.270756,74.053421,-0.000448,78.298134,-86.112134,132.875194,89.948592,133.884139,88.911323,74.023535,88.975669,-0.000546,-1.141608,32.000000,-235.734490,90.818561,-0.024066,0.038488,0.000533,NaN,Inf,20.994138,-1.894178,1.004540,0.083045,0.040766,189.481418,187.640868,187.001433,-7928.408961,189.069624,178.708928,32.000000,185.425104,69.329196,61.051606,61.305856,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.584758,0.484771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.396548,93.479073,89.870280,176.737158,-0.045815,0.028646,0.000000,14.269471,74.013892,-0.000290,78.289067,-86.109195,132.781531,90.005707,133.797877,88.970992,73.982153,88.881011,-0.000546,-1.140461,32.000000,-235.734790,90.727213,-0.024008,0.040429,0.000533,NaN,Inf,20.994138,-1.894178,1.004540,0.083167,0.040486,189.456828,187.622832,186.984083,-13078.057336,189.032178,178.687007,32.000000,185.398180,69.305446,61.049010,61.266352,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.575734,0.484161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.372579,93.490954,89.914756,182.399812,-0.046230,0.028703,0.000000,14.275465,73.915613,-0.000541,78.242337,-86.154044,132.685250,89.984785,133.712479,88.959221,73.947251,88.894187,-0.000545,-1.138713,32.000000,-235.730928,90.662722,-0.023980,0.037701,0.000666,NaN,Inf,21.039992,-1.883454,1.005399,0.082812,0.040972,189.428466,187.577932,186.925806,-7084.701261,188.980966,178.661905,32.000000,185.354874,69.273911,61.033519,61.224202,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.581163,0.484977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.357593,93.502283,89.739413,188.029377,-0.044668,0.028733,0.000000,14.267331,73.852890,-0.000460,78.268604,-86.115559,132.652666,89.945167,133.665999,88.920121,73.957316,88.859608,-0.000546,-1.138122,32.000000,-235.736275,90.689504,-0.024231,0.037072,0.000621,NaN,Inf,21.059304,-1.905114,1.005299,0.083091,0.040424,189.425676,187.587230,186.943253,-6042.221331,189.009358,178.666553,32.000000,185.369775,69.300390,61.073261,61.224358,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.582777,0.484761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.322165,93.510020,89.844797,192.594752,-0.043023,0.028719,0.000000,14.271897,73.805157,-0.000325,78.210648,-86.157287,132.542150,89.839134,133.575656,88.957772,73.928809,88.794797,-0.000546,-1.138111,32.000000,-235.737118,90.584754,-0.024265,0.040114,0.000765,NaN,Inf,21.087087,-1.861433,1.006066,0.083185,0.040595,189.381030,187.553869,186.901295,-9126.505983,188.983585,178.627965,32.000000,185.371824,69.268539,61.060387,61.168993,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.573313,0.482902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.289359,93.510020,89.721753,192.594752,-0.043682,0.028700,0.000000,14.266760,73.677115,-0.000457,78.193295,-86.107033,132.478783,89.929099,133.516969,88.822741,73.922811,88.745911,-0.000547,-1.138084,32.000000,-235.738321,90.603927,-0.024255,0.040979,0.000550,NaN,Inf,21.108359,-1.894536,1.004273,0.082474,0.040496,189.400960,187.523259,186.887019,-10886.585920,188.990564,178.627621,32.000000,185.370380,69.290218,61.042438,61.151161,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.571405,0.482263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.267283,93.510020,89.746386,195.859377,-0.045389,0.028649,0.000000,14.266189,73.655134,-0.000652,78.179573,-86.130995,132.416479,89.843213,133.436147,88.709063,73.881670,88.735219,-0.000546,-1.138079,32.000000,-235.744793,90.590304,-0.024232,0.032351,0.000694,NaN,Inf,21.139609,-1.909229,1.005851,0.082784,0.040692,189.367438,187.500307,186.853438,-13279.750742,188.952656,178.617800,32.000000,185.334181,69.289788,61.026905,61.108124,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.587399,0.484348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.255414,93.508362,89.655403,197.747638,-0.046893,0.028587,0.000000,14.270613,73.585357,-0.000503,78.175624,-86.159546,132.336970,89.760201,133.375248,88.747549,73.888824,88.704710,-0.000546,-1.138078,32.000000,-235.740205,90.584286,-0.024225,0.042894,0.000787,NaN,Inf,21.176046,-1.901823,1.005367,0.083210,0.041062,189.342312,187.491630,186.842593,-6056.510911,188.904499,178.591719,32.000000,185.342417,69.281692,60.980142,61.055837,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.570818,0.483355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.220421,93.508362,89.678717,197.747638,-0.045344,0.028534,0.000000,14.267616,73.516658,-0.000561,78.174572,-86.196492,132.285007,89.697500,133.322546,88.767370,73.862156,88.623684,-0.000546,-1.138077,32.000000,-235.738776,90.505257,-0.024237,0.037177,0.000787,NaN,Inf,21.176046,-1.901823,1.005367,0.083170,0.040747,189.345760,187.471994,186.836702,-10024.059632,188.924971,178.599825,32.000000,185.330641,69.288631,60.961565,61.070274,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.574560,0.482991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.191166,93.500625,89.598074,198.162236,-0.043661,0.028444,0.000000,14.269471,73.414567,-0.000838,78.133432,-86.160363,132.202529,89.662326,133.241281,88.669482,73.849018,88.618356,-0.000544,-1.138102,32.000000,-235.733807,90.478722,-0.024239,0.037308,0.000653,NaN,Inf,21.205514,-1.956748,1.005137,0.082934,0.040851,189.296435,187.425150,186.774656,-15395.694369,188.869268,178.551713,32.000000,185.294584,69.277361,60.908236,61.009120,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.575147,0.483286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.165403,93.490954,89.659232,197.412153,-0.043132,0.028429,0.000000,14.275180,73.267135,-0.000772,78.125090,-86.136624,132.127186,89.725128,133.160959,88.761243,73.837273,88.697197,-0.000545,-1.138109,32.000000,-235.730394,90.528810,-0.024226,0.034056,0.000577,NaN,Inf,21.217215,-1.947167,1.004562,0.083599,0.040599,189.277613,187.421323,186.784460,-13287.864654,188.868072,178.532396,32.000000,185.293383,69.274171,60.914662,60.948537,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.573240,0.482912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.164926,93.478796,89.512915,196.143000,-0.044981,0.028418,0.000000,14.268900,73.219506,-0.000483,78.105799,-86.161746,132.079297,89.644137,133.104979,88.656851,73.828075,88.545307,-0.000545,-1.138100,32.000000,-235.738640,90.407177,-0.024166,0.032299,0.000766,NaN,Inf,21.224666,-1.882795,1.005538,0.082938,0.040550,189.292516,187.409129,186.779425,-8239.331587,188.863047,178.542105,32.000000,185.293116,69.290893,60.890864,60.939195,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.568324,0.482302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.128177,93.471612,89.478580,193.553194,-0.046453,0.028399,0.000000,14.271326,73.172574,-0.000534,78.077895,-86.136253,132.006957,89.640528,133.034232,88.674271,73.800251,88.560466,-0.000544,-1.138098,32.000000,-235.732607,90.416130,-0.024186,0.035708,0.000766,NaN,Inf,21.224666,-1.882795,1.005538,0.083278,0.040771,189.249570,187.381869,186.731724,-8376.746781,188.831544,178.508449,32.000000,185.264079,69.288028,60.861123,60.905063,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.563042,0.482892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.099811,93.471612,89.524290,193.553194,-0.045790,0.028410,0.000000,14.276464,73.212360,-0.000627,78.069151,-86.129167,131.915184,89.512880,132.974239,88.613891,73.790577,88.529853,-0.000543,-1.138076,32.000000,-235.732879,90.450146,-0.024170,0.033531,0.000520,NaN,Inf,21.230069,-1.937066,1.003931,0.083230,0.040627,189.239536,187.376949,186.717850,-11225.166156,188.811108,178.531057,32.000000,185.282137,69.305849,60.862344,60.865874,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.568397,0.481191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.063393,93.466639,89.414961,189.599496,-0.044195,0.028385,0.000000,14.270042,73.024523,-0.000421,78.057565,-86.140624,131.852790,89.575298,132.896799,88.570799,73.743332,88.468909,-0.000542,-1.138100,32.000000,-235.736023,90.322334,-0.024120,0.033243,0.000520,NaN,Inf,21.230069,-1.937066,1.003931,0.083082,0.040425,189.211950,187.341252,186.687951,-13756.495992,188.780534,178.492426,32.000000,185.253299,69.307437,60.827452,60.826277,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.560400,0.483296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.053697,93.454757,89.519982,186.408265,-0.042624,0.028408,0.000000,14.269329,72.903192,-0.000303,78.035235,-86.139713,131.786706,89.564144,132.839270,88.674392,73.756255,88.475705,-0.000542,-1.138085,32.000000,-235.738867,90.328800,-0.024058,0.033741,0.000669,NaN,Inf,21.248931,-1.947847,1.004764,0.083012,0.040618,189.212056,187.324497,186.690401,-3283.317470,188.777122,178.472350,32.000000,185.252080,69.302995,60.841843,60.802067,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.572726,0.482233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.029149,93.450060,89.398196,182.955678,-0.044641,0.028381,0.000000,14.270613,72.886825,-0.000563,78.019020,-86.154998,131.722137,89.492021,132.761588,88.489881,73.707629,88.403694,-0.000542,-1.138063,32.000000,-235.738894,90.312953,-0.024116,0.035839,0.000559,NaN,Inf,21.268180,-1.941338,1.003947,0.083077,0.040699,189.198251,187.291973,186.649826,-4405.051785,188.742849,178.465836,32.000000,185.250381,69.317211,60.822223,60.744704,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.571846,0.482637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.961275,93.447850,89.365380,179.445052,-0.046009,0.028453,0.000000,14.272468,72.880345,-0.000411,78.006478,-86.126990,131.651260,89.509863,132.693466,88.536881,73.725503,88.482599,-0.000542,-1.138017,32.000000,-235.734580,90.276792,-0.024123,0.039327,0.000544,NaN,Inf,21.274384,-1.949251,1.004145,0.083481,0.040772,189.169443,187.274844,186.625886,-1650.289414,188.737260,178.450582,32.000000,185.226411,69.311376,60.818426,60.736847,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.575147,0.480286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.968884,93.447850,89.365106,179.445052,-0.044620,0.028449,0.000000,14.266046,72.825709,-0.000288,77.976634,-86.160376,131.569001,89.447162,132.617066,88.392090,73.696541,88.353746,-0.000541,-1.138004,32.000000,-235.740182,90.273470,-0.024136,0.035682,0.000544,NaN,Inf,21.274384,-1.949251,1.004145,0.083095,0.040761,189.156592,187.247308,186.602568,-3787.373088,188.722040,178.442978,32.000000,185.227669,69.310782,60.803563,60.677638,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.566783,0.480375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.943715,93.444534,89.304918,176.326299,-0.043087,0.028475,0.000000,14.262907,72.746898,-0.000565,77.982701,-86.163841,131.515776,89.331302,132.572390,88.339894,73.687398,88.287759,-0.000540,-1.137427,32.000000,-235.742994,90.280936,-0.024088,0.033557,0.000589,NaN,Inf,21.312285,-1.971581,1.004453,0.082856,0.040692,189.153615,187.236628,186.605235,-14710.587530,188.700175,178.448992,32.000000,185.214914,69.344235,60.819319,60.671287,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.568617,0.481889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.919954,93.435416,89.384946,173.027555,-0.043902,0.028487,0.000000,14.269043,72.615584,-0.000562,77.927936,-86.128628,131.456513,89.439882,132.493428,88.419045,73.669566,88.342541,-0.000540,-1.135678,32.000000,-235.736530,90.128482,-0.024119,0.036416,0.000571,NaN,Inf,21.325727,-2.006614,1.004061,0.083555,0.040371,189.118423,187.195874,186.566970,-9957.679651,188.663815,178.416718,32.000000,185.221775,69.320140,60.789523,60.621284,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.570525,0.481348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.862137,93.427126,89.233707,171.005085,-0.045673,0.028449,0.000000,14.271612,72.528752,-0.000402,77.920948,-86.173166,131.351109,89.364640,132.418285,88.414606,73.648451,88.346089,-0.000538,-1.134138,32.000000,-235.733469,90.128929,-0.024116,0.032508,0.000571,NaN,Inf,21.325727,-2.006614,1.004061,0.083148,0.040930,189.088372,187.194365,186.536351,-11625.143568,188.640944,178.408781,32.000000,185.191852,69.302641,60.745413,60.585147,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.573019,0.480571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.868842,93.427126,89.275003,171.005085,-0.047090,0.028443,0.000000,14.270613,72.448650,-0.000554,77.894747,-86.165394,131.312964,89.330689,132.373585,88.340103,73.634329,88.203887,-0.000536,-1.133766,32.000000,-235.734960,90.127441,-0.024172,0.036547,0.000606,NaN,Inf,21.362662,-1.928616,1.004181,0.083706,0.040611,189.097087,187.178166,186.526827,-14215.559951,188.641323,178.391052,32.000000,185.183051,69.320714,60.759896,60.611086,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.559447,0.482066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.863410,93.414140,89.214965,169.519147,-0.045355,0.028451,0.000000,14.270328,72.488079,-0.000734,77.892250,-86.152522,131.246309,89.273472,132.292264,88.324335,73.617757,88.150222,-0.000536,-1.133176,32.000000,-235.737868,90.132050,-0.024159,0.029860,0.000606,NaN,Inf,21.362662,-1.928616,1.004181,0.083395,0.040599,189.061180,187.162359,186.523844,-12545.006138,188.643470,178.386197,32.000000,185.188511,69.332726,60.720846,60.572011,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.557466,0.480257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.834478,93.399219,89.275806,168.655882,-0.043684,0.028387,0.000000,14.273752,72.458490,-0.000594,77.869971,-86.140325,131.179795,89.238236,132.243603,88.305106,73.608018,88.243756,-0.000535,-1.131450,32.000000,-235.731165,90.167781,-0.024137,0.031590,0.000590,NaN,Inf,21.358194,-2.009729,1.004570,0.083162,0.040173,189.058774,187.148584,186.496177,-9515.046152,188.616956,178.369408,32.000000,185.170726,69.339081,60.692443,60.568413,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.559373,0.481161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.775408,93.386509,89.221246,168.128797,-0.043213,0.028381,0.000000,14.272183,72.321921,-0.000682,77.864249,-86.145468,131.111673,89.240582,132.168946,88.276971,73.592314,88.143589,-0.000535,-1.129698,32.000000,-235.735029,90.107148,-0.024153,0.033426,0.000626,NaN,Inf,21.348827,-2.029128,1.003956,0.082858,0.040178,189.049253,187.110450,186.462497,-11324.652192,188.608971,178.352844,32.000000,185.165287,69.342472,60.696289,60.552879,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.564949,0.480847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.764635,93.386509,89.243710,168.128797,-0.045187,0.028357,0.000000,14.263050,72.215869,-0.000916,77.866727,-86.132185,131.048143,89.246782,132.117461,88.299455,73.591103,88.246602,-0.000535,-1.127935,32.000000,-235.743179,90.068319,-0.024200,0.030384,0.000741,NaN,Inf,21.353188,-1.956706,1.004968,0.082855,0.040591,189.037201,187.104609,186.465382,-16813.917202,188.591348,178.360187,32.000000,185.171114,69.352450,60.678258,60.533184,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.555925,0.481004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.764020,93.376009,89.199899,168.103872,-0.046580,0.028325,0.000000,14.267188,72.148749,-0.000827,77.803643,-86.186362,130.963487,89.147172,132.040221,88.165062,73.541312,88.125535,-0.000534,-1.126767,32.000000,-235.741172,89.941768,-0.024162,0.035105,0.000707,NaN,Inf,21.379858,-2.008131,1.005022,0.083037,0.040319,188.994189,187.069586,186.409814,-14710.270781,188.550168,178.299390,32.000000,185.127967,69.304494,60.634000,60.467075,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.558786,0.481545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.746480,93.367720,89.124743,168.817209,-0.045903,0.028282,0.000000,14.274038,72.066199,-0.000555,77.793264,-86.166030,130.913215,89.108347,131.952420,88.231888,73.539485,88.093697,-0.000533,-1.126775,32.000000,-235.733830,89.991855,-0.024195,0.035892,0.000836,NaN,Inf,21.387042,-1.937884,1.005397,0.083057,0.040360,188.988179,187.075664,186.430390,-8679.614322,188.538118,178.324928,32.000000,185.150404,69.334920,60.640406,60.466058,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.553504,0.481919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.696811,93.361365,89.211581,169.463683,-0.044279,0.028275,0.000000,14.270756,72.003916,-0.000765,77.764831,-86.146895,130.815115,89.134917,131.924483,88.169445,73.509473,88.159465,-0.000532,-1.125037,32.000000,-235.734326,89.991672,-0.024160,0.034711,0.000657,NaN,Inf,21.376953,-1.969234,1.004911,0.082628,0.040066,188.953906,187.028131,186.377171,-9221.155584,188.507704,178.273152,32.000000,185.112181,69.337770,60.613493,60.446482,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.554458,0.481388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.664113,93.361365,89.148217,169.463683,-0.042833,0.028251,0.000000,14.267759,71.967741,-0.000869,77.751600,-86.181730,130.749063,89.043505,131.832142,88.141838,73.494845,88.105374,-0.000531,-1.123313,32.000000,-235.739126,89.945275,-0.024136,0.032456,0.000785,NaN,Inf,21.407145,-1.914646,1.005804,0.082398,0.040546,188.954489,187.010016,186.352025,-11265.297559,188.481875,178.283672,32.000000,185.124470,69.330532,60.596947,60.409377,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.554751,0.480650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.663874,93.359707,89.116749,170.216405,-0.044981,0.028225,0.000000,14.270470,71.905404,-0.000655,77.742992,-86.180805,130.679262,89.016365,131.791439,88.128903,73.478284,88.033484,-0.000532,-1.121547,32.000000,-235.734611,89.880602,-0.024284,0.030332,0.000789,NaN,Inf,21.428966,-1.936289,1.005460,0.082934,0.040467,188.934694,187.020252,186.359612,-18854.983632,188.498601,178.279118,32.000000,185.105253,69.349183,60.575509,60.392133,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.553210,0.480601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.651451,93.356392,88.992352,172.456923,-0.046490,0.028261,0.000000,14.273324,71.786334,-0.000568,77.732730,-86.175677,130.615854,89.010899,131.726916,88.089220,73.460876,87.994059,-0.000530,-1.119789,32.000000,-235.731265,89.867467,-0.024414,0.029492,0.000788,NaN,Inf,21.427469,-1.967957,1.005108,0.083273,0.040603,188.920370,186.968869,186.328601,-13396.851102,188.469483,178.252308,32.000000,185.092572,69.333577,60.532462,60.361436,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.548808,0.481043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.589901,93.351142,89.006393,175.180811,-0.045230,0.028221,0.000000,14.264619,71.777956,-0.000736,77.693236,-86.175773,130.536587,89.067445,131.657004,88.166568,73.430000,88.041835,-0.000532,-1.118075,32.000000,-235.742429,89.828577,-0.024469,0.035000,0.000611,NaN,Inf,21.432446,-1.977012,1.003845,0.082933,0.040830,188.897411,186.946235,186.297329,-4383.527732,188.429117,178.227082,32.000000,185.073752,69.330471,60.489874,60.319574,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.555925,0.481978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.575577,93.351142,88.951617,175.180811,-0.043705,0.028249,0.000000,14.265047,71.717095,-0.000604,77.675734,-86.143020,130.484025,89.011431,131.580075,88.184924,73.416834,87.979253,-0.000532,-1.116331,32.000000,-235.740690,89.901285,-0.024499,0.035341,0.000629,NaN,Inf,21.468295,-1.914069,1.004701,0.084363,0.040092,188.879160,186.928684,186.276391,-18204.807949,188.415179,178.215228,32.000000,185.080708,69.326077,60.448500,60.296964,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.559080,0.481830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.579578,93.348655,88.936734,178.786269,-0.042632,0.028294,0.000000,14.270328,71.645560,-0.000422,77.664011,-86.136115,130.367143,89.027804,131.467925,88.012557,73.392575,87.937683,-0.000532,-1.113981,32.000000,-235.738524,89.787785,-0.024517,0.038042,0.000564,NaN,Inf,21.477862,-1.942910,1.004245,0.082362,0.040208,188.847787,186.912656,186.233494,-13490.800003,188.391408,178.188272,32.000000,185.048415,69.332112,60.415148,60.231598,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.555778,0.481948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.534255,93.344510,88.968815,183.039904,-0.044818,0.028319,0.000000,14.264048,71.564753,-0.000683,77.620368,-86.131349,130.290918,88.877973,131.372381,88.006115,73.371964,87.891736,-0.000531,-1.112809,32.000000,-235.742344,89.733864,-0.024497,0.032797,0.000564,NaN,Inf,21.477862,-1.942910,1.004245,0.082793,0.040598,188.826601,186.876764,186.201671,-9441.794652,188.364410,178.179131,32.000000,185.049618,69.323566,60.369993,60.203520,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.552990,0.480208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.520493,93.337879,88.872715,187.322720,-0.046439,0.028423,0.000000,14.275037,71.513799,-0.000589,77.615683,-86.149112,130.207201,88.843286,131.348400,87.942133,73.340777,87.935536,-0.000531,-1.111657,32.000000,-235.733323,89.763289,-0.024495,0.035262,0.000703,NaN,Inf,21.498837,-1.956821,1.004908,0.082848,0.040280,188.801170,186.857888,186.172739,-9217.820968,188.347254,178.141846,32.000000,185.033511,69.328182,60.360807,60.154201,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.546901,0.481181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.474491,93.331524,88.861602,191.164690,-0.045245,0.028493,0.000000,14.268472,71.455588,-0.000447,77.582876,-86.166397,130.146320,88.903930,131.260825,87.931657,73.313364,87.896323,-0.000531,-1.109945,32.000000,-235.738576,89.702719,-0.024476,0.042186,0.000703,NaN,Inf,21.498837,-1.956821,1.004908,0.082936,0.040604,188.766637,186.829160,186.161651,-9449.434577,188.316779,178.136960,32.000000,185.024248,69.318636,60.331850,60.138944,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.551009,0.482184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.463865,93.331524,88.818542,191.164690,-0.043558,0.028536,0.000000,14.270042,71.461080,-0.000636,77.570411,-86.152482,130.081227,88.873037,131.202756,87.919537,73.323065,87.828352,-0.000531,-1.108212,32.000000,-235.735203,89.732352,-0.024434,0.044520,0.000532,NaN,Inf,21.501404,-1.896211,1.003979,0.083283,0.040404,188.771570,186.822000,186.134852,-9465.111156,188.315669,178.146190,32.000000,185.027909,69.326595,60.342414,60.111432,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.546534,0.480837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.455896,93.326551,88.826718,194.338231,-0.043251,0.028537,0.000000,14.274038,71.274671,-0.000703,77.539139,-86.131105,129.999647,88.803626,131.121625,87.903323,73.283982,87.806393,-0.000531,-1.106484,32.000000,-235.731371,89.696374,-0.024449,0.037491,0.000490,NaN,Inf,21.525798,-1.895139,1.004375,0.082612,0.040765,188.753788,186.769713,186.098510,-6924.109610,188.270977,178.101072,32.000000,184.994469,69.291991,60.332202,60.066683,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.548588,0.481220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.436554,93.322406,88.772252,196.567334,-0.045371,0.028639,0.000000,14.274038,71.223679,-0.000431,77.540988,-86.141177,129.956714,88.813088,131.084537,87.924837,73.275521,87.847203,-0.000531,-1.104760,32.000000,-235.728749,89.653790,-0.024494,0.040324,0.000427,NaN,Inf,21.532901,-1.950522,1.004009,0.082706,0.040301,188.750686,186.783109,186.104276,-5851.245850,188.284423,178.115755,32.000000,185.008690,69.331159,60.383125,60.059766,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.542792,0.480640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
