OSU 80 Ton Compressor Load Stand
88.377805,93.319367,88.719973,198.318456,-0.046598,0.028678,28.755732,14.271184,71.165910,-0.000480,77.530626,-86.149066,129.893508,88.700449,131.003935,87.790785,73.259250,87.789174,-0.000532,-1.103004,32.000000,-235.735373,89.673941,-0.024482,0.041347,0.000529,NaN,Inf,21.533258,-1.926203,1.004192,0.082867,0.040256,188.732612,186.759501,186.102362,-6709.397713,188.267863,178.087945,32.000000,184.992080,69.317897,60.365942,60.046173,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.755732,9.546020,0.481417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.369668,93.319367,88.766423,198.318456,-0.045728,0.028705,28.836658,14.271897,71.049112,-0.000713,77.519669,-86.127723,129.787450,88.749775,130.940600,87.822464,73.234111,87.746465,-0.000532,-1.101236,32.000000,-235.734167,89.705818,-0.024422,0.039878,0.000445,7.994614,0.000167,21.578308,-1.913050,1.003872,0.083008,0.040854,188.692039,186.709685,186.050662,-9746.330005,188.224324,178.056931,32.000000,184.952817,69.291162,60.355710,59.995855,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.836658,9.546754,0.480650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.388169,93.312735,88.679396,198.913258,-0.043939,0.028750,28.821291,14.272040,71.119696,-0.000628,77.499790,-86.115235,129.724621,88.809132,130.883248,87.836297,73.242097,87.622055,-0.000532,-1.099494,32.000000,-235.732550,89.652281,-0.024466,0.036809,0.000537,8.001823,0.000166,21.583753,-1.916639,1.004490,0.083241,0.040624,188.683005,186.708703,186.035019,-8777.337357,188.227025,178.048565,32.000000,184.963241,69.309046,60.341885,59.993471,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.821291,9.546460,0.482174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.339028,93.304446,88.787065,198.480311,-0.042402,0.028843,28.786507,14.274466,71.052661,-0.000342,77.439635,-86.164302,129.663419,88.708788,130.804258,87.804335,73.200649,87.675086,-0.000533,-1.097722,32.000000,-235.732418,89.527280,-0.024480,0.038095,0.000427,7.964748,0.000167,21.564743,-2.008366,1.003295,0.082856,0.040384,188.668622,186.677789,186.014437,-8558.930728,188.193299,178.038921,32.000000,184.947046,69.290884,60.314713,59.956395,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.786507,9.542205,0.481968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.305549,93.295604,88.658938,196.446615,-0.044641,0.028892,29.059487,14.265476,70.975517,-0.000585,77.437524,-86.138043,129.605823,88.662116,130.754461,87.732272,73.199340,87.583659,-0.000534,-1.095974,32.000000,-235.740589,89.556143,-0.024526,0.035446,0.000637,8.034715,0.000167,21.589338,-1.931212,1.005072,0.082951,0.040842,188.650256,186.667458,186.000336,-9073.015969,188.182890,178.033219,32.000000,184.934401,69.302750,60.309496,59.954645,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.059487,9.543893,0.481565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.307547,93.295604,88.709959,196.446615,-0.046128,0.028928,28.900164,14.269899,70.941043,-0.000680,77.435184,-86.179752,129.553151,88.655284,130.705707,87.674112,73.185400,87.605713,-0.000535,-1.094183,32.000000,-235.737313,89.569214,-0.024526,0.031984,0.000542,8.026550,0.000166,21.602908,-1.991474,1.004002,0.083193,0.040559,188.648525,186.652887,185.985607,-11296.396068,188.159033,178.020228,32.000000,184.933250,69.324040,60.299533,59.950979,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.900164,9.539417,0.480011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.253342,93.285381,88.650224,193.016020,-0.046240,0.028958,0.000000,14.266474,70.908199,-0.000411,77.433274,-86.179278,129.512934,88.515811,130.660092,87.643143,73.176854,87.690274,-0.000535,-1.092462,32.000000,-235.738771,89.459083,-0.024515,0.034082,0.000684,8.048593,0.000167,21.601571,-1.962677,1.004557,0.082719,0.040792,188.639857,186.655206,185.973776,-14911.799723,188.162610,178.020880,32.000000,184.928754,69.313811,60.305565,59.941456,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.538537,0.479391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.219205,93.277921,88.557528,188.326395,-0.043724,0.028997,0.000000,14.269186,70.760385,-0.000374,77.394929,-86.157562,129.417190,88.540055,130.563646,87.607881,73.116559,87.624751,-0.000536,-1.090170,32.000000,-235.737535,89.480395,-0.024477,0.034370,0.000634,NaN,Inf,21.627648,-1.897193,1.004497,0.082923,0.040400,188.600360,186.598031,185.933504,-17977.826027,188.122053,177.980676,32.000000,184.905710,69.308539,60.273369,59.896150,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.537143,0.482145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.227883,93.270461,88.600296,182.814460,-0.042410,0.028949,0.000000,14.264619,70.664130,-0.000481,77.386850,-86.165702,129.365573,88.495849,130.527195,87.705502,73.119130,87.562071,-0.000537,-1.088467,32.000000,-235.745871,89.417091,-0.024473,0.035524,0.000634,NaN,Inf,21.627648,-1.897193,1.004497,0.083514,0.040377,188.603370,186.607282,185.928391,-17492.614375,188.138927,177.981072,32.000000,184.903899,69.319342,60.298982,59.880703,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.545874,0.480729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.197075,93.262172,88.508233,177.437787,-0.044623,0.028978,0.000000,14.263906,70.653447,-0.000230,77.359954,-86.140750,129.284972,88.510469,130.432694,87.542625,73.080752,87.500305,-0.000538,-1.086736,32.000000,-235.740356,89.376730,-0.024382,0.031171,0.000647,NaN,Inf,21.641156,-1.887402,1.004909,0.082908,0.040541,188.554731,186.582395,185.884658,-10953.514860,188.097115,177.944407,32.000000,184.889148,69.320319,60.297871,59.846747,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.536849,0.480493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.153177,93.262172,88.612580,177.437787,-0.046108,0.028997,0.000000,14.270756,70.619110,-0.000130,77.354686,-86.138611,129.222774,88.536405,130.387612,87.577507,73.058473,87.573431,-0.000539,-1.086159,32.000000,-235.736129,89.325658,-0.024268,0.036180,0.000570,NaN,Inf,21.629783,-1.925808,1.004221,0.083177,0.040158,188.555867,186.566293,185.874736,-11116.332811,188.086481,177.938848,32.000000,184.888033,69.311920,60.316247,59.791768,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.531494,0.481594,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.164700,93.250015,88.519065,171.357013,-0.044671,0.029024,0.000000,14.269329,70.502133,-0.000337,77.313090,-86.154658,129.166055,88.478699,130.325894,87.525067,73.027954,87.483364,-0.000540,-1.086193,32.000000,-235.735589,89.346584,-0.024208,0.037098,0.000693,NaN,Inf,21.671561,-1.857497,1.005211,0.082888,0.040941,188.546776,186.526373,185.843761,-15049.065137,188.062163,177.929460,32.000000,184.866582,69.306895,60.312006,59.773778,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.543379,0.480601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.147739,93.237028,88.549815,165.036406,-0.043210,0.029023,0.000000,14.266760,70.419643,-0.000250,77.318345,-86.146018,129.119697,88.513813,130.272978,87.535374,73.036993,87.456799,-0.000540,-1.085743,32.000000,-235.738649,89.360821,-0.024199,0.035524,0.000693,NaN,Inf,21.671561,-1.857497,1.005211,0.082863,0.040406,188.540868,186.538428,185.854207,-11583.585218,188.058301,177.922233,32.000000,184.867485,69.314617,60.351713,59.761540,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.541398,0.480099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.092632,93.218516,88.476227,159.983126,-0.043014,0.029005,0.000000,14.271612,70.369417,-0.000138,77.311754,-86.181288,129.045195,88.493870,130.193490,87.530936,73.005933,87.429656,-0.000542,-1.084024,32.000000,-235.734781,89.313951,-0.024209,0.034423,0.000522,NaN,Inf,21.651680,-1.887685,1.004019,0.082864,0.040105,188.510063,186.526640,185.834591,-11244.635713,188.037627,177.899513,32.000000,184.839769,69.315910,60.345885,59.726198,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.540371,0.482233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.077263,93.218516,88.428119,159.983126,-0.045282,0.029010,0.000000,14.270470,70.340001,-0.000293,77.295110,-86.121678,128.976816,88.471032,130.137968,87.489702,72.991983,87.461162,-0.000544,-1.083443,32.000000,-235.736578,89.328799,-0.024223,0.033295,0.000619,NaN,Inf,21.650062,-1.914639,1.004561,0.082590,0.040544,188.494045,186.486382,185.783314,-10194.389135,188.012097,177.882985,32.000000,184.847597,69.337047,60.371447,59.710763,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.539637,0.480158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.074906,93.206083,88.500654,156.331742,-0.046448,0.029031,29.058219,14.271326,70.337752,-0.000395,77.262575,-86.107015,128.927663,88.409574,130.080317,87.495448,72.964019,87.372563,-0.000544,-1.083436,32.000000,-235.735066,89.264066,-0.024209,0.039091,0.000609,NaN,Inf,21.668506,-1.901887,1.004354,0.083072,0.040788,188.475501,186.469272,185.776968,-13307.302720,187.999903,177.885098,32.000000,184.823243,69.320195,60.362389,59.665963,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.058219,9.542719,0.480080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.072716,93.195583,88.348131,153.809511,-0.045463,0.029075,28.853586,14.272611,70.337892,-0.000120,77.241726,-86.128472,128.855240,88.355559,130.007174,87.388025,72.927211,87.424452,-0.000544,-1.083439,32.000000,-235.731487,89.285745,-0.024211,0.031774,0.000576,NaN,Inf,21.678814,-1.866686,1.003984,0.083127,0.040964,188.442168,186.467792,185.758116,-13292.191033,187.985852,177.872022,32.000000,184.825684,69.321236,60.364280,59.655867,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.853586,9.536996,0.479598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.011146,93.183979,88.348759,153.415596,-0.043600,0.029093,0.000000,14.262051,70.197562,-0.000230,77.240626,-86.129610,128.787452,88.312862,129.949530,87.410387,72.931885,87.335209,-0.000544,-1.083435,32.000000,-235.746473,89.228358,-0.024166,0.034685,0.000596,8.127386,0.000168,21.667963,-1.898496,1.004834,0.083359,0.040170,188.433492,186.441124,185.740615,-16555.076310,187.959229,177.866965,32.000000,184.825068,69.324748,60.388817,59.609362,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.536556,0.480463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.986694,93.183979,88.283493,153.415596,-0.042251,0.029103,0.000000,14.270185,70.155521,-0.000479,77.196552,-86.119202,128.725348,88.347097,129.893296,87.525598,72.895552,87.458755,-0.000546,-1.082233,32.000000,-235.736372,89.196682,-0.024202,0.035472,0.000475,8.167861,0.000169,21.658933,-1.826675,1.003127,0.083289,0.040097,188.419620,186.389808,185.705063,-14414.602547,187.937304,177.831519,32.000000,184.790220,69.320637,60.351502,59.577062,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.539711,0.480758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.982639,93.173756,88.260954,156.228328,-0.044501,0.029139,0.000000,14.269899,70.027755,-0.000377,77.164380,-86.154249,128.654945,88.288738,129.838862,87.311811,72.853071,87.239564,-0.000547,-1.081058,32.000000,-235.737313,89.167354,-0.024178,0.033400,0.000533,NaN,Inf,21.688643,-1.891578,1.003836,0.082619,0.040818,188.397010,186.395037,185.687423,-10067.661190,187.917136,177.821515,32.000000,184.782118,69.319701,60.325791,59.538515,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.537730,0.481161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.967113,93.156625,88.299090,161.581939,-0.045994,0.029228,0.000000,14.265618,70.029194,-0.000321,77.144188,-86.141474,128.571457,88.227689,129.757383,87.304107,72.813203,87.294049,-0.000548,-1.081054,32.000000,-235.740938,89.123751,-0.024192,0.040140,0.000458,NaN,Inf,21.697558,-1.877367,1.003163,0.083551,0.040179,188.374884,186.349756,185.671644,-8836.299699,187.883805,177.787867,32.000000,184.754568,69.309352,60.290983,59.487917,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.539564,0.479824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.913728,93.143363,88.256346,168.388973,-0.045245,0.029257,0.000000,14.269471,69.923380,-0.000628,77.136148,-86.158251,128.519091,88.236599,129.709717,87.323443,72.807134,87.167310,-0.000547,-1.081045,32.000000,-235.737741,89.005725,-0.024179,0.039747,0.000456,NaN,Inf,21.690851,-1.800691,1.003774,0.083155,0.040267,188.374636,186.338135,185.651590,-27499.414405,187.872218,177.789115,32.000000,184.756911,69.313174,60.291488,59.487633,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.536409,0.480335,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.890150,93.134798,88.243871,175.740769,-0.043398,0.029252,0.000000,14.272611,69.964110,-0.000579,77.131862,-86.110603,128.446873,88.221305,129.637170,87.342228,72.767649,87.281616,-0.000547,-1.081074,32.000000,-235.731651,88.996301,-0.024200,0.032272,0.000456,NaN,Inf,21.690851,-1.800691,1.003774,0.083123,0.040121,188.351386,186.328048,185.622444,-13632.589592,187.858520,177.776766,32.000000,184.742071,69.310314,60.243260,59.444986,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.537583,0.479509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.883072,93.134798,88.205573,175.740769,-0.042194,0.029269,0.000000,14.268615,69.855515,-0.000310,77.098836,-86.113137,128.395960,88.192514,129.578146,87.215673,72.755314,87.273866,-0.000547,-1.081052,32.000000,-235.734827,89.128869,-0.024217,0.036967,0.000477,NaN,Inf,21.712007,-1.878820,1.003897,0.082818,0.040274,188.340828,186.299493,185.607896,-6636.089379,187.835942,177.756563,32.000000,184.728981,69.309053,60.228131,59.426569,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.530833,0.481742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.871095,93.127614,88.145309,183.814565,-0.044627,0.029247,0.000000,14.268472,69.799967,-0.000570,77.090207,-86.111331,128.337820,88.127121,129.512676,87.237532,72.746582,87.208590,-0.000546,-1.081040,32.000000,-235.737756,89.129706,-0.024170,0.034502,0.000606,NaN,Inf,21.720722,-1.763534,1.004025,0.082763,0.040421,188.328334,186.299083,185.594188,-19048.001152,187.824094,177.759027,32.000000,184.735103,69.314190,60.218630,59.403407,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.528485,0.479283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.848508,93.123194,88.184373,189.843468,-0.046141,0.029292,0.000000,14.270898,69.780656,-0.000650,77.066883,-86.159423,128.265568,88.112419,129.464945,87.273206,72.727939,87.222606,-0.000545,-1.081064,32.000000,-235.735330,89.074537,-0.024058,0.032377,0.000439,NaN,Inf,21.726341,-1.791808,1.003121,0.083011,0.040399,188.307795,186.253189,185.568364,-3789.944672,187.804186,177.740779,32.000000,184.722118,69.316293,60.180873,59.366391,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.532154,0.480404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.789706,93.118220,88.090156,193.684542,-0.046089,0.029302,0.000000,14.270613,69.682144,-0.000374,77.073289,-86.131444,128.206933,88.077224,129.407911,87.258089,72.679836,87.119806,-0.000547,-1.081081,32.000000,-235.732993,88.934750,-0.024077,0.031617,0.000439,NaN,Inf,21.726341,-1.791808,1.003121,0.082552,0.040296,188.276182,186.253071,185.563125,-4666.919215,187.786500,177.734762,32.000000,184.712834,69.324231,60.168326,59.370038,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.532447,0.480424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.795358,93.118220,88.164987,193.684542,-0.043822,0.029316,0.000000,14.271184,69.702491,-0.000301,77.031396,-86.115279,128.124005,88.096555,129.321946,87.184505,72.655633,87.113520,-0.000546,-1.079942,32.000000,-235.732750,88.990469,-0.024104,0.035000,0.000574,NaN,Inf,21.737102,-1.763693,1.003823,0.082557,0.040434,188.256214,186.210316,185.532291,-11757.617014,187.761958,177.703330,32.000000,184.674993,69.322413,60.128702,59.319387,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.528192,0.479096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.779140,93.112418,88.040491,195.244626,-0.042613,0.029279,0.000000,14.273324,69.577804,-0.000497,77.025440,-86.142053,128.086434,88.021863,129.287512,87.195609,72.650432,87.207402,-0.000547,-1.079928,32.000000,-235.734380,89.040904,-0.024091,0.036836,0.000527,NaN,Inf,21.771664,-1.785094,1.003422,0.082703,0.040015,188.255271,186.216709,185.540911,-8731.235747,187.747843,177.728658,32.000000,184.689867,69.349543,60.100710,59.325449,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.533254,0.480837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.744206,93.112142,88.167393,193.914056,-0.043771,0.029226,0.000000,14.273467,69.454225,-0.000368,77.017774,-86.128428,128.012589,88.032608,129.226157,87.182551,72.613310,87.078258,-0.000546,-1.079922,32.000000,-235.731286,88.965668,-0.024034,0.035655,0.000587,NaN,Inf,21.767862,-1.765142,1.004210,0.082619,0.040477,188.246202,186.202487,185.512739,-7087.152508,187.721562,177.692142,32.000000,184.671227,69.349964,60.096517,59.303275,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.527385,0.478309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.720573,93.110208,88.043277,189.889566,-0.045827,0.029270,0.000000,14.269471,69.478504,-0.000235,76.973751,-86.149967,127.918199,87.992235,129.137673,87.105867,72.583644,87.031820,-0.000547,-1.079936,32.000000,-235.736430,88.888903,-0.024003,0.030437,0.000393,NaN,Inf,21.772966,-1.696461,1.002977,0.082486,0.040547,188.219932,186.156352,185.453120,-7292.334837,187.690647,177.662784,32.000000,184.645368,69.322216,60.067620,59.256737,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.525184,0.479165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.707375,93.110208,88.132428,189.889566,-0.045267,0.029287,0.000000,14.274894,69.504846,-0.000400,76.951234,-86.134310,127.850955,87.971395,129.096123,87.147634,72.550101,87.022714,-0.000548,-1.079922,32.000000,-235.731662,88.856310,-0.023985,0.031250,0.000656,NaN,Inf,21.796189,-1.746676,1.004823,0.082704,0.040115,188.194625,186.138702,185.444060,-10769.835545,187.687101,177.654397,32.000000,184.638506,69.335101,60.012624,59.245347,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.529219,0.477296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.651782,93.108550,88.035396,183.541920,-0.043405,0.029241,0.000000,14.264048,69.332198,-0.000517,76.956021,-86.136059,127.809499,87.923356,129.016635,87.101422,72.559495,87.000605,-0.000549,-1.079908,32.000000,-235.742180,88.857538,-0.024008,0.036547,0.000587,NaN,Inf,21.810156,-1.748439,1.003679,0.083014,0.040240,188.187560,186.131624,185.441117,-6932.477855,187.681966,177.656981,32.000000,184.648055,69.338161,60.008160,59.236820,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.521002,0.477995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.601663,93.105511,87.974378,176.521489,-0.042243,0.029187,0.000000,14.262907,69.323375,-0.000270,76.921298,-86.166927,127.718529,87.924662,128.942058,87.026777,72.500775,86.957347,-0.000549,-1.078756,32.000000,-235.745944,88.818707,-0.024027,0.033190,0.000755,NaN,Inf,21.819037,-1.721061,1.004846,0.083391,0.040238,188.160836,186.090170,185.416304,-9426.600293,187.644379,177.626807,32.000000,184.633512,69.331943,59.958199,59.185555,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.530173,0.478791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.609558,93.099985,87.993216,168.502120,-0.044654,0.029170,0.000000,14.273752,69.274239,-0.000422,76.878137,-86.154944,127.653816,87.918868,128.882839,87.088472,72.474464,87.076421,-0.000548,-1.078781,32.000000,-235.733296,88.877358,-0.024008,0.033793,0.000582,NaN,Inf,21.854803,-1.745423,1.004377,0.083357,0.040423,188.132777,186.079305,185.375918,-29393.386820,187.617635,177.620526,32.000000,184.605591,69.318061,59.939121,59.178574,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.531714,0.479037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.622488,93.099985,87.878306,168.502120,-0.046082,0.029121,0.000000,14.276749,69.189633,-0.000701,76.879745,-86.148861,127.604328,87.926433,128.846216,87.059199,72.477332,86.866063,-0.000547,-1.078795,32.000000,-235.729316,88.813460,-0.023980,0.035524,0.000621,NaN,Inf,21.885516,-1.715999,1.004255,0.083015,0.040033,188.150334,186.055794,185.377550,-6131.338035,187.622195,177.612183,32.000000,184.603550,69.333733,59.895334,59.152064,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.530466,0.480394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.550408,93.092525,87.883595,159.927471,-0.045921,0.029137,0.000000,14.264334,69.085366,-0.000607,76.870234,-86.154779,127.546804,87.825113,128.789520,86.907763,72.440819,86.911761,-0.000547,-1.078811,32.000000,-235.738289,88.755849,-0.023982,0.036469,0.000627,NaN,Inf,21.874671,-1.609073,1.004379,0.082960,0.040740,188.117636,186.042116,185.361717,-28571.610284,187.593569,177.595124,32.000000,184.585501,69.330028,59.890327,59.123786,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.530173,0.479608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.532312,93.077881,87.893242,153.760620,-0.043496,0.029162,0.000000,14.269186,69.125030,-0.000573,76.834504,-86.152364,127.476944,87.848725,128.702623,86.929075,72.406309,86.922163,-0.000547,-1.078862,32.000000,-235.739502,88.757601,-0.023983,0.035367,0.000399,NaN,Inf,21.865963,-1.754415,1.002920,0.082787,0.040785,188.100632,186.007097,185.337232,-4640.562960,187.578663,177.574529,32.000000,184.565408,69.339732,59.827482,59.080730,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.533401,0.478634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.507536,93.069316,87.829489,160.717867,-0.042024,0.029118,0.000000,14.266046,69.063216,-0.000878,76.808007,-86.115544,127.343284,87.739227,128.610274,86.958532,72.384869,86.906291,-0.000546,-1.077698,32.000000,-235.741330,88.673535,-0.023789,0.036888,0.000505,NaN,Inf,21.907063,-1.686929,1.003806,0.083172,0.040979,188.069927,185.990645,185.285205,-4560.151894,187.546168,177.560224,32.000000,184.562956,69.335314,59.785631,59.044228,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.526358,0.478545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.473510,93.060475,87.829761,150.779271,-0.044499,0.029097,0.000000,14.268900,68.967518,-0.000837,76.782063,-86.124222,127.271292,87.828375,128.560111,86.900106,72.330064,86.850542,-0.000547,-1.077099,32.000000,-235.736673,88.655179,-0.023785,0.033793,0.000566,NaN,Inf,21.904614,-1.645370,1.004123,0.083400,0.040635,188.055102,185.979828,185.285916,-5942.661014,187.523056,177.547253,32.000000,184.557787,69.331546,59.745696,59.008713,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.531127,0.477139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.448052,93.060475,87.793595,150.779271,-0.046000,0.029064,0.000000,14.276749,68.967195,-0.000589,76.762277,-86.109064,127.219253,87.739490,128.491019,86.927512,72.327415,86.872755,-0.000547,-1.075321,32.000000,-235.732594,88.712791,-0.023785,0.033400,0.000483,NaN,Inf,21.912750,-1.634685,1.003679,0.082938,0.040621,188.031510,185.953622,185.287504,-4417.778526,187.506316,177.534795,32.000000,184.552027,69.334549,59.714288,58.974067,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.533254,0.478998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.442301,93.048318,87.701986,144.964984,-0.045896,0.029081,0.000000,14.271326,68.913558,-0.000841,76.750480,-86.113350,127.174992,87.753968,128.440190,86.823324,72.290236,86.799261,-0.000546,-1.074129,32.000000,-235.731952,88.689420,-0.023830,0.042737,0.000582,NaN,Inf,21.926851,-1.617670,1.004073,0.082898,0.040485,188.028263,185.941561,185.244568,-5736.688709,187.490589,177.528909,32.000000,184.527069,69.327585,59.686660,58.948898,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.533621,0.477788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.404083,93.039753,87.742679,149.317352,-0.042891,0.029020,0.000000,14.267759,68.747697,-0.000745,76.738578,-86.136572,127.106681,87.657745,128.343174,86.831491,72.270328,86.741987,-0.000545,-1.072933,32.000000,-235.736831,88.516657,-0.023864,0.040612,0.000571,NaN,Inf,21.944020,-1.599959,1.003951,0.082954,0.040260,188.002945,185.897107,185.218910,-15625.320522,187.467917,177.493446,32.000000,184.507274,69.315716,59.630963,58.909325,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.525698,0.475831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.370616,93.023175,87.719339,163.635909,-0.045456,0.028987,0.000000,14.275893,68.596316,-0.000785,76.679188,-86.131362,126.962462,87.606664,128.244181,86.777042,72.214766,86.779668,-0.000545,-1.069436,32.000000,-235.730336,88.491344,-0.023902,0.036914,0.000336,NaN,Inf,21.935742,-1.612615,1.002970,0.082963,0.040534,187.958881,185.871310,185.180921,-10101.856262,187.437704,177.481447,32.000000,184.496089,69.336214,59.585741,58.866735,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.525991,0.477631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.286694,93.014887,87.612934,171.594072,-0.044362,0.029020,0.000000,14.266617,68.582791,-0.000457,76.670674,-86.154120,126.840564,87.695917,128.126283,86.705671,72.183804,86.707381,-0.000543,-1.068848,32.000000,-235.739448,88.479947,-0.023935,0.033767,0.000460,NaN,Inf,21.952960,-1.631566,1.003874,0.082932,0.040473,187.943558,185.823289,185.154585,-12508.115890,187.410691,177.450111,32.000000,184.463856,69.331133,59.547829,58.836532,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.521662,0.478762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.265690,93.006322,87.688654,179.764369,-0.042508,0.029040,0.000000,14.273610,68.468676,-0.000461,76.641421,-86.158661,126.781363,87.555932,128.063637,86.727495,72.139710,86.665075,-0.000542,-1.066499,32.000000,-235.731144,88.446802,-0.023893,0.031853,0.000521,NaN,Inf,21.958967,-1.550436,1.003991,0.082858,0.041070,187.921007,185.816111,185.121760,-7321.388012,187.409089,177.434065,32.000000,184.464088,69.315307,59.488118,58.792563,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.523276,0.477493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.251449,92.993889,87.622004,186.616709,-0.042939,0.029075,0.000000,14.268187,68.501498,-0.000600,76.621896,-86.103982,126.676430,87.522288,127.939745,86.693062,72.145604,86.613292,-0.000543,-1.064140,32.000000,-235.741812,88.499138,-0.023878,0.032115,0.000533,NaN,Inf,22.007342,-1.568530,1.003738,0.082628,0.040608,187.902045,185.786100,185.103024,-8207.571607,187.357038,177.418154,32.000000,184.448648,69.330013,59.438288,58.758600,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.519021,0.478929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.191871,92.959905,87.580707,194.302225,-0.045614,0.029082,29.048336,14.265618,68.385177,-0.000431,76.564162,-86.136764,126.537601,87.510748,127.815822,86.539738,72.056955,86.605173,-0.000541,-1.060680,32.000000,-235.739627,88.324273,-0.024183,0.033138,0.000735,NaN,Inf,22.012965,-1.553161,1.004847,0.083350,0.040189,187.855804,185.717743,185.073493,-9869.001201,187.334167,177.400618,32.000000,184.424980,69.333490,59.429200,58.723182,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.048336,9.521956,0.479136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.104419,92.919567,87.440410,193.109108,-0.043896,0.029031,28.806800,14.268187,68.165797,-0.000303,76.536341,-86.159210,126.379862,87.462910,127.650447,86.596741,72.031691,86.495106,-0.000539,-1.055445,32.000000,-235.735747,88.402548,-0.024049,0.033584,0.000639,NaN,Inf,22.010153,-1.594228,1.004247,0.083212,0.040817,187.841133,185.698637,185.031280,-12131.026274,187.296807,177.364019,32.000000,184.416556,69.323881,59.387539,58.722322,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.806800,9.521589,0.477867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.079572,92.904924,87.478739,189.240583,-0.046423,0.029020,0.000000,14.266189,68.061978,-0.000622,76.499356,-86.152924,126.304119,87.308715,127.591113,86.523196,71.967351,86.468132,-0.000540,-1.052541,32.000000,-235.742990,88.307713,-0.024049,0.031800,0.000651,8.434727,0.000170,22.016434,-1.511096,1.004460,0.083282,0.041522,187.795168,185.655885,184.977039,-18415.714998,187.239748,177.310866,32.000000,184.388013,69.307471,59.383540,58.688063,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.517480,0.478250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.025440,92.892215,87.330317,183.358573,-0.043440,0.029002,0.000000,14.266903,68.087207,-0.000499,76.471657,-86.138078,126.203747,87.248419,127.485387,86.518205,71.932276,86.416119,-0.000541,-1.049647,32.000000,-235.736867,88.263394,-0.024035,0.034187,0.000554,8.404652,0.000171,22.035235,-1.560653,1.003857,0.083486,0.040786,187.774378,185.628812,184.948526,-14195.914266,187.227790,177.304347,32.000000,184.371613,69.315469,59.417267,58.626763,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.513739,0.477326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.031341,92.879230,87.345284,177.187874,-0.042084,0.028885,0.000000,14.269329,68.000887,-0.000851,76.442890,-86.132728,126.141642,87.294890,127.399213,86.450061,71.896533,86.379204,-0.000540,-1.047316,32.000000,-235.738375,88.114409,-0.024054,0.031223,0.000495,NaN,Inf,22.061330,-1.514975,1.003503,0.082920,0.040329,187.748967,185.610693,184.939891,-12016.444524,187.207443,177.281590,32.000000,184.372531,69.321920,59.430939,58.634186,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.516967,0.479303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.002437,92.864863,87.370349,170.307455,-0.044678,0.028825,0.000000,14.276321,67.921911,-0.000806,76.430353,-86.154000,126.064011,87.187530,127.330992,86.545062,71.848657,86.344570,-0.000539,-1.045558,32.000000,-235.731711,88.155012,-0.024114,0.033793,0.000495,NaN,Inf,22.061330,-1.514975,1.003503,0.082976,0.041238,187.742130,185.595766,184.922166,-12489.767478,187.197821,177.276317,32.000000,184.350753,69.311824,59.432489,58.614139,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.525111,0.478831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.936875,92.853259,87.343518,163.578822,-0.046382,0.028784,0.000000,14.269899,67.825108,-0.000586,76.402312,-86.125498,125.943086,87.200358,127.226134,86.338992,71.828964,86.324110,-0.000540,-1.043217,32.000000,-235.735674,88.264107,-0.024128,0.035393,0.000555,NaN,Inf,22.044348,-1.504360,1.003607,0.082720,0.040450,187.672301,185.541585,184.870985,-14669.692293,187.137582,177.234388,32.000000,184.310204,69.310397,59.411295,58.563001,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.512125,0.478339,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.948044,92.841379,87.310608,157.676846,-0.044316,0.028770,0.000000,14.270185,67.778651,-0.000744,76.398016,-86.112867,125.900078,87.203742,127.193285,86.379533,71.826685,86.369286,-0.000541,-1.040874,32.000000,-235.735224,88.168455,-0.024099,0.036023,0.000599,NaN,Inf,22.049551,-1.480065,1.004229,0.082925,0.040449,187.692636,185.542868,184.855793,-11394.446942,187.126089,177.239809,32.000000,184.310443,69.291958,59.415329,58.561106,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.515793,0.478673,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.906042,92.825907,87.194521,152.841254,-0.042248,0.028700,0.000000,14.270898,67.737361,-0.000398,76.364007,-86.153088,125.781800,87.185207,127.072004,86.380410,71.786047,86.253283,-0.000539,-1.037926,32.000000,-235.735986,88.150405,-0.024162,0.040612,0.000631,NaN,Inf,22.082351,-1.474306,1.004677,0.083249,0.041015,187.669490,185.509763,184.828876,-21437.641907,187.106561,177.222320,32.000000,184.309244,69.294206,59.352886,58.534114,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.506989,0.477316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.837359,92.796345,87.182878,147.258819,-0.046015,0.028743,0.000000,14.267616,67.680962,-0.000581,76.324311,-86.156208,125.686235,87.067899,126.981589,86.278851,71.728060,86.231717,-0.000538,-1.035618,32.000000,-235.739432,88.070438,-0.024072,0.034475,0.000554,NaN,Inf,22.062904,-1.441263,1.004170,0.083119,0.041141,187.632822,185.473388,184.775323,-12501.140520,187.063754,177.175783,32.000000,184.279190,69.258797,59.306967,58.506743,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.514546,0.477483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.831007,92.785017,87.083741,146.207636,-0.043505,0.028779,0.000000,14.271755,67.593412,-0.000225,76.275867,-86.160678,125.586913,87.028320,126.866008,86.261477,71.685229,86.163214,-0.000539,-1.033254,32.000000,-235.732507,88.000829,-0.023963,0.037360,0.000390,NaN,Inf,22.075890,-1.479646,1.003319,0.083174,0.040864,187.587216,185.430996,184.754433,-14781.401775,187.044742,177.147713,32.000000,184.269686,69.242235,59.302396,58.487201,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.516747,0.477562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.786384,92.777282,87.104128,146.819850,-0.044251,0.028731,28.731095,14.268044,67.523182,-0.000563,76.247004,-86.107048,125.462034,87.013027,126.770838,86.239024,71.651869,86.102859,-0.000540,-1.004342,32.000000,-235.738512,88.013598,-0.023989,0.033951,0.000552,NaN,Inf,22.092887,-1.436360,1.003979,0.083165,0.040295,187.562454,185.410957,184.718260,-14120.714895,186.999112,177.135705,32.000000,184.251510,69.264902,59.280784,58.448256,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.731095,9.515353,0.478103,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.768996,92.765401,87.099836,149.133660,-0.046607,0.028666,28.958945,14.269899,67.500031,-0.000179,76.229902,-86.163995,125.402199,87.063168,126.709113,86.166887,71.631659,86.117447,-0.000541,-1.002855,32.000000,-235.735018,87.950842,-0.024066,0.032403,0.000373,NaN,Inf,22.085867,-1.440238,1.002911,0.083972,0.040916,187.540901,185.393401,184.677855,-25449.641402,186.996560,177.120176,32.000000,184.222851,69.259289,59.280988,58.423093,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.958945,9.511758,0.477434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.698540,92.753798,87.155444,152.976454,-0.045382,0.028713,0.000000,14.271041,67.461948,-0.000482,76.186562,-86.108762,125.288304,86.874757,126.564949,86.170310,71.580330,86.060475,-0.000539,-1.000541,32.000000,-235.733712,87.891778,-0.024009,0.027761,0.000560,8.380267,0.000169,22.108313,-1.417891,1.003813,0.083355,0.039984,187.508665,185.335762,184.646855,-11320.495652,186.934825,177.087474,32.000000,184.195881,69.217682,59.341011,58.385664,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.519681,0.478486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.695565,92.746338,87.116280,162.903327,-0.042791,0.028699,0.000000,14.267902,67.332145,-0.000508,76.179540,-86.119861,125.224308,86.877653,126.531781,86.114203,71.555829,85.967226,-0.000541,-0.996472,32.000000,-235.738983,87.831370,-0.024092,0.035603,0.000560,8.380267,0.000169,22.108313,-1.417891,1.003813,0.083447,0.040321,187.487347,185.316972,184.632980,-7363.210738,186.917679,177.073870,32.000000,184.192294,69.243365,59.361536,58.373813,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.513959,0.478840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
