OSU 80 Ton Compressor Load Stand
86.639536,92.741918,87.052811,168.661763,-0.045080,0.028674,0.000000,14.269471,67.274713,-0.000590,76.152047,-86.107408,125.099025,86.881180,126.419472,86.141849,71.534621,85.990507,-0.000542,-0.960961,32.000000,-235.731348,87.773224,-0.024135,0.034842,0.000906,NaN,Inf,22.144527,-1.405448,1.005270,0.083102,0.040317,187.458682,185.300000,184.614454,-14966.327859,186.907260,177.071866,32.000000,184.189935,69.248626,59.378206,58.374143,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.505008,0.478241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.632327,92.736669,87.036733,174.597356,-0.046123,0.028706,28.681675,14.267902,67.132424,-0.000740,76.078957,-86.116125,124.981584,86.816807,126.290458,86.072643,71.473467,85.964451,-0.000541,-0.905136,32.000000,-235.736196,87.863023,-0.024078,0.036311,0.000651,NaN,Inf,22.139087,-1.444633,1.004853,0.083413,0.040556,187.422883,185.227772,184.547269,-8592.883680,186.855987,177.023819,32.000000,184.139635,69.208679,59.337785,58.365024,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.681675,9.510731,0.477375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.570768,92.725617,87.009428,181.119553,-0.042938,0.028713,28.772221,14.274038,67.077598,-0.000711,76.109210,-86.157258,124.932248,86.785261,126.250519,86.097685,71.469720,85.970424,-0.000542,-0.890502,32.000000,-235.730716,87.761148,-0.024273,0.039065,0.000652,NaN,Inf,22.172715,-1.407520,1.004770,0.083483,0.040863,187.427997,185.251259,184.563865,-9471.455442,186.852011,177.027579,32.000000,184.161752,69.256643,59.344293,58.407921,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.772221,9.498918,0.480021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.535530,92.718158,86.893124,190.554924,-0.045867,0.028738,0.000000,14.265190,66.913321,-0.000678,76.060850,-86.192745,124.798894,86.739220,126.150024,85.963507,71.438570,85.989328,-0.000543,-0.889358,32.000000,-235.738088,87.628952,-0.024295,0.038409,0.000494,8.457136,0.000170,22.177315,-1.337696,1.003861,0.083231,0.040964,187.387235,185.202701,184.515874,-4785.992699,186.817325,176.991091,32.000000,184.128817,69.247951,59.273717,58.405306,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.500973,0.477847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.528038,92.711527,86.838484,193.647978,-0.046961,0.028667,0.000000,14.271041,66.883053,-0.000596,76.036459,-86.153757,124.664286,86.785363,126.021007,86.006191,71.375359,85.881726,-0.000542,-0.889372,32.000000,-235.735188,87.697456,-0.024304,0.037491,0.000618,8.455777,0.000170,22.203139,-1.356338,1.005067,0.083196,0.040786,187.367947,185.166480,184.471552,-7290.976655,186.785566,176.962370,32.000000,184.107273,69.230884,59.239212,58.414721,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.498698,0.475969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.463607,92.707659,86.839176,195.306801,-0.043594,0.028593,0.000000,14.268044,66.867962,-0.000731,76.013626,-86.149444,124.632117,86.740932,125.947560,85.967339,71.354314,85.923131,-0.000539,-0.889359,32.000000,-235.736873,87.665091,-0.024292,0.035734,0.000514,NaN,Inf,22.219632,-1.312275,1.004132,0.083061,0.040340,187.341992,185.146348,184.458098,-9528.463430,186.772875,176.947710,32.000000,184.090874,69.254779,59.243640,58.393764,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.501193,0.478988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.466388,92.701029,86.760279,195.405271,-0.043429,0.028572,0.000000,14.269186,66.828080,-0.000401,75.954298,-86.168932,124.498616,86.661979,125.840303,85.905082,71.303776,85.810494,-0.000540,-0.884127,32.000000,-235.740485,87.624627,-0.024342,0.045280,0.000456,NaN,Inf,22.218095,-1.322603,1.003588,0.083311,0.041072,187.298369,185.085005,184.399894,-12255.459267,186.724331,176.927588,32.000000,184.060960,69.209844,59.238094,58.384083,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.487106,0.477395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.395485,92.693293,86.751178,193.057642,-0.046564,0.028515,0.000000,14.265618,66.717952,-0.000756,75.951553,-86.188906,124.455689,86.609636,125.797809,85.880816,71.312595,85.774115,-0.000542,-0.883552,32.000000,-235.739791,87.572927,-0.024317,0.042317,0.000578,NaN,Inf,22.258047,-1.273251,1.004344,0.083605,0.040111,187.288578,185.086581,184.384969,-10874.935650,186.713473,176.916260,32.000000,184.047869,69.233923,59.237665,58.404401,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.494957,0.477768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.391150,92.678650,86.793382,189.427766,-0.043453,0.028585,0.000000,14.271184,66.676120,-0.000337,75.951451,-86.164011,124.337925,86.535759,125.665737,85.779956,71.275211,85.775926,-0.000541,-0.880254,32.000000,-235.736684,87.499850,-0.024320,0.046408,0.000462,NaN,Inf,22.290036,-1.333456,1.004117,0.083246,0.040855,187.262094,185.072898,184.363611,-44330.103596,186.693628,176.896232,32.000000,184.046358,69.248125,59.238587,58.437533,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.498698,0.476637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.374867,92.661245,86.714075,184.122604,-0.042465,0.028577,0.000000,14.268472,66.598228,-0.000554,75.916445,-86.160712,124.304065,86.526360,125.645555,85.760458,71.260068,85.701878,-0.000540,-0.840799,32.000000,-235.739887,87.574639,-0.024341,0.047274,0.000462,NaN,Inf,22.290036,-1.333456,1.004117,0.083586,0.040737,187.272154,185.060940,184.348255,-12582.141695,186.697378,176.880027,32.000000,184.060779,69.261512,59.237424,58.442769,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.492535,0.477523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.314618,92.619252,86.710711,172.847895,-0.046348,0.028675,0.000000,14.277035,66.539454,-0.000374,75.862518,-86.163520,124.184271,86.503112,125.516912,85.752071,71.204230,85.700156,-0.000541,-0.796186,32.000000,-235.729358,87.467033,-0.024333,0.044467,0.000477,NaN,Inf,22.278345,-1.294833,1.004656,0.084044,0.040622,187.214310,184.995630,184.319058,-13205.534998,186.635968,176.852845,32.000000,184.005101,69.246163,59.175654,58.401625,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.488794,0.477424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.310418,92.602399,86.537122,166.521785,-0.046235,0.028728,0.000000,14.266474,66.545237,-0.000438,75.855473,-86.153451,124.125791,86.428443,125.443282,85.711197,71.202068,85.638991,-0.000542,-0.760930,32.000000,-235.737132,87.472136,-0.024328,0.042396,0.000395,NaN,Inf,22.272024,-1.330386,1.003927,0.083320,0.040779,187.195901,184.992979,184.281859,-30506.132876,186.634061,176.828711,32.000000,183.993262,69.233358,59.182029,58.351043,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.490334,0.475536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.236833,92.586652,86.546330,160.247980,-0.042792,0.028766,0.000000,14.269043,66.359853,-0.000570,75.845099,-86.168588,124.015382,86.421387,125.347410,85.678236,71.151380,85.564184,-0.000543,-0.697867,32.000000,-235.730629,87.475031,-0.024311,0.042946,0.000297,NaN,Inf,22.257069,-1.315465,1.002627,0.083269,0.040920,187.182574,184.982197,184.268478,-8955.044735,186.608972,176.830413,32.000000,184.006352,69.265397,59.185453,58.333643,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.494150,0.475693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.222036,92.573114,86.601358,154.931892,-0.045185,0.028795,0.000000,14.271326,66.322257,-0.000426,75.808001,-86.175563,123.963132,86.420245,125.297161,85.566271,71.157736,85.586709,-0.000543,-0.659271,32.000000,-235.733427,87.371587,-0.024231,0.042160,0.000297,NaN,Inf,22.257069,-1.315465,1.002627,0.083010,0.041017,187.158137,184.965791,184.247645,-25227.588184,186.593319,176.809063,32.000000,183.979997,69.276258,59.192242,58.345569,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.482924,0.477257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.201302,92.556814,86.596793,151.012720,-0.047003,0.028846,0.000000,14.270328,66.169915,-0.000661,75.749559,-86.139689,123.838960,86.387926,125.192223,85.646436,71.108098,85.535922,-0.000544,-0.611381,32.000000,-235.732951,87.359820,-0.024183,0.040534,0.000542,NaN,Inf,22.268592,-1.259646,1.004887,0.083180,0.040740,187.124112,184.907817,184.205304,-23938.106892,186.545569,176.756060,32.000000,183.957135,69.251316,59.176245,58.281269,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.490041,0.476333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.167575,92.542725,86.595988,147.649816,-0.043504,0.028890,0.000000,14.271612,66.207973,-0.000352,75.751148,-86.162770,123.783053,86.472894,125.114139,85.682434,71.083605,85.515169,-0.000543,-0.569305,32.000000,-235.734289,87.292577,-0.024244,0.041320,0.000500,NaN,Inf,22.288013,-1.306967,1.004399,0.083080,0.040914,187.095106,184.893814,184.178775,-12634.593671,186.533036,176.753777,32.000000,183.935379,69.252899,59.188356,58.266071,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.487400,0.478526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.149377,92.531121,86.483159,145.998649,-0.042356,0.028926,28.774305,14.268330,66.138499,-0.000584,75.691995,-86.154682,123.667971,86.315131,125.003462,85.531331,71.030347,85.582406,-0.000541,-0.527251,32.000000,-235.735276,87.313279,-0.024229,0.035367,0.000542,NaN,Inf,22.285848,-1.292154,1.004588,0.083397,0.040795,187.050179,184.848061,184.138724,-21246.217128,186.493440,176.711965,32.000000,183.909661,69.229758,59.191837,58.202722,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.774305,9.480356,0.477385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.148544,92.517861,86.432393,145.548892,-0.046062,0.028900,0.000000,14.270185,66.084785,-0.000392,75.696976,-86.164847,123.615767,86.363151,124.961452,85.526504,71.014258,85.543288,-0.000543,-0.495679,32.000000,-235.736372,87.293761,-0.024206,0.039117,0.000578,NaN,Inf,22.294760,-1.281897,1.004972,0.083299,0.040772,187.062708,184.841511,184.132301,-6913.185693,186.465754,176.725118,32.000000,183.897720,69.246919,59.183985,58.191431,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.491802,0.477129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.057451,92.501561,86.432443,137.113574,-0.045059,0.028902,0.000000,14.272325,66.038875,-0.000395,75.668973,-86.183823,123.578340,86.358114,124.894021,85.579331,71.002481,85.463482,-0.000543,-0.468520,32.000000,-235.735379,87.220033,-0.024189,0.037675,0.000527,8.621844,0.000173,22.295570,-1.182528,1.003874,0.083430,0.040738,187.028455,184.831069,184.120108,-10911.273471,186.450653,176.700993,32.000000,183.902440,69.231206,59.188258,58.181995,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.484318,0.477434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.076220,92.483051,86.455263,152.497401,-0.042704,0.028910,0.000000,14.273752,65.961199,-0.000595,75.648239,-86.176224,123.440673,86.283687,124.789265,85.513448,70.966157,85.444177,-0.000542,-0.426747,32.000000,-235.730673,87.213139,-0.024207,0.044467,0.000405,NaN,Inf,22.282876,-1.193261,1.003295,0.083020,0.040778,187.012815,184.780859,184.054998,-11131.202091,186.433376,176.691702,32.000000,183.878135,69.213979,59.185115,58.095019,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.486226,0.477562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.051640,92.463712,86.454459,149.815135,-0.042353,0.028925,0.000000,14.270613,65.868332,-0.000120,75.631327,-86.169454,123.381755,86.276633,124.727285,85.513405,70.941576,85.475318,-0.000542,-0.384666,32.000000,-235.732665,87.242631,-0.024175,0.039012,0.000556,NaN,Inf,22.328743,-1.236236,1.004357,0.082768,0.041008,186.981531,184.770454,184.043464,-12424.825457,186.404992,176.665279,32.000000,183.852626,69.234815,59.195273,58.071735,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.489307,0.477080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.031900,92.434152,86.455256,175.404283,-0.046291,0.028941,0.000000,14.279033,65.855014,-0.000396,75.594082,-86.143167,123.279344,86.179509,124.612487,85.446202,70.888533,85.338127,-0.000542,-0.336152,32.000000,-235.730802,87.281561,-0.024210,0.035131,0.000476,NaN,Inf,22.297421,-1.213163,1.004404,0.082995,0.040873,186.945599,184.752085,184.013978,-14670.754613,186.375570,176.635587,32.000000,183.827915,69.229349,59.185538,58.018702,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.494516,0.476618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.997640,92.424206,86.314890,52.603689,-0.044293,0.028924,0.000000,14.271326,65.794681,-0.000110,75.578952,-86.170853,123.221238,86.189910,124.561854,85.391558,70.882746,85.345929,-0.000542,-0.328441,32.000000,-235.733263,87.219523,-0.024335,0.032351,0.000576,NaN,Inf,22.294862,-1.167208,1.004681,0.083229,0.040915,186.940845,184.697350,183.991582,-30047.799361,186.355792,176.631547,32.000000,183.822799,69.217416,59.194478,57.995145,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.481237,0.475674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.927664,92.418129,86.229399,118.758770,-0.042831,0.028905,0.000000,14.267473,65.751767,-0.000203,75.570426,-86.153264,123.162154,86.065344,124.511026,85.314365,70.880745,85.327548,-0.000541,-0.326257,32.000000,-235.738919,87.091017,-0.024306,0.035996,0.000674,NaN,Inf,22.278780,-1.208366,1.004921,0.083266,0.040844,186.929908,184.698148,183.977898,-24070.289876,186.338836,176.627394,32.000000,183.817203,69.233105,59.196065,57.979221,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.491068,0.477326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.903392,92.413985,86.322884,152.801309,-0.045350,0.029000,0.000000,14.266903,65.753974,-0.000485,75.544446,-86.172028,123.067924,86.048134,124.414939,85.359754,70.842009,85.352279,-0.000540,-0.307121,32.000000,-235.738998,87.133683,-0.024278,0.040586,0.000549,NaN,Inf,22.292232,-1.197221,1.003689,0.083408,0.040886,186.895267,184.649104,183.944458,-11616.208767,186.321980,176.615938,32.000000,183.790011,69.267095,59.165734,57.935244,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.487253,0.477395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.897300,92.403487,86.312176,171.287803,-0.046896,0.029026,0.000000,14.273039,65.617266,-0.000304,75.526242,-86.145424,123.013308,86.028986,124.352179,85.361164,70.821919,85.329522,-0.000540,-0.270318,32.000000,-235.730895,87.084835,-0.024286,0.038645,0.000469,NaN,Inf,22.333968,-1.207849,1.003512,0.083117,0.040790,186.871625,184.636804,183.933043,-10650.949768,186.293346,176.584820,32.000000,183.767929,69.255978,59.154482,57.914417,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.482264,0.475379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.849486,92.389121,86.205416,181.801051,-0.043530,0.029049,0.000000,14.269186,65.577784,-0.000754,75.491768,-86.170882,122.889208,86.085326,124.241868,85.276800,70.769608,85.212053,-0.000540,-0.217718,32.000000,-235.739010,86.950781,-0.024373,0.037019,0.000581,NaN,Inf,22.346417,-1.152120,1.004883,0.083639,0.040499,186.857979,184.610268,183.896923,-13264.245651,186.256204,176.558076,32.000000,183.727757,69.269455,59.076902,57.855808,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.486006,0.475595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.854515,92.372822,86.152906,187.904617,-0.042491,0.029088,0.000000,14.267331,65.453514,-0.000540,75.471135,-86.178097,122.854024,85.951338,124.182902,85.217413,70.734209,85.229787,-0.000541,-0.175661,32.000000,-235.740865,86.969158,-0.024243,0.042212,0.000603,NaN,Inf,22.340082,-1.147666,1.004830,0.083247,0.040662,186.828127,184.562347,183.851695,-11834.153401,186.209241,176.551784,32.000000,183.738426,69.266123,59.052930,57.872900,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.485125,0.476224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.807302,92.358456,86.178694,190.624078,-0.046115,0.029110,0.000000,14.273324,65.464901,-0.000694,75.443111,-86.146763,122.771133,85.988000,124.132112,85.257306,70.734436,85.273489,-0.000541,-0.133604,32.000000,-235.729626,86.921472,-0.024261,0.042553,0.000542,NaN,Inf,22.358413,-1.176111,1.004146,0.083163,0.040393,186.817693,184.565855,183.841817,-8776.884124,186.229473,176.535544,32.000000,183.710158,69.269416,59.011278,57.863868,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.482411,0.476854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.785002,92.343538,86.127065,191.461865,-0.045890,0.029164,0.000000,14.271612,65.419551,-0.000708,75.423782,-86.156273,122.659570,85.979925,124.000355,85.231147,70.680046,85.161589,-0.000540,-0.086260,32.000000,-235.735600,86.933954,-0.024278,0.042763,0.000398,NaN,Inf,22.338674,-1.128516,1.003476,0.084481,0.040733,186.761504,184.517267,183.807041,-9234.974196,186.183032,176.517931,32.000000,183.693399,69.265513,58.950567,57.878514,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.486960,0.476952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.758790,92.326686,86.136029,190.050628,-0.042942,0.029194,0.000000,14.269757,65.379452,-0.000518,75.391801,-86.161702,122.612987,85.992262,123.946788,85.157255,70.656370,85.120720,-0.000540,-0.044773,32.000000,-235.736800,86.927041,-0.024223,0.040901,0.000492,NaN,Inf,22.356606,-1.098693,1.004328,0.083483,0.040490,186.757061,184.500687,183.786679,-11539.812277,186.157944,176.504834,32.000000,183.675610,69.269600,58.924852,57.867940,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.483365,0.476598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.723693,92.310663,86.160083,187.262876,-0.044259,0.029152,28.834234,14.270328,65.256137,-0.000687,75.370499,-86.203689,122.524884,85.935902,123.856429,85.149188,70.632315,85.124392,-0.000541,0.004548,32.000000,-235.738688,86.978191,-0.024217,0.045595,0.000452,NaN,Inf,22.356946,-1.121268,1.003987,0.083446,0.040627,186.727711,184.470540,183.765234,-7737.226665,186.138382,176.473984,32.000000,183.665197,69.282330,58.904103,57.876349,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.834234,9.481310,0.475910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.720511,92.294088,86.056043,183.149682,-0.046402,0.029192,28.674792,14.267473,65.245601,-0.000321,75.341528,-86.138807,122.455570,85.822285,123.795777,85.100537,70.603811,85.073382,-0.000543,0.007131,32.000000,-235.738591,86.882989,-0.024267,0.041792,0.000522,NaN,Inf,22.358037,-1.125720,1.004399,0.083281,0.040637,186.710195,184.448577,183.746455,-3412.939677,186.113405,176.450632,32.000000,183.660392,69.293844,58.851845,57.878976,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.674792,9.483585,0.475920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.648804,92.278617,86.006164,178.025449,-0.043042,0.029162,28.778856,14.272183,65.173005,-0.000585,75.315985,-86.188839,122.359206,85.765332,123.685446,85.182009,70.571315,84.977698,-0.000543,0.011741,32.000000,-235.735849,86.866651,-0.024184,0.039144,0.000541,8.744305,0.000174,22.366040,-1.099138,1.005091,0.083531,0.040896,186.689882,184.421238,183.706849,-2454.101829,186.075355,176.418901,32.000000,183.643220,69.288265,58.849140,57.861132,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.778856,9.477422,0.477818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.657239,92.264805,85.996993,167.382780,-0.043051,0.029201,0.000000,14.274323,65.121374,-0.000386,75.293418,-86.153074,122.295395,85.811028,123.621697,85.080659,70.569194,85.052807,-0.000544,0.021920,32.000000,-235.728955,86.758496,-0.024150,0.041163,0.000455,8.746063,0.000176,22.351645,-1.105755,1.003914,0.083487,0.040915,186.659031,184.407229,183.687626,-3823.138804,186.070487,176.412506,32.000000,183.619950,69.303143,58.840236,57.832454,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475734,0.476008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.605336,92.263976,86.011609,161.324299,-0.046041,0.029212,0.000000,14.265333,65.039327,-0.000534,75.254055,-86.212745,122.176072,85.763050,123.542737,85.035650,70.530169,84.991580,-0.000542,0.021944,32.000000,-235.743518,86.791438,-0.024153,0.045490,0.000517,8.734787,0.000175,22.385291,-1.139183,1.004172,0.083941,0.041182,186.642845,184.365648,183.657015,-5123.925847,186.036274,176.379833,32.000000,183.591544,69.268635,58.818330,57.781454,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.481824,0.475654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.584435,92.257346,86.026399,156.118208,-0.044882,0.029215,0.000000,14.278034,65.009371,-0.000826,75.239884,-86.154399,122.135915,85.759275,123.485429,85.054381,70.505042,84.949921,-0.000542,0.021958,32.000000,-235.727867,86.793044,-0.024159,0.040901,0.000467,NaN,Inf,22.365698,-1.085308,1.003966,0.083911,0.040557,186.618048,184.360279,183.617486,-4226.526397,186.002704,176.357808,32.000000,183.582543,69.264621,58.819732,57.743724,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475368,0.474405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.542654,92.253754,85.971960,151.821205,-0.042551,0.029221,0.000000,14.264905,64.908803,-0.000858,75.234195,-86.167853,122.032299,85.590850,123.414743,85.006375,70.491818,84.939404,-0.000542,0.030141,32.000000,-235.743127,86.629972,-0.024135,0.033033,0.000506,NaN,Inf,22.400438,-1.088470,1.004746,0.084008,0.041018,186.616254,184.314005,183.611318,-7146.047563,185.996550,176.358635,32.000000,183.578214,69.285431,58.787818,57.748401,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475881,0.475851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.516963,92.247953,85.968961,148.507810,-0.045131,0.029202,0.000000,14.274323,64.904166,-0.001056,75.234732,-86.182475,121.992700,85.666661,123.361899,84.910346,70.484899,84.925806,-0.000542,0.030179,32.000000,-235.733381,86.739896,-0.024146,0.038750,0.000613,NaN,Inf,22.408135,-1.092058,1.005164,0.083079,0.040374,186.611233,184.338379,183.610803,-5600.810941,186.005945,176.372189,32.000000,183.585423,69.291568,58.778892,57.728742,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475147,0.476038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.502945,92.241047,85.832142,146.429745,-0.046764,0.029131,0.000000,14.270042,64.865726,-0.000696,75.166680,-86.161416,121.867940,85.654549,123.243130,84.977939,70.430507,84.883490,-0.000545,0.030194,32.000000,-235.738645,86.670025,-0.024172,0.038619,0.000738,NaN,Inf,22.433193,-1.086085,1.005019,0.083774,0.040817,186.541474,184.257812,183.556711,-7785.066100,185.935091,176.310690,32.000000,183.553769,69.257559,58.689357,57.657500,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475661,0.475202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.445942,92.228615,85.860655,143.852285,-0.042851,0.029143,0.000000,14.276178,64.730489,-0.001003,75.157208,-86.198326,121.753218,85.594946,123.135954,84.951153,70.400598,84.878036,-0.000543,0.030202,32.000000,-235.726936,86.677630,-0.024160,0.042238,0.000662,NaN,Inf,22.445014,-1.088541,1.005285,0.084024,0.040618,186.525286,184.225415,183.529283,-6616.622715,185.914697,176.303074,32.000000,183.528547,69.244604,58.621558,57.643128,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.476321,0.476519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.421910,92.220051,85.726436,143.499746,-0.044159,0.029159,0.000000,14.268472,64.702027,-0.000627,75.106732,-86.197748,121.687448,85.612850,123.074162,84.845660,70.355710,84.859719,-0.000544,0.030195,32.000000,-235.735462,86.710877,-0.024193,0.040743,0.000483,NaN,Inf,22.447723,-1.063337,1.003850,0.083744,0.040430,186.498783,184.195914,183.510406,-7421.557475,185.877143,176.270364,32.000000,183.482449,69.234606,58.581988,57.603858,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.472359,0.474857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.409305,92.217841,85.782023,143.978636,-0.046512,0.029160,0.000000,14.269471,64.649091,-0.000916,75.085854,-86.174495,121.570515,85.528860,122.974163,84.795810,70.326691,84.799829,-0.000545,0.030192,32.000000,-235.734790,86.620670,-0.024136,0.035210,0.000558,NaN,Inf,22.474409,-1.037190,1.004854,0.083823,0.040774,186.466510,184.155117,183.467770,-6874.109884,185.836069,176.244103,32.000000,183.483220,69.219327,58.530756,57.588707,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.464656,0.473579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.374615,92.213145,85.738691,145.245632,-0.043879,0.029110,0.000000,14.268187,64.642740,-0.000635,75.081343,-86.193160,121.557299,85.475702,122.947277,84.833966,70.341200,84.825480,-0.000544,0.030162,32.000000,-235.737878,86.629665,-0.024146,0.039721,0.000424,NaN,Inf,22.482342,-1.004939,1.003565,0.083031,0.040495,186.469807,184.160626,183.479481,-7293.228562,185.860601,176.274783,32.000000,183.496403,69.238944,58.555253,57.600072,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.475734,0.476441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.360433,92.200161,85.764745,147.492967,-0.042253,0.029118,29.173654,14.266332,64.529584,-0.000823,75.033432,-86.152619,121.432089,85.538119,122.834712,84.816302,70.276516,84.699562,-0.000543,0.030113,32.000000,-235.739405,86.501198,-0.024114,0.044415,0.000601,NaN,Inf,22.488788,-1.017254,1.004364,0.083591,0.040875,186.434232,184.112842,183.408348,-12187.229890,185.820092,176.230575,32.000000,183.458380,69.255187,58.533004,57.560072,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,29.173654,9.468544,0.475418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.289392,92.179442,85.662516,154.127176,-0.046033,0.029098,28.847951,14.265904,64.512976,-0.000578,75.015650,-86.205839,121.325342,85.415345,122.717912,84.776107,70.251460,84.704357,-0.000543,0.030105,32.000000,-235.738522,86.509091,-0.024105,0.044205,0.000519,NaN,Inf,22.507913,-1.014058,1.004264,0.083523,0.041146,186.391156,184.077762,183.377830,-6406.531096,185.773124,176.195775,32.000000,183.421241,69.220430,58.552066,57.529152,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.847951,9.468911,0.473599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.300636,92.170326,85.688983,158.992613,-0.042815,0.029033,0.000000,14.263478,64.423928,-0.000624,74.973601,-86.175453,121.242434,85.379968,122.649562,84.766673,70.213031,84.747639,-0.000545,0.030063,32.000000,-235.744062,86.375159,-0.023969,0.035052,0.000516,8.808295,0.000173,22.504671,-1.036332,1.004737,0.083850,0.040576,186.360832,184.042225,183.341403,-6234.613803,185.745221,176.169102,32.000000,183.397324,69.208898,58.576982,57.505710,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.461648,0.474739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.241927,92.158447,85.713871,163.816970,-0.043182,0.029035,0.000000,14.269186,64.421137,-0.000365,74.952096,-86.174130,121.160706,85.378009,122.550711,84.733430,70.179643,84.513546,-0.000545,0.030034,32.000000,-235.734748,86.430957,-0.024014,0.046303,0.000628,NaN,Inf,22.515922,-0.939633,1.004553,0.083271,0.040341,186.333500,184.023658,183.313334,-4391.950192,185.719785,176.156771,32.000000,183.398689,69.220636,58.628410,57.470540,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.474267,0.474877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.208280,92.152093,85.623092,170.025624,-0.046258,0.029041,0.000000,14.261765,64.351120,-0.000625,74.903408,-86.199094,121.036902,85.364227,122.446206,84.667337,70.136981,84.574850,-0.000546,0.029988,32.000000,-235.741677,86.321725,-0.023949,0.042186,0.000628,NaN,Inf,22.515922,-0.939633,1.004553,0.083268,0.040512,186.301633,183.981428,183.280861,-5306.748132,185.666460,176.123337,32.000000,183.352606,69.206862,58.633809,57.394780,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.471479,0.475074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.209680,92.140767,85.553813,176.640400,-0.044813,0.028984,0.000000,14.269329,64.296250,-0.000730,74.901112,-86.168952,121.004018,85.298872,122.412575,84.639208,70.140048,84.540950,-0.000546,0.030000,32.000000,-235.734769,86.322273,-0.023976,0.041399,0.000577,NaN,Inf,22.544405,-1.068098,1.005537,0.083355,0.040422,186.299210,183.983411,183.286440,-5206.832708,185.690014,176.133028,32.000000,183.371428,69.232625,58.698595,57.416851,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.470965,0.474887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.158208,92.120601,85.541825,187.831280,-0.042503,0.028960,28.951689,14.273324,81.966361,-0.018833,74.865718,-86.166093,120.875998,85.314613,122.293692,84.568070,70.088448,84.624281,-0.000548,0.029979,32.000000,-235.732249,82.959651,-0.023999,0.036101,0.000558,NaN,Inf,22.561192,-0.983017,1.004868,0.083495,0.041054,186.251733,183.913770,183.227256,-4264.633105,185.615911,176.079000,32.000000,183.318872,69.189068,58.686451,57.416263,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.951689,9.466563,0.475762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.160508,92.110932,85.506750,191.635060,-0.046117,0.028875,28.689631,14.272183,83.973865,-0.023359,74.858263,-86.178930,120.849242,85.231745,122.281442,84.522925,70.095418,84.475733,-0.000549,0.029958,32.000000,-235.729129,84.859798,-0.024013,0.038042,0.000471,NaN,Inf,22.548903,-1.009538,1.004039,0.083534,0.040408,186.252027,183.935024,183.230987,-5357.639524,185.623305,176.077571,32.000000,183.339159,69.228395,58.688423,57.462093,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.689631,9.468691,0.474602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.093171,92.100987,85.427177,193.050893,-0.045703,0.028911,28.920246,14.269329,83.436734,-0.023354,74.840602,-86.208749,120.762858,85.227260,122.186936,84.649475,70.072557,84.553683,-0.000549,0.029939,32.000000,-235.736244,84.207898,-0.024028,0.045123,0.000602,8.841166,0.000174,22.564150,-0.900298,1.004505,0.083428,0.040318,186.239145,183.904464,183.196379,-5382.018324,185.602359,176.082366,32.000000,183.299404,69.208653,58.669692,57.481844,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.920246,9.466857,0.475752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.096191,92.097119,85.498638,192.949931,-0.042820,0.028836,28.683672,14.267759,85.166130,-0.023429,74.803351,-86.187903,120.614898,85.153099,122.072402,84.578314,70.005799,84.440946,-0.000547,0.029975,32.000000,-235.736831,86.113818,-0.024068,0.050185,0.000513,8.760848,0.000175,22.552897,-1.010048,1.004066,0.083331,0.040842,186.200646,183.868822,183.156799,-5053.014364,185.551852,176.037703,32.000000,183.271970,69.186771,58.630708,57.493249,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.683672,9.468471,0.476982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.022997,92.085517,85.445050,186.506306,-0.045380,0.028829,28.933063,14.272325,85.099275,-0.023289,74.783646,-86.174240,120.593466,85.264350,122.016555,84.460158,70.011568,84.446329,-0.000547,0.029969,32.000000,-235.733903,86.063563,-0.024005,0.046854,0.000418,8.821575,0.000174,22.589304,-0.933236,1.003925,0.083773,0.040920,186.173824,183.840471,183.148545,-11415.480768,185.555366,176.017910,32.000000,183.257093,69.203508,58.627048,57.503738,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.933063,9.472359,0.472605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.000444,92.070047,85.464814,181.700000,-0.045064,0.028795,0.000000,14.270328,84.981890,-0.023274,74.744879,-86.211161,120.462448,85.210478,121.935389,84.489126,69.960282,84.360262,-0.000545,0.029980,32.000000,-235.736885,86.008049,-0.024059,0.044048,0.000452,8.788038,0.000175,22.583357,-0.944519,1.004729,0.084195,0.040907,186.157819,183.804205,183.100935,-4956.985189,185.507862,175.990725,32.000000,183.258057,69.187152,58.590713,57.481997,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.470452,0.474641,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.982532,92.051539,85.393425,176.699016,-0.042642,0.028794,0.000000,14.269757,85.052251,-0.022966,74.714472,-86.200037,120.356627,85.073207,121.826949,84.466064,69.923270,84.339939,-0.000547,0.029945,32.000000,-235.733194,86.041905,-0.024096,0.043654,0.000508,8.801670,0.000173,22.622167,-0.946560,1.004964,0.083199,0.040558,186.114440,183.782062,183.070420,-7068.934384,185.475213,175.981122,32.000000,183.229755,69.181320,58.589434,57.447369,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.473020,0.475074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.963261,92.020323,85.308433,185.776797,-0.045317,0.028794,0.000000,14.268615,85.046860,-0.022861,74.654942,-86.228793,120.253696,85.056079,121.715523,84.426296,69.911951,84.325412,-0.000547,0.029893,32.000000,-235.739581,85.992795,-0.024023,0.040061,0.000530,NaN,Inf,22.616075,-0.931976,1.004835,0.083326,0.040230,186.084980,183.751066,183.020343,-9331.982547,185.455358,175.934414,32.000000,183.201395,69.191024,58.601365,57.398387,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.474047,0.475851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.909720,92.005129,85.397177,168.567658,-0.044892,0.028874,28.823607,14.269329,85.019462,-0.022925,74.661355,-86.188120,120.180864,85.042274,121.654128,84.283100,69.865335,84.209408,-0.000547,0.029836,32.000000,-235.736736,85.967892,-0.024077,0.041635,0.000530,NaN,Inf,22.616075,-0.931976,1.004835,0.083871,0.040565,186.053658,183.711585,182.991790,-6943.314915,185.397126,175.917896,32.000000,183.169535,69.164103,58.573259,57.338420,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.823607,9.471993,0.474543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.922661,91.992422,85.252657,154.609434,-0.042851,0.028885,28.722902,14.272468,84.962784,-0.023023,74.619977,-86.222991,120.076192,84.971354,121.562498,84.351431,69.821777,84.304452,-0.000546,0.029787,32.000000,-235.735564,85.933342,-0.024116,0.041530,0.000720,NaN,Inf,22.617647,-0.921055,1.006100,0.083255,0.040411,186.021373,183.680700,182.959015,-7398.423917,185.378379,175.905279,32.000000,183.140813,69.149139,58.614050,57.324107,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.722902,9.469792,0.474562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.851079,91.984411,85.267771,139.362591,-0.046439,0.028889,28.624004,14.266189,84.939017,-0.023232,74.597506,-86.226995,119.994541,85.018581,121.462536,84.307993,69.803588,84.255241,-0.000546,0.029767,32.000000,-235.741843,85.883336,-0.024050,0.040402,0.000662,8.801053,0.000175,22.619866,-0.964579,1.005741,0.083375,0.040518,186.015561,183.656486,182.937055,-5789.645083,185.353531,175.886877,32.000000,183.135049,69.172283,58.707728,57.286682,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.624004,9.464436,0.473776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.848528,91.969770,85.237760,144.478205,-0.045969,0.028839,0.000000,14.272325,84.776649,-0.023319,74.601252,-86.198118,119.970172,84.893074,121.445244,84.250078,69.811946,84.198856,-0.000544,0.029759,32.000000,-235.735870,85.854883,-0.024301,0.039327,0.000450,8.844123,0.000175,22.598234,-0.855087,1.003886,0.083371,0.040841,186.003869,183.651756,182.926621,-7297.548833,185.344956,175.882302,32.000000,183.137128,69.185509,58.740466,57.272838,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.456292,0.474159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
