OSU 80 Ton Compressor Load Stand
84.780661,91.959549,85.169164,148.292323,-0.043056,0.028783,0.000000,14.270613,84.854531,-0.023234,74.549127,-86.230693,119.833164,84.924150,121.336202,84.255374,69.757506,84.192573,-0.000544,0.029777,32.000000,-235.731846,85.894776,-0.024257,0.041137,0.000583,8.854589,0.000176,22.639602,-0.871030,1.004911,0.083370,0.040885,185.961593,183.603135,182.884549,-6964.895359,185.300775,175.842543,32.000000,183.101688,69.177438,58.707480,57.227254,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.462308,0.474149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.774031,91.947118,85.190812,155.183668,-0.046685,0.028844,0.000000,14.268900,84.836965,-0.023324,74.533413,-86.205441,119.723608,84.817384,121.253411,84.214710,69.742839,84.081163,-0.000545,0.029762,32.000000,-235.735525,85.764821,-0.024088,0.043182,0.000560,NaN,Inf,22.626722,-0.918514,1.004587,0.083452,0.040615,185.946052,183.571375,182.856724,-5642.464007,185.269708,175.827131,32.000000,183.088957,69.183095,58.684188,57.179497,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.463849,0.473500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.744935,91.920876,85.215450,173.594878,-0.045292,0.028875,0.000000,14.267473,84.836519,-0.023252,74.488398,-86.193873,119.642503,84.906818,121.155951,84.190303,69.696843,84.191719,-0.000544,0.029727,32.000000,-235.736133,85.775794,-0.024176,0.041268,0.000533,NaN,Inf,22.663348,-0.868435,1.004582,0.083189,0.040518,185.895830,183.540538,182.807655,-6980.442973,185.256007,175.785887,32.000000,183.054619,69.175283,58.640946,57.129846,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.457906,0.472123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.709954,91.907892,85.119302,184.839271,-0.043120,0.028907,0.000000,14.271897,84.863824,-0.023028,74.469153,-86.216901,119.554026,84.768017,121.071497,84.148441,69.673206,84.110604,-0.000545,0.029747,32.000000,-235.735971,85.693417,-0.024114,0.041242,0.000645,NaN,Inf,22.649345,-0.808365,1.005552,0.083109,0.040790,185.875292,183.505976,182.790628,-6777.822851,185.216982,175.776898,32.000000,183.042748,69.161334,58.618829,57.084775,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.456659,0.474553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.671925,91.888279,85.017385,185.085856,-0.046628,0.028869,0.000000,14.266617,84.737600,-0.023252,74.423028,-86.177998,119.429078,84.686231,120.971775,84.111706,69.639782,84.081328,-0.000546,0.029744,32.000000,-235.739612,85.670842,-0.024152,0.038645,0.000645,NaN,Inf,22.649345,-0.808365,1.005552,0.083193,0.040361,185.836923,183.485915,182.757291,-7723.148892,185.188863,175.738152,32.000000,182.996906,69.144499,58.622811,57.046201,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.455999,0.471110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.633920,91.874467,85.038260,184.457618,-0.043328,0.028816,0.000000,14.271755,84.698609,-0.023069,74.397777,-86.185206,119.369620,84.856126,120.888488,84.084573,69.608817,84.021332,-0.000547,0.029755,32.000000,-235.732179,85.553121,-0.024176,0.040901,0.000564,NaN,Inf,22.660921,-0.841447,1.004832,0.083884,0.041476,185.831562,183.463621,182.724562,-7197.262851,185.167594,175.717434,32.000000,182.982586,69.160464,58.617106,57.039203,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.462675,0.473431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.632941,91.860379,85.007027,178.849955,-0.043001,0.028913,0.000000,14.272611,84.748823,-0.023120,74.388477,-86.210665,119.305243,84.686352,120.818702,84.065220,69.583213,83.995090,-0.000546,0.029744,32.000000,-235.735585,85.623320,-0.024108,0.038462,0.000560,NaN,Inf,22.679653,-0.838700,1.004778,0.083773,0.040847,185.800109,183.435042,182.693811,-5159.225222,185.149034,175.705379,32.000000,182.965829,69.176625,58.616226,57.045656,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.456659,0.472822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.556567,91.844357,84.924064,160.897440,-0.045066,0.028903,0.000000,14.267473,84.641211,-0.004775,74.363421,-86.226523,119.195977,84.615148,120.719364,84.057312,69.571124,83.843526,-0.000543,0.029755,32.000000,-235.741050,85.517514,-0.024141,0.039432,0.000560,NaN,Inf,22.679653,-0.838700,1.004778,0.083450,0.040693,185.777671,183.411818,182.688131,-5840.629440,185.116186,175.682985,32.000000,182.967511,69.195946,58.587000,57.039703,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.462602,0.473589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.555348,91.835518,84.951819,153.328715,-0.041493,0.029019,0.000000,14.273467,83.652851,-0.000679,74.314830,-86.179433,119.085735,84.624404,120.626893,83.944006,69.534375,83.919387,-0.000542,0.029769,32.000000,-235.730139,84.546839,-0.024029,0.044835,0.000554,NaN,Inf,22.666241,-0.831341,1.004420,0.083356,0.040550,185.730855,183.370785,182.640388,-3558.195962,185.071857,175.647155,32.000000,182.924197,69.175619,58.568938,57.023042,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.459007,0.473933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.526609,91.816458,84.909512,147.239842,-0.044061,0.029020,0.000000,14.276036,82.898051,-0.000686,74.285776,-86.221372,118.997890,84.488478,120.537587,83.893443,69.503711,83.940728,-0.000542,0.029761,32.000000,-235.730193,83.835914,-0.024075,0.040848,0.000530,NaN,Inf,22.703042,-0.924715,1.004346,0.083463,0.040991,185.686116,183.337353,182.597523,-11204.945628,185.037171,175.616236,32.000000,182.890545,69.221374,58.598872,57.010874,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.457613,0.472743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.514817,91.800436,84.882703,151.007135,-0.045036,0.029036,0.000000,14.273324,82.521231,-0.000903,74.248167,-86.204591,118.858651,84.505016,120.412240,83.912571,69.425776,83.898839,-0.000543,0.029729,32.000000,-235.734543,83.508517,-0.024164,0.040507,0.000505,NaN,Inf,22.695045,-0.835161,1.004689,0.083772,0.041834,185.641791,183.275270,182.559067,-4721.356318,184.995496,175.564554,32.000000,182.874184,69.220232,58.571215,56.973475,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.450056,0.473195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.452933,91.783862,84.846181,158.388096,-0.041265,0.029021,0.000000,14.270613,81.923771,-0.000728,74.236879,-86.222247,118.811192,84.561846,120.353470,83.890139,69.452123,83.908044,-0.000543,0.029711,32.000000,-235.736435,82.985329,-0.024112,0.041058,0.000529,NaN,Inf,22.711909,-0.813344,1.004657,0.083689,0.040474,185.641962,183.273970,182.552518,-6167.885014,184.976473,175.580940,32.000000,182.873159,69.254743,58.587661,56.955970,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.457393,0.474543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.458682,91.771155,84.865011,178.394625,-0.044656,0.029011,0.000000,14.270756,81.459915,-0.000573,74.235568,-86.237373,118.718697,84.453509,120.289713,83.893215,69.432115,83.826893,-0.000542,0.029692,32.000000,-235.733506,82.437911,-0.024163,0.046644,0.000519,NaN,Inf,22.688011,-0.740862,1.004353,0.083515,0.040690,185.612519,183.254396,182.522236,-5555.378992,184.961688,175.565654,32.000000,182.857977,69.277745,58.609696,56.954622,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.450129,0.473638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.381714,91.767840,84.738676,185.778764,-0.043130,0.028972,0.000000,14.272040,81.099349,-0.000744,74.178992,-86.206200,118.601871,84.391011,120.177346,83.856852,69.376073,83.810547,-0.000541,0.029719,32.000000,-235.733205,82.022651,-0.024180,0.037963,0.000547,NaN,Inf,22.714280,-0.760803,1.004656,0.083288,0.041288,185.579846,183.198838,182.456305,-4181.949791,184.915745,175.521156,32.000000,182.808999,69.249686,58.608618,56.917956,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.449909,0.473540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.372148,91.761487,84.751428,188.292112,-0.041201,0.028879,0.000000,14.270898,80.732434,-0.000296,74.172339,-86.206692,118.530366,84.356755,120.099658,83.872008,69.371411,83.732846,-0.000542,0.029698,32.000000,-235.731888,81.640207,-0.024390,0.045831,0.000497,NaN,Inf,22.697592,-0.797289,1.004811,0.083621,0.041355,185.556999,183.187715,182.471728,-3761.196375,184.914601,175.512960,32.000000,182.819264,69.289096,58.659469,56.876974,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.450863,0.474671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.322152,91.754857,84.800703,182.692618,-0.044581,0.028848,0.000000,14.268044,80.493740,-0.000597,74.139316,-86.200937,118.453360,84.295012,120.033730,83.817979,69.347106,83.745173,-0.000543,0.029725,32.000000,-235.739660,81.312341,-0.024425,0.043576,0.000537,NaN,Inf,22.747593,-0.752630,1.004230,0.083385,0.040984,185.521186,183.155135,182.416390,-3908.066947,184.878126,175.486909,32.000000,182.795232,69.262890,58.650173,56.849769,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.443379,0.472507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.291622,91.732206,84.728818,164.824799,-0.041266,0.028882,0.000000,14.268330,80.242822,-0.000214,74.122520,-86.224855,118.384608,84.407855,119.965065,83.799196,69.327193,83.781045,-0.000542,0.029738,32.000000,-235.737243,81.268899,-0.024424,0.039563,0.000472,NaN,Inf,22.747869,-0.802107,1.004495,0.083877,0.040601,185.508717,183.128654,182.402017,-4790.194966,184.841743,175.466882,32.000000,182.790436,69.268260,58.672856,56.804259,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.447048,0.472920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.284535,91.721986,84.746009,157.383033,-0.043923,0.028885,28.763899,14.264619,80.062926,-0.000646,74.096077,-86.202250,118.287505,84.335468,119.874754,83.692157,69.302493,83.620460,-0.000544,0.029721,32.000000,-235.741609,81.073967,-0.024421,0.042291,0.000626,NaN,Inf,22.775895,-0.769211,1.005675,0.083240,0.040915,185.475124,183.086155,182.356242,-4597.003236,184.829139,175.451571,32.000000,182.764555,69.271898,58.679064,56.764004,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.763899,9.452477,0.473569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.237060,91.715909,84.705373,146.990355,-0.043846,0.028866,0.000000,14.273039,79.967399,-0.000667,74.055398,-86.195617,118.167742,84.325781,119.779860,83.693242,69.245939,83.666099,-0.000543,0.029725,32.000000,-235.733845,80.939949,-0.024438,0.042841,0.000629,NaN,Inf,22.774414,-0.724303,1.005187,0.084096,0.040844,185.444939,183.048911,182.317549,-9896.530944,184.801557,175.411513,32.000000,182.741338,69.246191,58.668592,56.728927,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.449029,0.472379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.218253,91.712041,84.719070,148.001484,-0.041150,0.028900,0.000000,14.275180,79.881120,-0.000899,74.029915,-86.238797,118.084021,84.239506,119.696641,83.705325,69.233423,83.715253,-0.000542,0.029772,32.000000,-235.729902,80.858063,-0.024396,0.039511,0.000622,8.917778,0.000176,22.769107,-0.811563,1.005475,0.084111,0.040868,185.407433,183.038187,182.270993,-9709.634175,184.748128,175.370212,32.000000,182.710630,69.255695,58.631529,56.696826,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.445654,0.474789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.426582,91.709555,84.689723,152.501590,-0.044531,0.028882,0.000000,14.271897,79.826355,-0.000787,74.022100,-86.207155,118.019652,84.350576,119.604104,83.567422,69.201841,83.569461,-0.000543,0.029822,32.000000,-235.735643,80.652953,-0.024371,0.047615,0.000622,NaN,Inf,22.795965,-0.723172,1.005559,0.083939,0.040900,185.403740,183.019028,182.254447,-4393.144505,184.729048,175.370239,32.000000,182.687096,69.263651,58.606778,56.663073,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.444260,0.473284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.534030,91.692982,84.658235,166.211017,-0.042802,0.028884,0.000000,14.266474,79.661254,-0.000545,73.991764,-86.178304,117.927834,84.247767,119.532809,83.548635,69.159078,83.417775,-0.000541,0.029815,32.000000,-235.738607,80.633988,-0.024379,0.046434,0.000724,NaN,Inf,22.805147,-0.676385,1.005947,0.083923,0.040624,185.375107,182.993643,182.218324,-4388.598053,184.715423,175.359089,32.000000,182.698479,69.264610,58.543811,56.623449,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.449322,0.471573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.678821,91.688009,84.679635,174.307753,-0.041071,0.028859,0.000000,14.269186,79.457381,-0.000651,73.944737,-86.228547,117.824978,84.418662,119.412033,83.480777,69.141774,83.357475,-0.000539,0.029854,32.000000,-235.738682,80.435688,-0.024428,0.045149,0.000314,NaN,Inf,22.658224,-0.746502,1.003117,0.084091,0.041169,185.331528,182.952913,182.189627,-6805.408273,184.680179,175.317601,32.000000,182.670899,69.259312,58.449678,56.607144,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.443086,0.471533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.824400,91.671712,84.895441,186.333822,-0.044492,0.028869,0.000000,14.274751,79.372238,-0.000347,73.898880,-86.202839,117.757614,84.412482,119.338083,83.344551,69.077066,83.385405,-0.000538,0.029914,32.000000,-235.730986,80.376806,-0.024352,0.045621,0.000152,NaN,Inf,22.567260,-0.809695,1.001469,0.083944,0.041153,185.307728,182.939365,182.178564,-8183.249120,184.647094,175.301275,32.000000,182.656896,69.251663,58.418790,56.595418,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.449469,0.472930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.863388,91.651823,84.943171,224.167090,-0.042432,0.028900,0.000000,14.269614,79.313657,-0.000442,73.882447,-86.232180,117.660862,84.512235,119.254015,83.270311,69.045890,83.352680,-0.000541,0.029920,32.000000,-235.740057,80.201983,-0.024398,0.043943,0.000088,NaN,Inf,22.345315,-0.750312,1.000838,0.083699,0.040566,185.276855,182.896646,182.105264,-5578.791220,184.618796,175.284220,32.000000,182.623023,69.235392,58.344664,56.610992,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.450716,0.472654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
84.979851,91.638841,84.998844,183.712637,-0.045297,0.028852,0.000000,14.273895,79.289010,-0.000293,73.847570,-86.212954,117.579569,84.550610,119.144955,83.319248,69.013480,83.222451,-0.000541,0.029943,32.000000,-235.737743,80.274791,-0.024415,0.047405,0.000088,NaN,Inf,22.345315,-0.750312,1.000838,0.083618,0.041131,185.243790,182.867924,182.096208,-5135.594747,184.590652,175.256939,32.000000,182.620598,69.243771,58.332536,56.637541,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.445507,0.471445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.041949,91.604312,85.104669,177.803281,-0.043387,0.028843,0.000000,14.268330,79.179008,-0.000005,73.804773,-86.259129,117.510530,84.661353,119.047341,83.101485,68.990910,83.126939,-0.000539,0.029959,32.000000,-235.735768,80.167741,-0.024311,0.047274,0.000103,NaN,Inf,22.298520,-0.742021,1.000940,0.083695,0.040727,185.199961,182.814795,182.046945,-8052.138186,184.562083,175.217366,32.000000,182.601181,69.245999,58.286824,56.662696,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.450569,0.474051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.126216,91.583319,85.115414,176.492883,-0.043833,0.028818,0.000000,14.266903,79.145547,-0.000404,73.773556,-86.252109,117.436308,84.641330,118.977530,83.159545,68.955562,83.143142,-0.000538,0.030013,32.000000,-235.738998,79.968729,-0.024245,0.045648,0.000022,NaN,Inf,22.205224,-0.800749,1.000224,0.083502,0.040829,185.188905,182.836475,182.021548,-3871.768260,184.564676,175.215904,32.000000,182.594942,69.266431,58.258713,56.713246,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.446534,0.471838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.187186,91.534980,85.118211,168.713578,-0.046305,0.028828,0.000000,14.272896,79.001505,-0.000286,73.730693,-86.207618,117.352685,84.781903,118.869663,83.110452,68.905511,83.035684,-0.000538,0.030023,32.000000,-235.731857,80.047817,-0.024206,0.038304,0.000075,NaN,Inf,22.127907,-0.845087,1.000738,0.083847,0.041392,185.160444,182.775558,181.982116,-3634.519790,184.495569,175.160645,32.000000,182.555163,69.240391,58.189823,56.713882,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.441178,0.470442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.267304,91.510673,85.198560,155.602292,-0.042922,0.028689,0.000000,14.272468,79.021997,-0.000792,73.650860,-86.214869,117.224675,84.845910,118.715099,82.987627,68.833811,83.002771,-0.000538,0.030033,32.000000,-235.735891,80.078389,-0.024312,0.037386,-0.000101,NaN,Inf,21.958591,-0.823671,0.999190,0.083390,0.041590,185.108435,182.729691,181.925018,-10144.311618,184.441178,175.127279,32.000000,182.503619,69.226452,58.155918,56.661350,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.440665,0.471691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.321511,91.457638,85.307755,146.498946,-0.046320,0.028810,0.000000,14.269043,79.001411,-0.000607,73.620223,-86.200425,117.165660,84.949822,118.632586,82.948999,68.796971,83.018118,-0.000537,0.030074,32.000000,-235.736694,79.879500,-0.024311,0.036232,-0.000101,NaN,Inf,21.958591,-0.823671,0.999190,0.083507,0.041014,185.070721,182.696679,181.888650,-7314.146907,184.417024,175.104025,32.000000,182.467270,69.239295,58.121795,56.630286,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.438464,0.471986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.402567,91.433607,85.343664,144.392570,-0.044432,0.028818,28.756062,14.275322,78.951631,-0.000445,73.555789,-86.222248,117.098815,85.020536,118.569354,82.917141,68.744604,82.894784,-0.000537,0.030111,32.000000,-235.734349,79.984654,-0.024307,0.043628,-0.000104,NaN,Inf,21.879181,-0.775060,0.999194,0.083474,0.041060,185.051236,182.667948,181.873731,-5376.602830,184.384498,175.071212,32.000000,182.431371,69.225185,58.100341,56.625630,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.756062,9.435676,0.471799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.455243,91.381955,85.446640,149.430138,-0.044192,0.028822,28.764079,14.274038,78.915371,-0.000577,73.520047,-86.204527,117.007093,85.020883,118.455345,82.873971,68.705503,82.821347,-0.000538,0.030114,32.000000,-235.731535,79.893306,-0.024151,0.041714,-0.000021,NaN,Inf,21.788889,-0.727453,0.999839,0.083525,0.041402,185.005280,182.620417,181.816675,-4850.577951,184.338603,175.051610,32.000000,182.416692,69.242955,58.070788,56.642028,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.764079,9.433842,0.471130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.546278,91.326159,85.432441,161.031984,-0.045175,0.028952,28.827219,14.273610,78.957110,-0.000119,73.480762,-86.236306,116.927209,84.988319,118.392839,82.798573,68.695224,82.772927,-0.000540,0.030123,32.000000,-235.735733,79.895651,-0.024144,0.042920,-0.000075,8.454389,0.000173,21.709180,-0.761659,0.999310,0.083466,0.041286,184.999866,182.583696,181.803300,-3604.832538,184.314232,175.050756,32.000000,182.400747,69.251221,58.080008,56.669966,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.827219,9.427165,0.470815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.578432,91.299643,85.510122,168.524806,-0.042628,0.028929,0.000000,14.269899,78.923327,-0.000289,73.441165,-86.254798,116.851425,85.209234,118.303390,82.713047,68.640170,82.631768,-0.000540,0.030133,32.000000,-235.739280,79.906299,-0.024141,0.037255,-0.000011,8.411888,0.000173,21.621366,-0.774152,0.999899,0.083171,0.041067,184.974704,182.559582,181.777093,-2319.670263,184.282205,175.017336,32.000000,182.366085,69.241397,58.109616,56.668913,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.425258,0.468966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.670933,91.250754,85.620969,183.002283,-0.044805,0.029025,0.000000,14.272183,78.927245,-0.000333,73.392502,-86.230261,116.761906,85.214943,118.195895,82.707344,68.620399,82.651028,-0.000540,0.030179,32.000000,-235.730932,79.816724,-0.024133,0.040586,-0.000150,8.389428,0.000173,21.503112,-0.797911,0.998669,0.083500,0.041514,184.950613,182.516290,181.750110,-5788.765059,184.238376,174.991663,32.000000,182.317390,69.212925,58.129164,56.636625,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.434062,0.470186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.684435,91.228933,85.662751,188.491910,-0.041325,0.029138,0.000000,14.264048,78.871877,-0.000146,73.334788,-86.211430,116.684227,85.274996,118.110050,82.628640,68.558219,82.585270,-0.000540,0.030176,32.000000,-235.743164,79.907627,-0.024169,0.038278,-0.000103,NaN,Inf,21.454548,-0.842171,0.999202,0.083945,0.041186,184.913644,182.469664,181.694524,-3510.706039,184.203874,174.959455,32.000000,182.278775,69.216898,58.205156,56.601363,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.423937,0.470412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.778685,91.180873,85.801370,192.189823,-0.044459,0.029168,28.645421,14.268900,78.898303,-0.000770,73.279192,-86.221035,116.561960,85.251627,117.987525,82.590792,68.507743,82.567268,-0.000539,0.030118,32.000000,-235.738148,79.969584,-0.024121,0.048664,-0.000069,NaN,Inf,21.342266,-0.808841,0.999417,0.084192,0.040391,184.867553,182.419417,181.676015,-3594.082913,184.164086,174.924881,32.000000,182.242229,69.214100,58.241037,56.543401,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.645421,9.430026,0.468671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.833914,91.139719,85.806106,192.410000,-0.044076,0.029167,28.822414,14.276464,78.807804,-0.000559,73.270397,-86.247259,116.506148,85.387408,117.907797,82.551744,68.479721,82.536960,-0.000540,0.030073,32.000000,-235.727798,79.793431,-0.024117,0.046880,-0.000032,NaN,Inf,21.311197,-0.792963,0.999747,0.083427,0.041261,184.840944,182.428834,181.666657,-6477.970563,184.157690,174.908788,32.000000,182.245398,69.231616,58.188927,56.502316,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.822414,9.418948,0.470245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.882241,91.119003,85.797251,192.160299,-0.042024,0.029211,28.860417,14.272896,78.862093,-0.000677,73.202747,-86.217852,116.422419,85.468992,117.808826,82.414697,68.439482,82.467932,-0.000541,0.030031,32.000000,-235.733660,79.876011,-0.024051,0.041766,0.000026,8.335930,0.000175,21.198605,-0.755168,1.000264,0.083854,0.041095,184.811253,182.385451,181.612293,-6081.325859,184.112276,174.884856,32.000000,182.210215,69.207213,58.106119,56.459379,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.860417,9.425551,0.469291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.959367,91.081992,85.859812,188.430087,-0.044974,0.029192,28.609787,14.272754,78.754572,-0.000743,73.147155,-86.234563,116.329809,85.543888,117.704519,82.442912,68.381115,82.435468,-0.000541,0.030050,32.000000,-235.728394,79.734899,-0.024094,0.042658,-0.000034,8.304745,0.000174,21.119661,-0.748498,0.999676,0.083579,0.041369,184.770680,182.327478,181.571366,-5976.661089,184.062621,174.847006,32.000000,182.170048,69.177600,58.046646,56.381598,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.609787,9.428779,0.470510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
85.995966,91.046638,86.035190,183.666026,-0.041614,0.029209,0.000000,14.266046,78.766823,-0.000513,73.138275,-86.248093,116.257025,85.551210,117.645575,82.385845,68.383763,82.322491,-0.000541,0.030019,32.000000,-235.742641,79.780566,-0.024139,0.044100,-0.000115,8.288950,0.000174,21.065894,-0.756914,0.999010,0.083260,0.041309,184.764202,182.326878,181.552305,-3255.904117,184.056473,174.835242,32.000000,182.159469,69.206296,58.109820,56.374162,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.418875,0.466704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.035941,91.031171,86.063178,180.216717,-0.044805,0.029252,0.000000,14.266617,78.679301,-0.000460,73.080020,-86.267826,116.148794,85.638890,117.514650,82.345019,68.338495,82.308860,-0.000543,0.030018,32.000000,-235.737645,79.733984,-0.024375,0.048716,-0.000132,8.259431,0.000175,20.976167,-0.721439,0.998842,0.084087,0.040992,184.715002,182.271672,181.518469,-4021.945619,184.013525,174.790805,32.000000,182.117550,69.201338,58.042081,56.302077,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.411391,0.462977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.141144,90.991122,86.076911,172.772221,-0.041551,0.029317,28.666816,14.269899,78.616228,-0.000512,73.037509,-86.260646,116.088661,85.715090,117.442387,82.190212,68.312910,82.247172,-0.000547,0.029937,32.000000,-235.733871,79.630724,-0.024333,0.044599,0.000050,NaN,Inf,20.915809,-0.803811,1.000456,0.084396,0.041303,184.683567,182.250847,181.487283,-8728.924029,183.990868,174.786496,32.000000,182.106271,69.230934,58.013988,56.270632,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.666816,9.415793,0.469507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.164734,90.944721,86.178633,164.579893,-0.044538,0.029303,28.916132,14.269329,78.653084,-0.000077,72.970842,-86.277460,115.965358,85.741761,117.331800,82.200398,68.250398,82.218198,-0.000547,0.029924,32.000000,-235.735917,79.576963,-0.024394,0.046487,0.000032,NaN,Inf,20.873040,-0.768167,1.000317,0.083047,0.040445,184.645214,182.221981,181.442528,-5443.276961,183.931877,174.736262,32.000000,182.062278,69.208855,58.014762,56.258662,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.916132,9.416820,0.468907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.192314,90.924007,86.196880,160.048849,-0.043074,0.029264,28.727391,14.271469,78.677943,-0.000536,72.960728,-86.239746,115.927813,85.745533,117.276985,82.302444,68.256788,82.201892,-0.000547,0.029920,32.000000,-235.736399,79.507151,-0.024407,0.041320,-0.000081,8.170779,0.000175,20.761187,-0.786154,0.999254,0.083528,0.041197,184.629916,182.190812,181.427207,-3728.544682,183.923578,174.735310,32.000000,182.049913,69.231137,57.991042,56.277378,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.727391,9.403468,0.466685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.266433,90.866559,86.252983,151.472663,-0.043078,0.029284,0.000000,14.263763,78.596690,-0.000524,72.894500,-86.227310,115.793616,85.872896,117.127189,82.153925,68.215925,82.157130,-0.000546,0.029858,32.000000,-235.739843,79.714325,-0.024211,0.039930,0.000016,8.157651,0.000173,20.698694,-0.744115,1.000161,0.084154,0.040554,184.588283,182.151662,181.375825,-3719.591545,183.875994,174.709938,32.000000,182.004456,69.215866,58.026077,56.307625,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.410951,0.465878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.332267,90.803311,86.249038,146.955751,-0.044214,0.029341,0.000000,14.269899,78.605278,-0.000309,72.884699,-86.221336,115.741177,85.922261,117.068901,82.159083,68.177731,82.096501,-0.000548,0.029858,32.000000,-235.736001,79.505091,-0.024180,0.045936,0.000006,8.122117,0.000174,20.659169,-0.762028,1.000053,0.083695,0.040630,184.578778,182.102355,181.363784,-2892.724442,183.845961,174.678902,32.000000,181.974371,69.212067,58.029382,56.333411,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.406476,0.463331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.373519,90.748626,86.444110,143.271890,-0.042028,0.029179,0.000000,14.274894,78.502240,-0.000442,72.834433,-86.296748,115.632135,85.860536,116.967052,82.086826,68.129748,82.015142,-0.000547,0.029778,32.000000,-235.729532,79.542555,-0.024225,0.049345,-0.000102,NaN,Inf,20.443099,-0.757499,0.999036,0.083473,0.040848,184.523136,182.069054,181.311827,-3322.319143,183.800377,174.645534,32.000000,181.942337,69.208810,58.058071,56.323116,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.398992,0.467117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.439350,90.721560,86.422844,142.406839,-0.044941,0.029174,0.000000,14.266046,78.511697,-0.000471,72.788117,-86.292276,115.565011,86.051682,116.862610,81.996978,68.087012,81.945731,-0.000548,0.029766,32.000000,-235.741166,79.537459,-0.024224,0.045228,-0.000102,NaN,Inf,20.443099,-0.757499,0.999036,0.083912,0.041319,184.489772,182.034140,181.262760,-5973.560865,183.763193,174.623978,32.000000,181.914298,69.199091,58.127772,56.286089,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.402220,0.464924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.473411,90.685656,86.444687,141.602137,-0.042542,0.029095,0.000000,14.278176,78.435571,0.000066,72.711078,-86.272349,115.422782,86.085997,116.744136,82.014486,68.044358,81.941537,-0.000548,0.029716,32.000000,-235.725430,79.433584,-0.024225,0.042894,0.000081,NaN,Inf,20.360323,-0.767100,1.000817,0.083624,0.040788,184.461628,182.000774,181.225480,-6511.831035,183.716806,174.576818,32.000000,181.886989,69.183714,58.151751,56.214977,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.396057,0.465524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.530294,90.652514,86.483971,141.603252,-0.045672,0.029075,0.000000,14.269757,78.476837,-0.000116,72.702437,-86.253316,115.358341,86.119338,116.675823,81.916917,68.020224,81.841540,-0.000548,0.029691,32.000000,-235.735652,79.542638,-0.024238,0.044651,-0.000020,NaN,Inf,20.288449,-0.773523,0.999809,0.083649,0.041522,184.424125,181.977552,181.206158,-4197.550100,183.709298,174.547358,32.000000,181.857731,69.189715,58.165828,56.211164,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.400166,0.468317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.588566,90.629314,86.610469,143.063563,-0.042633,0.029105,0.000000,14.268758,78.362249,-0.000217,72.666549,-86.294112,115.286195,86.136283,116.603356,81.831496,68.019652,81.792058,-0.000549,0.029721,32.000000,-235.734848,79.389249,-0.024157,0.045700,-0.000037,NaN,Inf,20.229374,-0.733841,0.999668,0.083924,0.041781,184.404507,181.968941,181.160442,-3584.419933,183.682447,174.553662,32.000000,181.840781,69.215010,58.095502,56.204678,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.397378,0.465868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.618593,90.580983,86.585599,143.268822,-0.045956,0.029120,0.000000,14.275608,78.423850,-0.000099,72.607440,-86.237882,115.164756,86.149984,116.467076,81.830360,67.972701,81.850819,-0.000549,0.029747,32.000000,-235.733244,79.525973,-0.024209,0.048034,-0.000058,NaN,Inf,20.157546,-0.780587,0.999465,0.083979,0.040851,184.356393,181.899349,181.121064,-6932.724946,183.634702,174.479905,32.000000,181.790743,69.220343,58.037770,56.194594,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.394957,0.461344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.693241,90.546184,86.631058,144.485737,-0.044341,0.028970,0.000000,14.273610,78.386223,-0.000574,72.584476,-86.279514,115.078700,86.223024,116.381892,81.736442,67.941967,81.777485,-0.000549,0.029750,32.000000,-235.731963,79.366038,-0.024270,0.047090,0.000027,NaN,Inf,20.094740,-0.815114,1.000253,0.083925,0.041316,184.310849,181.861437,181.084291,-6095.299007,183.579625,174.468500,32.000000,181.783102,69.206908,58.029205,56.221211,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.405595,0.463282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.726014,90.520224,86.790438,145.645983,-0.044835,0.028948,0.000000,14.273895,78.344668,-0.000576,72.551040,-86.272731,114.998115,86.244353,116.281696,81.737705,67.909780,81.673459,-0.000544,0.029720,32.000000,-235.733973,79.327491,-0.024248,0.045648,-0.000038,NaN,Inf,20.026005,-0.726486,0.999619,0.083528,0.041056,184.295266,181.859818,181.064534,-10415.856067,183.558075,174.458265,32.000000,181.751935,69.225826,57.995340,56.230747,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.397525,0.465613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.789352,90.496473,86.803842,146.450114,-0.044944,0.028957,28.622670,14.269471,78.275196,-0.000386,72.498258,-86.260424,114.905958,86.230794,116.178207,81.719102,67.885042,81.663485,-0.000542,0.029705,32.000000,-235.736757,79.366957,-0.024204,0.043366,-0.000073,NaN,Inf,19.940510,-0.747770,0.999283,0.084105,0.040851,184.260535,181.811376,181.011515,-13540.144888,183.536814,174.414560,32.000000,181.719954,69.250419,57.949126,56.219576,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.622670,9.398625,0.465170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.825625,90.479074,86.859699,146.592704,-0.044189,0.028916,28.737496,14.277748,78.360125,-0.000323,72.467583,-86.228756,114.826834,86.443469,116.105067,81.637089,67.862305,81.671109,-0.000538,0.029729,32.000000,-235.732414,79.317150,-0.024233,0.040140,0.000109,7.675458,0.000170,19.858539,-0.790960,1.001018,0.083895,0.041806,184.237866,181.786444,180.984763,-13290.446288,183.497250,174.400997,32.000000,181.671110,69.256356,57.929465,56.218872,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.737496,9.386960,0.460351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.889165,90.438200,86.909370,147.518085,-0.044762,0.028870,28.739022,14.269757,78.275482,-0.000629,72.414314,-86.237885,114.709420,86.511821,115.983432,81.670657,67.813369,81.600107,-0.000537,0.029803,32.000000,-235.734013,79.244547,-0.023937,0.038934,0.000109,7.675458,0.000170,19.858539,-0.790960,1.001018,0.083740,0.040840,184.185792,181.746041,180.939439,-10085.967477,183.467484,174.373200,32.000000,181.651610,69.234843,57.913131,56.229142,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.739022,9.393636,0.458315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.936081,90.398155,86.894432,148.088846,-0.043522,0.028926,28.854458,14.265761,78.170155,-0.000464,72.371838,-86.246591,114.632066,86.501300,115.895514,81.561866,67.800733,81.540772,-0.000537,0.029770,32.000000,-235.738501,79.231251,-0.023943,0.040035,0.000048,7.652591,0.000170,19.783574,-0.743626,1.000392,0.083653,0.041779,184.162124,181.718635,180.896241,-10685.252001,183.430274,174.329733,32.000000,181.611390,69.221896,57.912637,56.193124,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.854458,9.392609,0.463331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
86.945445,90.352863,86.985172,147.483479,-0.045377,0.028779,28.636698,14.272896,78.195432,-0.000352,72.342631,-86.233933,114.522294,86.555252,115.795696,81.614309,67.759520,81.530441,-0.000537,0.029777,32.000000,-235.731038,79.165455,-0.023929,0.040534,0.000028,7.602472,0.000170,19.699622,-0.745139,1.000233,0.084230,0.040957,184.126066,181.685442,180.855788,-3798.196069,183.396171,174.336523,32.000000,181.604499,69.245421,57.870387,56.165247,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.636698,9.379623,0.461187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.017194,90.308124,86.964653,147.226167,-0.044250,0.028679,0.000000,14.270328,78.208389,-0.000906,72.292190,-86.270451,114.418124,86.603579,115.731816,81.411114,67.734247,81.407237,-0.000536,0.029780,32.000000,-235.738524,79.124054,-0.023907,0.042028,-0.000057,7.573229,0.000169,19.627786,-0.774686,0.999521,0.083958,0.041160,184.097847,181.640207,180.844340,-3872.994521,183.353478,174.299030,32.000000,181.559523,69.225850,57.813918,56.100378,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.381604,0.459663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
