OSU 80 Ton Compressor Load Stand
87.089524,90.272775,87.162340,146.776318,-0.045494,0.028611,0.000000,14.272896,78.171570,-0.000915,72.271576,-86.283639,114.303613,86.628659,115.601657,81.387769,67.723780,81.475265,-0.000535,0.029858,32.000000,-235.733824,79.118302,-0.023857,0.041347,0.000053,7.527430,0.000170,19.576151,-0.740820,1.000457,0.083868,0.041430,184.068742,181.594084,180.811932,-8484.371423,183.311949,174.266420,32.000000,181.547038,69.240259,57.795264,56.031113,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.369572,0.462367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.088109,90.258415,87.065795,146.511782,-0.043207,0.028613,0.000000,14.278890,78.123629,-0.000575,72.251208,-86.265625,114.259362,86.669073,115.524738,81.429781,67.695673,81.348218,-0.000532,0.029860,32.000000,-235.730125,79.145180,-0.023959,0.036547,-0.000068,NaN,Inf,19.483690,-0.804137,0.999396,0.083820,0.041458,184.042429,181.575081,180.786108,-5829.311615,183.297959,174.253794,32.000000,181.515703,69.236864,57.757716,55.994165,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.374561,0.460587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.144375,90.229141,87.215877,147.029145,-0.045800,0.028590,0.000000,14.274181,78.042431,-0.000570,72.166490,-86.270497,114.102661,86.673825,115.393806,81.339019,67.649436,81.260256,-0.000531,0.029864,32.000000,-235.733032,79.105881,-0.023977,0.039406,0.000096,NaN,Inf,19.398519,-0.744333,1.000836,0.084155,0.041061,183.979503,181.510535,180.722856,-4821.873103,183.224922,174.216870,32.000000,181.466132,69.193592,57.667103,55.916037,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.369132,0.461030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.199718,90.195726,87.128582,149.577266,-0.042572,0.028546,0.000000,14.270613,78.092471,-0.000824,72.130892,-86.274714,114.049357,86.653944,115.307835,81.352075,67.622554,81.312353,-0.000530,0.029970,32.000000,-235.734796,79.162356,-0.024038,0.040979,-0.000034,NaN,Inf,19.385116,-0.806684,0.999744,0.084000,0.041345,183.945815,181.482298,180.697300,-4666.819938,183.202737,174.201175,32.000000,181.421796,69.201444,57.626636,55.898052,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.374047,0.459564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.238454,90.171976,87.268474,153.761178,-0.045132,0.028525,28.859280,14.274894,78.034482,-0.000549,72.095891,-86.273682,113.938104,86.777145,115.208908,81.248628,67.586293,81.221628,-0.000532,0.029987,32.000000,-235.731335,79.155216,-0.024154,0.039799,0.000098,NaN,Inf,19.317782,-0.823137,1.000820,0.084057,0.041365,183.902367,181.430641,180.647561,-4681.707464,183.149067,174.168943,32.000000,181.407476,69.198563,57.606448,55.873087,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.859280,9.380504,0.460990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.281563,90.145465,87.338218,158.857556,-0.043048,0.028574,0.000000,14.272468,78.031729,-0.000051,72.047597,-86.272534,113.832294,86.803592,115.116605,81.218496,67.541985,81.220998,-0.000532,0.029970,32.000000,-235.742284,79.073331,-0.024126,0.041006,-0.000094,NaN,Inf,19.246949,-0.759119,0.999184,0.084314,0.041517,183.870193,181.396549,180.604385,-6294.511909,183.117032,174.130325,32.000000,181.362856,69.176090,57.559233,55.852620,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.370599,0.457509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.336564,90.115087,87.281114,162.752232,-0.045407,0.028761,0.000000,14.275608,78.028331,-0.000604,72.024040,-86.253800,113.745782,86.954525,115.007304,81.270203,67.525212,81.122275,-0.000534,0.029933,32.000000,-235.730129,79.065539,-0.024279,0.041766,0.000042,7.276088,0.000166,19.197020,-0.787541,1.000344,0.083717,0.040917,183.812344,181.344832,180.577787,-4747.904478,183.078720,174.099481,32.000000,181.325956,69.180996,57.638751,55.871902,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.371406,0.460538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.350998,90.075597,87.409989,164.815842,-0.042942,0.028649,0.000000,14.270470,78.050978,-0.000866,71.986136,-86.252115,113.674922,86.944493,114.936906,81.195962,67.500160,81.086285,-0.000539,0.029956,32.000000,-235.735922,78.973438,-0.024037,0.040534,0.000075,NaN,Inf,19.141385,-0.743681,1.000649,0.084311,0.041413,183.804912,181.324482,180.535790,-3917.276630,183.032037,174.098422,32.000000,181.311634,69.208194,57.663380,55.898402,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.355999,0.459741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.366354,90.047705,87.437797,165.173003,-0.045758,0.028729,0.000000,14.266189,78.037218,-0.000688,71.946838,-86.258833,113.556812,86.974306,114.833895,81.059180,67.470369,81.067639,-0.000540,0.029977,32.000000,-235.740204,79.039478,-0.024077,0.044336,-0.000072,NaN,Inf,19.073867,-0.797357,0.999365,0.084631,0.041367,183.758354,181.293667,180.514110,-4690.326700,183.007096,174.069558,32.000000,181.264904,69.215592,57.673829,55.861856,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.359961,0.459132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.458756,90.026717,87.454277,166.921327,-0.042506,0.028663,0.000000,14.273324,77.870946,-0.000548,71.898758,-86.291333,113.452498,87.078501,114.754926,81.128573,67.467059,81.039351,-0.000540,0.029963,32.000000,-235.733560,78.979392,-0.024087,0.044284,0.000079,NaN,Inf,19.024631,-0.798002,1.000675,0.083481,0.041256,183.729317,181.237652,180.462169,-5892.493794,182.969998,174.039939,32.000000,181.234381,69.201799,57.625312,55.829800,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.363849,0.460312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.485196,90.005454,87.519702,169.064530,-0.045923,0.028630,0.000000,14.269899,77.855590,-0.000729,71.857114,-86.297681,113.365655,87.124993,114.621618,81.020679,67.418668,80.953816,-0.000538,0.029997,32.000000,-235.734854,78.860288,-0.024095,0.046933,0.000088,NaN,Inf,18.986375,-0.781528,1.000818,0.083939,0.041393,183.667053,181.190726,180.427808,-5478.906571,182.908114,174.004998,32.000000,181.189354,69.202242,57.575644,55.796335,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.353651,0.457243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.498826,89.982533,87.507596,173.377921,-0.042687,0.028690,0.000000,14.273039,77.934074,-0.000647,71.807091,-86.299090,113.253080,87.118671,114.511516,80.950967,67.366788,80.945202,-0.000535,0.030000,32.000000,-235.732862,78.854290,-0.024059,0.047431,-0.000005,NaN,Inf,18.903042,-0.798427,0.999949,0.083890,0.041297,183.637751,181.156564,180.374713,-4341.017771,182.870601,173.948980,32.000000,181.152887,69.205950,57.513702,55.782125,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.357833,0.455375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.572197,89.972868,87.560951,176.243570,-0.045490,0.028762,0.000000,14.273895,77.890312,-0.000325,71.784169,-86.261686,113.177034,87.141550,114.435541,80.949867,67.369389,80.897086,-0.000536,0.029965,32.000000,-235.734628,78.982574,-0.024222,0.046461,0.000039,NaN,Inf,18.863950,-0.811173,1.000394,0.083166,0.040722,183.613200,181.129743,180.344759,-6318.422804,182.848815,173.926266,32.000000,181.132540,69.185370,57.494937,55.791094,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.348809,0.458935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.624777,89.937521,87.672133,185.383007,-0.043952,0.028858,0.000000,14.270613,77.865620,-0.000488,71.738031,-86.246287,113.043935,87.170566,114.332560,81.001020,67.323108,80.820509,-0.000533,0.029942,32.000000,-235.733485,78.874054,-0.024180,0.046670,0.000011,NaN,Inf,18.831838,-0.765453,1.000100,0.083444,0.041107,183.564202,181.087636,180.287363,-5524.707105,182.800757,173.887452,32.000000,181.081824,69.182890,57.505480,55.765259,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.355705,0.458620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.637465,89.897755,87.638415,189.481730,-0.045200,0.028862,0.000000,14.268615,77.792036,-0.000843,71.699795,-86.229605,112.940012,87.264976,114.220844,80.910199,67.315622,80.818511,-0.000532,0.029975,32.000000,-235.736958,78.863082,-0.024210,0.050867,0.000055,NaN,Inf,18.701958,-0.810991,1.000540,0.083664,0.041068,183.502409,181.037498,180.258833,-3763.440068,182.767140,173.857263,32.000000,181.050365,69.165832,57.526930,55.743317,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.362382,0.456191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.664831,89.867103,87.731060,191.978090,-0.043850,0.028832,0.000000,14.271755,77.725551,-0.001011,71.663655,-86.299887,112.869952,87.316728,114.154799,80.793223,67.270305,80.724849,-0.000534,0.029926,32.000000,-235.732835,78.836527,-0.024197,0.041950,0.000055,NaN,Inf,18.701958,-0.810991,1.000540,0.083505,0.040940,183.486266,180.996614,180.223572,-4719.869317,182.713924,173.844062,32.000000,181.017712,69.170678,57.529317,55.737878,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.363042,0.456132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.706943,89.836175,87.667786,194.534858,-0.045251,0.028835,0.000000,14.271184,77.793461,-0.000940,71.658022,-86.275280,112.781144,87.256289,114.057393,80.841220,67.254614,80.770149,-0.000533,0.029845,32.000000,-235.737176,78.698740,-0.024220,0.038488,0.000086,NaN,Inf,18.604569,-0.826706,1.000755,0.083958,0.041017,183.467248,180.975707,180.207048,-5921.078033,182.694125,173.828551,32.000000,180.987926,69.174097,57.572796,55.817356,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.347341,0.458758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.776907,89.789782,87.864402,176.371170,-0.043943,0.028787,0.000000,14.274894,77.743400,-0.000683,71.614679,-86.253702,112.656817,87.308611,113.941871,80.807282,67.244045,80.743823,-0.000530,0.029852,32.000000,-235.732646,78.815356,-0.024255,0.049975,0.000086,NaN,Inf,18.604569,-0.826706,1.000755,0.084117,0.041513,183.411553,180.925414,180.154398,-4693.400614,182.647856,173.790060,32.000000,180.944164,69.159299,57.584744,55.793132,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.349322,0.459722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.769010,89.752779,87.766105,217.506095,-0.043646,0.028752,0.000000,14.270898,77.682855,-0.000437,71.578738,-86.251525,112.587781,87.319460,113.862241,80.715278,67.209334,80.682856,-0.000530,0.029851,32.000000,-235.733199,78.740876,-0.024236,0.046959,-0.000055,NaN,Inf,18.545296,-0.778563,0.999554,0.083453,0.041002,183.382345,180.904619,180.120584,-4183.085703,182.621485,173.770521,32.000000,180.926970,69.151952,57.581086,55.796343,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.341472,0.456653,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.831052,89.718538,87.911414,172.743353,-0.044535,0.028785,0.000000,14.269899,77.670579,-0.000361,71.542020,-86.280626,112.461551,87.452225,113.749953,80.698470,67.180914,80.579505,-0.000527,0.029921,32.000000,-235.736001,78.699576,-0.024272,0.045831,-0.000003,NaN,Inf,18.420141,-0.795833,0.999967,0.083681,0.040883,183.333679,180.859896,180.065483,-4268.036195,182.556573,173.718799,32.000000,180.888873,69.138504,57.504274,55.805511,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.346461,0.459033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.870993,89.670214,87.855705,151.608671,-0.043160,0.028825,28.797994,14.272468,77.715968,-0.000674,71.490695,-86.291864,112.352927,87.427715,113.640645,80.648071,67.157277,80.591868,-0.000525,0.029893,32.000000,-235.732449,78.700840,-0.024246,0.045753,-0.000003,NaN,Inf,18.420141,-0.795833,0.999967,0.083535,0.041439,183.297333,180.806133,180.029813,-5910.210081,182.550073,173.694423,32.000000,180.866506,69.131113,57.534686,55.849916,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.797994,9.333475,0.459348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.861854,89.624651,87.936350,146.906916,-0.045530,0.028833,0.000000,14.274181,77.738928,-0.000582,71.453956,-86.271471,112.262156,87.488153,113.532584,80.603171,67.123426,80.604681,-0.000524,0.029881,32.000000,-235.733523,78.773690,-0.024232,0.040612,0.000095,NaN,Inf,18.344181,-0.841537,1.000915,0.084085,0.041333,183.258215,180.783151,179.989849,-5262.024472,182.487743,173.668699,32.000000,180.843538,69.144568,57.647720,55.871306,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.339491,0.463105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.939682,89.577156,88.007260,158.160509,-0.043255,0.028929,0.000000,14.272183,77.594249,-0.000289,71.438280,-86.275256,112.191421,87.547491,113.471791,80.566622,67.124629,80.548161,-0.000527,0.029891,32.000000,-235.733554,78.658949,-0.024215,0.040874,-0.000018,6.937322,0.000167,18.269009,-0.809029,0.999826,0.083416,0.040972,183.218069,180.756188,179.967562,-6642.805481,182.475450,173.631055,32.000000,180.822375,69.141698,57.728609,55.834120,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.346534,0.458650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.968565,89.534080,87.947321,192.066663,-0.045290,0.028943,0.000000,14.272611,77.678357,-0.000256,71.397299,-86.261346,112.080565,87.601261,113.371314,80.547004,67.086070,80.466969,-0.000528,0.029914,32.000000,-235.731487,78.671614,-0.024361,0.039327,0.000100,NaN,Inf,18.229589,-0.765986,1.000848,0.083493,0.040901,183.183250,180.705798,179.903333,-5600.621270,182.429047,173.622878,32.000000,180.787333,69.142796,57.845931,55.790806,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.342352,0.459918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
87.990333,89.495974,88.084105,221.442616,-0.042456,0.028954,0.000000,14.267759,77.591459,-0.000343,71.347941,-86.246218,111.959850,87.584338,113.242419,80.464737,67.066095,80.398779,-0.000528,0.029957,32.000000,-235.738306,78.603620,-0.024383,0.039222,0.000090,NaN,Inf,18.129805,-0.807746,1.000768,0.081352,0.039452,183.140571,180.645685,179.856605,-5712.706631,182.371750,173.575128,32.000000,180.753552,69.131890,57.872768,55.719481,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.329953,0.455768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.035181,89.466428,88.048845,217.777203,-0.045249,0.029007,0.000000,14.270613,77.486445,-0.000206,71.312291,-86.275851,111.854704,87.602526,113.148440,80.453249,67.013780,80.396246,-0.000527,0.029997,32.000000,-235.736271,78.644490,-0.024412,0.038855,-0.000029,NaN,Inf,18.067332,-0.827487,0.999759,0.082154,0.039049,183.071882,180.603762,179.804976,-5699.628386,182.343076,173.540272,32.000000,180.697541,69.122815,57.888830,55.649553,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.333915,0.455965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.091635,89.431912,88.157221,198.553780,-0.042507,0.029054,0.000000,14.271041,77.620728,-0.000012,71.292143,-86.282895,111.774665,87.662658,113.055834,80.439335,67.007130,80.401082,-0.000527,0.029992,32.000000,-235.735352,78.657807,-0.024437,0.037518,0.000129,NaN,Inf,18.014610,-0.856508,1.001066,0.081585,0.038581,183.058643,180.574631,179.787779,-5234.890686,182.318555,173.515174,32.000000,180.676301,69.116854,57.912679,55.611148,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.330174,0.455925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.091596,89.403471,88.172871,207.982586,-0.045151,0.029134,0.000000,14.272183,77.661912,-0.000149,71.259037,-86.248616,111.697939,87.682070,112.954678,80.327859,66.972795,80.325011,-0.000528,0.030013,32.000000,-235.737324,78.708386,-0.024503,0.039248,0.000018,NaN,Inf,17.954961,-0.806015,1.000155,0.081938,0.039195,183.015413,180.535358,179.748557,-7137.135871,182.255488,173.486116,32.000000,180.651866,69.146777,57.924484,55.554379,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.323130,0.457204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.140213,89.365919,88.264803,192.929121,-0.043927,0.029197,0.000000,14.274609,77.639659,-0.000199,71.231300,-86.306942,111.593812,87.698199,112.848673,80.395802,66.963046,80.296911,-0.000527,0.030031,32.000000,-235.733095,78.552548,-0.024511,0.040481,0.000095,NaN,Inf,17.882570,-0.795889,1.000745,0.081989,0.039046,182.969625,180.465484,179.695888,-3523.732642,182.207362,173.469156,32.000000,180.585594,69.150433,57.986282,55.520006,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.328119,0.453093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.177313,89.338306,88.186656,217.001190,-0.044712,0.029252,0.000000,14.265190,77.676330,-0.000395,71.190522,-86.275264,111.489114,87.779968,112.768978,80.344172,66.938852,80.276392,-0.000523,0.030033,32.000000,-235.744809,78.633846,-0.024601,0.042815,0.000113,NaN,Inf,17.854156,-0.816250,1.000923,0.081624,0.039144,182.944926,180.424495,179.676756,-7181.946493,182.164703,173.424657,32.000000,180.563158,69.163885,58.039062,55.492094,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.321956,0.455099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.206910,89.310694,88.314794,233.196056,-0.045231,0.029272,0.000000,14.276036,77.639288,-0.000506,71.163740,-86.281149,111.389603,87.849376,112.662842,80.201818,66.906337,80.311397,-0.000523,0.030046,32.000000,-235.731340,78.589707,-0.024371,0.044100,0.000168,NaN,Inf,17.784000,-0.826716,1.001414,0.081320,0.039275,182.892260,180.389413,179.633302,-9095.441108,182.123561,173.384286,32.000000,180.542242,69.159119,58.090213,55.514011,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.330394,0.454942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.216658,89.283358,88.209817,219.840289,-0.044271,0.029231,0.000000,14.276178,77.647930,-0.000459,71.114220,-86.275159,111.261510,87.823582,112.545944,80.190878,66.872049,80.233184,-0.000525,0.030025,32.000000,-235.731362,78.691987,-0.024406,0.046539,0.000012,NaN,Inf,17.731517,-0.817285,1.000106,0.081050,0.038803,182.840971,180.348703,179.574264,-5550.793265,182.070554,173.350523,32.000000,180.475876,69.144722,58.073098,55.524843,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.326872,0.458237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.270329,89.263754,88.269264,198.179406,-0.045715,0.029147,0.000000,14.267759,77.653566,-0.000322,71.064899,-86.303071,111.154158,87.790204,112.455305,80.190281,66.844627,80.291367,-0.000525,0.030059,32.000000,-235.735683,78.556467,-0.024399,0.045674,0.000134,NaN,Inf,17.684069,-0.759584,1.001223,0.081891,0.038958,182.795750,180.314813,179.543340,-7221.691771,182.041913,173.328330,32.000000,180.447930,69.162075,58.084369,55.554037,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.325992,0.459102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.298202,89.240008,88.328885,190.140015,-0.042365,0.029205,0.000000,14.269471,77.682082,-0.000493,71.053625,-86.286901,111.069003,87.809697,112.344924,80.162821,66.833219,80.157589,-0.000524,0.030056,32.000000,-235.734627,78.569274,-0.024424,0.045962,-0.000008,NaN,Inf,17.650200,-0.781581,0.999922,0.081438,0.039053,182.776095,180.276295,179.492126,-6996.363066,181.995977,173.285356,32.000000,180.408565,69.167010,58.134825,55.590178,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.336556,0.458296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.337095,89.205493,88.384446,185.738597,-0.046268,0.029233,0.000000,14.267616,77.592134,-0.000514,71.004322,-86.311173,110.960426,87.873582,112.259788,80.175308,66.809982,80.128636,-0.000522,0.030025,32.000000,-235.736810,78.520429,-0.024460,0.047929,-0.000002,NaN,Inf,17.594643,-0.712285,0.999988,0.082740,0.039689,182.727208,180.223604,179.444808,-6456.151172,181.959821,173.252616,32.000000,180.375308,69.181855,58.213837,55.638387,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.321516,0.455719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.364334,89.180367,88.440260,192.668430,-0.043268,0.029304,0.000000,14.276464,77.635630,-0.000743,70.962759,-86.278609,110.861875,87.976553,112.181509,80.134773,66.778337,80.064842,-0.000521,0.030042,32.000000,-235.733043,78.478861,-0.024442,0.043471,0.000036,NaN,Inf,17.552231,-0.797192,1.000347,0.083141,0.040320,182.683405,180.190768,179.403021,-6152.933406,181.917029,173.220983,32.000000,180.343151,69.154067,58.225240,55.642192,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.315353,0.457460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.412682,89.157725,88.442082,191.793639,-0.045661,0.029339,28.844135,14.272754,77.588609,-0.000887,70.943579,-86.279558,110.787133,87.926026,112.097744,80.145079,66.746436,80.154668,-0.000522,0.030064,32.000000,-235.735114,78.497340,-0.024471,0.051260,0.000053,NaN,Inf,17.491679,-0.794815,1.000536,0.083761,0.040479,182.647842,180.162133,179.386556,-5451.331310,181.900602,173.187333,32.000000,180.327806,69.159569,58.227448,55.647426,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.844135,9.325478,0.457991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.426545,89.124040,88.438833,188.121543,-0.044866,0.029452,0.000000,14.267045,77.541551,-0.000969,70.933279,-86.251479,110.681158,88.056691,112.007701,79.975577,66.735597,80.069789,-0.000524,0.030037,32.000000,-235.739675,78.543027,-0.024528,0.042999,0.000096,NaN,Inf,17.448322,-0.809156,1.000859,0.083650,0.041336,182.608440,180.127436,179.336628,-13597.800311,181.853739,173.155684,32.000000,180.293789,69.174271,58.163227,55.601401,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.318141,0.458905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.433013,89.089250,88.543971,179.787659,-0.043514,0.029510,0.000000,14.271612,77.564423,-0.000701,70.859236,-86.269979,110.581819,88.072024,111.872060,79.995138,66.703158,79.922215,-0.000523,0.030047,32.000000,-235.734125,78.593115,-0.024529,0.044441,0.000031,6.717039,0.000168,17.393333,-0.712513,1.000333,0.083849,0.041092,182.546995,180.058836,179.277527,-7553.507424,181.796989,173.098836,32.000000,180.252452,69.170609,58.083336,55.511099,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.318141,0.457391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.475853,89.043415,88.537299,154.878800,-0.045895,0.029507,0.000000,14.282029,77.530712,-0.000579,70.859630,-86.259074,110.485096,88.037256,111.786908,80.030654,66.703973,80.014089,-0.000523,0.030040,32.000000,-235.724691,78.515100,-0.024552,0.049398,0.000015,NaN,Inf,17.350376,-0.762849,1.000139,0.083448,0.041110,182.516052,180.034832,179.248765,-4264.416888,181.762400,173.083278,32.000000,180.225930,69.203344,58.135869,55.474348,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.317334,0.455709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.503665,89.006141,88.477175,147.268308,-0.042980,0.029588,0.000000,14.270470,77.585999,-0.000557,70.816935,-86.245293,110.391016,88.005632,111.697275,79.930598,66.654526,79.971841,-0.000525,0.030052,32.000000,-235.733136,78.470093,-0.024192,0.047615,0.000136,NaN,Inf,17.311258,-0.836887,1.001255,0.083851,0.040545,182.479702,179.983266,179.182423,-4723.695722,181.713164,173.048497,32.000000,180.186956,69.166590,58.070846,55.477844,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.325405,0.456712,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.542314,88.988194,88.608637,156.724172,-0.046944,0.029582,28.818424,14.272468,77.540273,-0.000729,70.757242,-86.253854,110.284348,88.097350,111.583589,79.821607,66.631198,79.914746,-0.000527,0.030100,32.000000,-235.734580,78.436686,-0.024173,0.043733,0.000068,NaN,Inf,17.236779,-0.771396,1.000694,0.083702,0.041198,182.410106,179.937866,179.145614,-4558.371234,181.670178,172.993267,32.000000,180.133576,69.131602,57.977721,55.465174,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.818424,9.321223,0.454155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.576609,88.973836,88.558134,167.500109,-0.043955,0.029667,28.853698,14.270898,77.448649,-0.000737,70.761872,-86.250225,110.191200,88.131341,111.498451,79.898430,66.604227,79.833678,-0.000528,0.030109,32.000000,-235.735330,78.436095,-0.024166,0.045464,-0.000030,NaN,Inf,17.180912,-0.752431,0.999701,0.084253,0.040740,182.396572,179.913597,179.120693,-6587.425705,181.634630,172.970801,32.000000,180.113107,69.140705,57.934748,55.516789,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.853698,9.319022,0.457873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.589328,88.953405,88.609862,186.339441,-0.044757,0.029747,28.877708,14.273324,77.475101,-0.000927,70.703997,-86.289059,110.074647,88.161988,111.391120,79.923510,66.597320,79.853897,-0.000528,0.030143,32.000000,-235.733396,78.383210,-0.024120,0.043340,0.000083,6.630667,0.000169,17.137137,-0.770320,1.000749,0.083361,0.041532,182.337070,179.852849,179.064643,-10399.071437,181.582029,172.938201,32.000000,180.053418,69.129856,57.909017,55.506833,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.877708,9.311978,0.457519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.613310,88.932145,88.715828,190.369673,-0.045408,0.029761,0.000000,14.272325,77.486686,-0.000792,70.685035,-86.289570,109.981102,88.199487,111.292919,79.771430,66.569804,79.912971,-0.000529,0.030090,32.000000,-235.731772,78.487122,-0.024251,0.039144,-0.000023,6.617308,0.000169,17.099867,-0.801908,0.999791,0.084029,0.040787,182.309798,179.815177,179.031074,-7500.520424,181.548540,172.917813,32.000000,180.036489,69.123612,57.896374,55.461631,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.314620,0.456604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.654575,88.916959,88.766425,190.124555,-0.042685,0.029749,0.000000,14.275465,77.442592,-0.000750,70.635215,-86.293415,109.879720,88.268041,111.189660,79.722742,66.523563,79.806576,-0.000530,0.030115,32.000000,-235.728141,78.410967,-0.024234,0.044363,0.000026,6.632870,0.000169,17.070940,-0.780392,1.000232,0.083266,0.040760,182.245715,179.762019,178.964175,-8271.373434,181.474796,172.871332,32.000000,179.975558,69.088812,57.838369,55.409692,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.303688,0.453959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.702563,88.877477,88.702248,181.938876,-0.045887,0.029819,0.000000,14.279033,77.418703,-0.001037,70.585371,-86.282376,109.755032,88.241103,111.083711,79.728103,66.538120,79.772598,-0.000530,0.030128,32.000000,-235.727852,78.410782,-0.024258,0.044258,0.000145,NaN,Inf,17.033665,-0.710207,1.001157,0.082859,0.040276,182.211443,179.712900,178.920365,-8607.838298,181.439198,172.845103,32.000000,179.922193,69.070311,57.809511,55.357728,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.309044,0.454401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.678885,88.839651,88.819367,196.914309,-0.043751,0.029805,0.000000,14.276892,77.540774,-0.000987,70.565688,-86.233511,109.637154,88.291816,110.953279,79.716346,66.466967,79.677737,-0.000533,0.030117,32.000000,-235.729992,78.517305,-0.024230,0.043077,0.000138,NaN,Inf,16.990927,-0.740832,1.001262,0.081255,0.038679,182.148535,179.663504,178.857530,-10064.575500,181.382041,172.801971,32.000000,179.874182,69.065193,57.756745,55.351056,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.306476,0.455257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.711341,88.807071,88.779993,187.967278,-0.044429,0.029710,0.000000,14.274894,77.555120,-0.000768,70.530575,-86.249154,109.539338,88.261760,110.885272,79.640519,66.464353,79.701857,-0.000534,0.030090,32.000000,-235.730187,78.584813,-0.024260,0.038462,0.000000,NaN,Inf,16.919417,-0.779951,0.999996,0.081920,0.039276,182.099446,179.612454,178.823498,-8331.228129,181.335558,172.764027,32.000000,179.824680,69.058260,57.715190,55.315467,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.303028,0.453604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.757609,88.786088,89.040236,189.364247,-0.045476,0.029667,28.937820,14.270185,77.529981,-0.000538,70.490009,-86.295609,109.447345,88.316103,110.770001,79.677858,66.456225,79.714288,-0.000535,0.030065,32.000000,-235.734241,78.435381,-0.024018,0.044599,0.000180,NaN,Inf,16.897393,-0.777418,1.001584,0.081731,0.038679,182.053951,179.565376,178.776522,-7800.984506,181.304912,172.741306,32.000000,179.797682,69.104378,57.758148,55.292869,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.937820,9.303101,0.455080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.787507,88.748539,89.094849,207.065499,-0.043355,0.029601,0.000000,14.277463,77.504408,-0.000395,70.452149,-86.277610,109.356860,88.388305,110.658609,79.688885,66.396258,79.641252,-0.000537,0.030010,32.000000,-235.728274,78.439886,-0.024061,0.042160,0.000099,NaN,Inf,16.843154,-0.757351,1.000774,0.081860,0.039287,182.018245,179.511124,178.756749,-10843.088624,181.238739,172.695033,32.000000,179.752457,69.086452,57.837239,55.262489,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.300533,0.455729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.809517,88.721758,88.839754,223.784305,-0.045558,0.029456,0.000000,14.273182,77.516144,-0.000159,70.439536,-86.248592,109.273450,88.429536,110.580434,79.608167,66.384331,79.558778,-0.000539,0.029964,32.000000,-235.733867,78.491079,-0.024044,0.041268,0.000398,NaN,Inf,16.733821,-0.733119,1.003462,0.082164,0.038580,182.001437,179.485045,178.704247,-7544.774315,181.200368,172.673817,32.000000,179.719939,69.151960,57.900267,55.268136,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.293416,0.454696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.811337,88.686418,88.904197,238.399828,-0.043794,0.029388,28.699885,14.269757,77.414657,-0.000579,70.405242,-86.251529,109.155616,88.468687,110.493629,79.552263,66.385051,79.504422,-0.000544,0.029924,32.000000,-235.734177,78.554059,-0.024052,0.038908,0.000398,NaN,Inf,16.733821,-0.733119,1.003462,0.081489,0.038833,181.937238,179.430664,178.678154,-8235.766647,181.152954,172.650919,32.000000,179.683903,69.158583,57.917505,55.252395,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.699885,9.290922,0.455483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.822464,88.635065,89.187268,238.612382,-0.044332,0.029402,28.773807,14.272754,77.518494,-0.000873,70.381089,-86.291741,109.059828,88.431066,110.400716,79.577751,66.357283,79.575980,-0.000542,0.029891,32.000000,-235.732820,78.589035,-0.024114,0.046067,0.000040,NaN,Inf,16.692364,-0.780921,1.000340,0.082188,0.038968,181.904581,179.382051,178.626793,-14472.769203,181.126046,172.602237,32.000000,179.649574,69.158814,57.876482,55.218757,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.773807,9.290922,0.452818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.844028,88.605800,88.953242,221.720404,-0.045910,0.029394,0.000000,14.275893,77.571973,-0.000831,70.340251,-86.264073,108.971706,88.353131,110.315063,79.573719,66.336386,79.496193,-0.000538,0.029863,32.000000,-235.729516,78.595112,-0.024178,0.044467,0.000129,6.347858,0.000168,16.655811,-0.821034,1.001046,0.081482,0.038174,181.842999,179.346173,178.595325,-11064.194755,181.079166,172.589914,32.000000,179.628474,69.142987,57.774970,55.184481,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.290482,0.454431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.905022,88.558313,88.923041,193.785797,-0.042710,0.029259,0.000000,14.275322,77.559961,-0.000820,70.292172,-86.234431,108.844388,88.440486,110.192240,79.542834,66.294415,79.409758,-0.000536,0.029905,32.000000,-235.731234,78.625867,-0.024204,0.038671,0.000429,6.362435,0.000167,16.597040,-0.741412,1.004107,0.082475,0.038770,181.795202,179.278321,178.542958,-8837.408103,181.030978,172.529813,32.000000,179.573573,69.152603,57.683659,55.133063,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.284906,0.453477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.933023,88.536778,88.912586,188.662489,-0.044504,0.029240,0.000000,14.276178,77.574710,-0.000542,70.292158,-86.210671,108.747448,88.466300,110.100556,79.445904,66.292734,79.426612,-0.000537,0.029884,32.000000,-235.729559,78.583486,-0.024237,0.039537,0.000133,NaN,Inf,16.553404,-0.778335,1.001229,0.082281,0.038985,181.762397,179.258365,178.497348,-7358.844869,180.983632,172.490261,32.000000,179.549054,69.139201,57.586687,55.144454,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.289455,0.452483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.934492,88.514967,89.064560,197.062335,-0.044133,0.029182,0.000000,14.270042,77.735770,-0.000495,70.254793,-86.276909,108.663240,88.459512,110.018419,79.454761,66.282020,79.410681,-0.000534,0.029870,32.000000,-235.734384,78.598887,-0.024332,0.036521,0.000025,NaN,Inf,16.465276,-0.799050,1.000203,0.082005,0.038776,181.726026,179.227817,178.457638,-14644.631833,180.947333,172.467794,32.000000,179.501629,69.138717,57.533972,55.135706,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.287034,0.448756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.937701,88.463892,89.020975,227.441575,-0.043035,0.029221,0.000000,14.274038,77.635329,-0.000845,70.225281,-86.248385,108.567607,88.516360,109.933594,79.312565,66.272585,79.321956,-0.000531,0.029874,32.000000,-235.730716,78.621157,-0.024099,0.041950,0.000092,NaN,Inf,16.438545,-0.752950,1.000750,0.081674,0.038777,181.667569,179.175871,178.424392,-20104.552631,180.908264,172.410194,32.000000,179.465462,69.136256,57.507048,55.168381,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.302587,0.450074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
88.972354,88.433799,89.052509,240.229748,-0.046696,0.029293,0.000000,14.274466,77.605521,-0.000698,70.161039,-86.243084,108.485412,88.536364,109.837607,79.466193,66.218017,79.323690,-0.000529,0.029952,32.000000,-235.731927,78.599721,-0.024096,0.046775,0.000192,NaN,Inf,16.402304,-0.785986,1.001463,0.081806,0.039422,181.625211,179.111621,178.363096,-11967.515824,180.839737,172.366019,32.000000,179.404226,69.134573,57.469119,55.177695,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.298479,0.451687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.007217,88.389626,88.987887,228.952880,-0.044086,0.029277,0.000000,14.273039,77.594942,-0.000939,70.155244,-86.263679,108.356218,88.593662,109.713310,79.400879,66.214656,79.331894,-0.000525,0.030002,32.000000,-235.733354,78.536294,-0.024096,0.042291,0.000092,NaN,Inf,16.295925,-0.785125,1.000901,0.081857,0.039120,181.584650,179.069856,178.298727,-14268.843880,180.798383,172.331767,32.000000,179.373526,69.129421,57.397760,55.217793,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.286593,0.451126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.044188,88.362571,89.024837,207.849793,-0.044580,0.029420,0.000000,14.276178,77.532543,-0.000718,70.127356,-86.269149,108.267274,88.549495,109.617320,79.319921,66.196447,79.294713,-0.000523,0.030058,32.000000,-235.729886,78.463728,-0.024088,0.039458,0.000092,NaN,Inf,16.295925,-0.785125,1.000901,0.081483,0.038723,181.543120,179.036354,178.273408,-18405.050614,180.759847,172.300727,32.000000,179.323490,69.125268,57.383017,55.246642,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.288061,0.451185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.061040,88.334963,89.076501,188.376133,-0.046360,0.029446,0.000000,14.279033,77.528369,-0.000430,70.083776,-86.242579,108.156072,88.586116,109.505838,79.267037,66.148196,79.268510,-0.000518,0.030094,32.000000,-235.728344,78.531030,-0.024266,0.038908,-0.000025,NaN,Inf,16.232629,-0.780260,0.999783,0.081865,0.038684,181.461753,178.988782,178.224516,-16855.634370,180.698530,172.239659,32.000000,179.283141,69.097842,57.329084,55.206190,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.288648,0.452228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.062747,88.316190,89.091446,190.632793,-0.043425,0.029511,0.000000,14.269757,77.463034,-0.000410,70.055111,-86.304971,108.043232,88.641602,109.413352,79.233477,66.135037,79.181369,-0.000514,0.030141,32.000000,-235.735489,78.390900,-0.024289,0.036023,-0.000026,NaN,Inf,16.176889,-0.784599,0.999783,0.082323,0.038880,181.420630,178.937588,178.191282,-18397.407079,180.661316,172.213298,32.000000,179.233689,69.103611,57.208120,55.269722,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.281164,0.452424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.083383,88.289411,89.150746,209.405439,-0.044483,0.029594,0.000000,14.278034,77.569374,-0.000482,70.017338,-86.260471,107.975009,88.662929,109.329728,79.276957,66.115583,79.276000,-0.000515,0.030141,32.000000,-235.729998,78.444372,-0.024314,0.042579,0.000021,NaN,Inf,16.138069,-0.755383,1.000174,0.081792,0.039045,181.374308,178.889680,178.152356,-13923.540812,180.610677,172.172663,32.000000,179.218440,69.106204,57.139119,55.286752,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.275295,0.453280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.110355,88.272018,89.190221,226.285866,-0.046002,0.029697,0.000000,14.276321,77.447862,-0.000534,69.983223,-86.257310,107.889241,88.640173,109.271036,79.200927,66.120670,79.185974,-0.000515,0.030077,32.000000,-235.732038,78.343459,-0.024359,0.040927,0.000043,NaN,Inf,16.118162,-0.805560,1.000322,0.081591,0.039110,181.372172,178.856135,178.089121,-41558.476247,180.584107,172.151085,32.000000,179.181493,69.098349,57.089854,55.273747,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.277642,0.451460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.132689,88.254902,89.165379,239.685758,-0.042930,0.029628,0.000000,14.273610,77.477020,-0.000522,69.964436,-86.273829,107.781116,88.619844,109.159060,79.042082,66.106253,79.098704,-0.000513,0.030062,32.000000,-235.731799,78.344174,-0.024456,0.036206,0.000086,NaN,Inf,16.077656,-0.717329,1.000756,0.082214,0.038952,181.325879,178.804559,178.065577,-46799.822450,180.507868,172.116624,32.000000,179.137658,69.095790,57.054808,55.220281,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.284466,0.452395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.142503,88.220117,89.180153,237.928551,-0.046109,0.029760,28.953597,14.273752,77.495795,-0.000384,69.918697,-86.244610,107.658085,88.631895,109.055612,79.178312,66.054572,79.092317,-0.000514,0.030116,32.000000,-235.732804,78.345459,-0.024385,0.039327,0.000106,NaN,Inf,16.042326,-0.787846,1.000896,0.082713,0.038857,181.231143,178.745810,177.986512,-25467.553335,180.464770,172.053471,32.000000,179.066800,69.080985,57.052431,55.139185,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,28.953597,9.291289,0.450644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.178805,88.192786,89.187639,204.987144,-0.045192,0.029662,0.000000,14.276321,77.383467,-0.000090,69.894867,-86.246102,107.548790,88.727446,108.943263,79.064677,66.025883,79.030732,-0.000512,0.030109,32.000000,-235.728432,78.366628,-0.024405,0.044546,0.000048,NaN,Inf,16.010359,-0.836909,1.000367,0.082170,0.039118,181.190655,178.681578,177.947843,-32087.517918,180.425084,172.022392,32.000000,179.018196,69.053553,57.035137,55.084343,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.285419,0.451824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.207571,88.161314,89.205023,187.358964,-0.042774,0.029617,0.000000,14.274894,77.367167,-0.000253,69.852770,-86.259550,107.464527,88.737111,108.825347,79.117847,65.997893,79.130351,-0.000510,0.030046,32.000000,-235.730351,78.310706,-0.024402,0.040193,0.000053,6.132785,0.000167,15.969049,-0.789875,1.000422,0.082408,0.039423,181.143411,178.639026,177.899845,-50140.826815,180.382364,171.990114,32.000000,178.994998,69.070992,57.093284,55.070762,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.285713,0.452680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
89.212463,88.129014,89.597005,183.187865,-0.046246,0.029496,0.000000,14.274181,77.432973,-0.000413,69.834980,-86.303471,107.385660,88.680119,108.744976,79.083886,66.006159,79.057485,-0.000511,0.030017,32.000000,-235.732048,78.386677,-0.024365,0.042973,0.000011,NaN,Inf,15.917589,-0.806017,1.000099,0.082026,0.039344,181.120123,178.609400,177.868337,-47140.439691,180.348715,171.975163,32.000000,178.952440,69.069568,57.218673,55.091391,100.000000,33.204050,42.113924,0.000000,32.348535,28.341772,0.000000,33.071855,0.000000,9.271480,0.453732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.250000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.000000
