OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
3:00:06 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.990605,50.135131,139.122198,191.438810,86.120884,81.289923,29.424479,14.426162,139.090217,0.964527,49.761166,-4.462942,145.053030,139.434466,142.537957,139.258882,82.639060,137.965030,-0.000501,0.030325,32.000000,-235.582525,139.432613,-0.024342,24.352705,0.682893,359142.390004,0.998515,20.062031,17.004339,3.409142,0.077580,0.038969,174.337037,32.000000,191.328876,906.148321,172.901452,155.087305,32.000000,151.669900,68.933981,68.169175,90.490763,100.000000,31.085437,49.126582,0.000000,43.782655,20.316456,0.000000,38.060675,29.424479,36.557680,59.475185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.896106,50.121140,139.143178,190.197358,86.115395,81.289936,29.514349,14.426733,139.139655,0.964598,49.543351,-4.547975,145.037192,139.423781,142.530114,139.302806,82.703746,138.011308,-0.000501,0.030345,32.000000,-235.582446,139.440689,-0.024380,24.332826,0.682893,359142.390004,0.998515,20.062031,17.004339,3.409142,0.086383,0.042679,174.301881,32.000000,191.499694,728.685674,172.212257,155.769829,32.000000,151.062219,68.934198,68.134877,90.435762,100.000000,31.126421,49.126582,0.000000,43.676295,20.316456,0.000000,38.114481,29.514349,36.587394,59.466943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.851322,50.121140,139.148190,190.197358,86.125703,81.287409,28.778729,14.428303,139.049046,0.964651,49.437596,-4.710143,145.068622,139.472005,142.565852,139.223538,82.695834,137.988228,-0.000499,0.030327,32.000000,-235.577926,139.415338,-0.024380,24.340563,0.681490,358960.712517,0.967249,19.986190,16.895236,3.402358,0.075587,0.039198,174.564802,32.000000,190.974162,1026.317000,174.467868,156.209577,32.000000,150.851923,68.914798,68.139995,90.436428,100.000000,31.109888,49.126582,0.000000,43.729105,20.316456,0.000000,38.121821,28.778729,36.574922,59.463452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.840735,50.095627,139.102915,199.635094,86.110774,81.287406,29.322235,14.426305,138.979222,0.964578,49.480813,-4.558150,145.117519,139.389422,142.594981,139.237675,82.662851,137.926647,-0.000499,0.030309,32.000000,-235.581235,139.311855,-0.024340,24.289789,0.681490,358960.712517,0.967249,19.986190,16.895236,3.402358,0.078812,0.043831,175.002205,32.000000,190.492171,957.882550,176.357545,156.136278,32.000000,150.678354,68.921051,68.125877,90.435336,100.000000,31.148133,49.126582,0.000000,43.758028,20.316456,0.000000,38.115810,29.322235,36.463256,59.476001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.979575,50.096998,139.186205,201.733819,86.088675,81.284993,29.267104,14.427589,139.057158,0.964861,49.521985,-4.664561,145.120995,139.431815,142.596935,139.200333,82.628707,138.036324,-0.000498,0.030287,32.000000,-235.583393,139.325703,-0.024349,24.260836,0.683344,359015.328361,0.974924,20.027394,16.895623,3.405985,0.079960,0.043980,175.496936,32.000000,190.392409,1021.959896,177.395123,155.318618,32.000000,151.362108,68.908214,68.131325,90.451328,100.000000,31.124778,49.126582,0.000000,43.755616,20.316456,0.000000,38.131692,29.267104,36.420043,59.467474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.845353,50.114007,139.083493,209.151635,86.069971,81.279920,28.899677,14.425448,138.980490,0.964942,49.675668,-4.719169,145.155871,139.422333,142.543825,139.278541,82.617616,138.009534,-0.000499,0.030297,32.000000,-235.579961,139.313283,-0.024418,24.229889,0.682272,358980.798175,0.973145,19.861607,16.982240,3.396478,0.081165,0.037025,175.329342,32.000000,190.529431,579.085432,176.203082,155.225584,32.000000,151.831794,68.892982,68.136040,90.462620,100.000000,31.176841,49.126582,0.000000,43.678507,20.316456,0.000000,38.149131,28.899677,36.572354,59.457020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.823212,50.114007,139.169289,209.151635,86.043010,81.272272,29.304270,14.429730,138.954536,0.964874,49.729141,-4.651538,145.163527,139.343257,142.519714,139.198074,82.658337,137.988349,-0.000501,0.030311,32.000000,-235.580105,139.313159,-0.024429,24.216776,0.684847,359067.544616,0.989013,20.040207,16.980516,3.405124,0.087740,0.043084,174.341178,32.000000,191.014845,835.716004,173.819277,154.893035,32.000000,151.799356,68.913777,68.163924,90.462466,100.000000,31.146474,49.126582,0.000000,43.744208,20.316456,0.000000,38.183604,29.304270,36.583432,59.463953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
41.009970,50.131290,139.034264,215.220249,86.054479,81.264581,29.159432,14.431299,138.956596,0.964500,49.664419,-4.642171,145.054298,139.310570,142.592851,139.183020,82.711778,137.873855,-0.000502,0.030327,32.000000,-235.577552,139.276713,-0.024397,24.219923,0.685856,358984.604354,0.975840,20.066903,16.929661,3.409073,0.077678,0.026448,174.416034,32.000000,191.529086,1024.143077,172.759975,155.935496,32.000000,151.027481,68.902953,68.143526,90.442103,100.000000,31.192042,49.126582,0.000000,43.729966,20.316456,0.000000,38.227509,29.159432,36.438091,59.460885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.854760,50.160918,139.126892,210.681673,86.040888,81.258230,29.605578,14.429872,139.068594,0.964021,49.456902,-4.653994,145.131052,139.303270,142.641109,139.197238,82.679363,137.947192,-0.000502,0.030329,32.000000,-235.576848,139.263049,-0.024408,24.236078,0.685856,358984.604354,0.975840,20.066903,16.929661,3.409073,0.075659,0.035848,174.815812,32.000000,190.688289,92.837641,175.190559,156.061735,32.000000,150.746197,68.912509,68.155586,90.420909,100.000000,31.189964,49.126582,0.000000,43.723806,20.316456,0.000000,38.279660,29.605578,36.608304,59.460580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.886195,50.162839,139.085831,220.735911,86.027845,81.254469,29.035943,14.429016,138.982424,0.963635,49.528410,-4.671256,145.169598,139.381367,142.651813,139.195404,82.649640,137.867817,-0.000502,0.030355,32.000000,-235.577540,139.327619,-0.024467,24.270225,0.682212,358781.781068,0.975795,19.859362,16.821428,3.390255,0.075528,0.041699,175.142988,32.000000,190.528225,982.907257,176.629211,155.974853,32.000000,150.890490,68.916227,68.133940,90.451414,100.000000,31.200486,49.126582,0.000000,43.732026,20.316456,0.000000,38.306387,29.035943,36.483139,59.473719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.990173,50.125529,139.110577,215.386236,86.030543,81.251541,28.645560,14.434582,138.990114,0.963617,49.611618,-4.651884,145.223621,139.361485,142.624426,139.173426,82.625932,137.895420,-0.000502,0.030341,32.000000,-235.574761,139.354232,-0.024415,24.296818,0.684611,358920.646344,0.965050,20.075780,16.888944,3.405402,0.072435,0.029693,175.617097,32.000000,190.427388,1011.005362,177.311023,155.330600,32.000000,151.602575,68.910615,68.126243,90.448983,100.000000,31.234332,49.126582,0.000000,43.728872,20.316456,0.000000,38.335293,28.645560,36.714173,59.470012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.994150,50.125529,139.055031,215.386236,86.020318,81.251178,29.388569,14.429444,138.983506,0.963684,49.649693,-4.645650,145.213254,139.277884,142.612495,139.174808,82.666462,137.892568,-0.000502,0.030340,32.000000,-235.577276,139.286279,-0.024335,24.289238,0.682948,358932.293275,0.983122,20.039827,16.880675,3.401780,0.092278,0.037829,175.014009,32.000000,190.715798,1015.379683,175.074982,155.084179,32.000000,151.747572,68.920107,68.153626,90.449045,100.000000,31.215905,49.126582,0.000000,43.654533,20.316456,0.000000,38.322060,29.388569,36.750563,59.451611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.842534,50.121688,139.071198,231.027524,86.014276,81.251137,29.118530,14.425448,138.960061,0.963510,49.701130,-4.832713,145.167151,139.289711,142.561269,139.179613,82.683954,137.754225,-0.000502,0.030367,32.000000,-235.582911,139.294683,-0.024313,24.297159,0.680554,358859.320608,0.993646,19.877395,16.917597,3.393754,0.093290,0.037519,174.441978,32.000000,191.227277,847.232769,173.518000,154.952245,32.000000,151.879233,68.908580,68.147494,90.412494,100.000000,31.245135,49.126582,0.000000,43.666909,20.316456,0.000000,38.338975,29.118530,36.609551,59.455053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.961180,50.112635,139.028525,219.887468,86.023634,81.248581,28.660068,14.431585,138.942499,0.963706,49.714135,-4.815206,145.108238,139.318685,142.624738,139.169615,82.714526,137.889975,-0.000501,0.030392,32.000000,-235.579889,139.230824,-0.024300,24.330046,0.680480,358793.933460,0.968418,19.872615,16.875701,3.392070,0.084909,0.031130,174.478262,32.000000,191.500503,831.476939,172.270710,155.716634,32.000000,151.275248,68.935051,68.183969,90.449690,100.000000,31.225973,49.126582,0.000000,43.725511,20.316456,0.000000,38.359186,28.660068,36.455259,59.459390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.873440,50.133485,139.006750,231.956272,86.021726,81.243460,29.533075,14.426162,138.964370,0.963853,49.619134,-4.740547,145.143976,139.235941,142.621135,139.224168,82.696971,137.817297,-0.000502,0.030386,32.000000,-235.582034,139.253301,-0.024316,24.334295,0.682725,358846.727470,0.981325,20.051287,16.791963,3.405058,0.080103,0.040539,174.576222,32.000000,191.417314,940.299785,173.429006,155.978526,32.000000,150.836087,68.916601,68.185047,90.371100,100.000000,31.250367,49.126582,0.000000,43.645683,20.316456,0.000000,38.369123,29.533075,36.646088,59.460796,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.886330,50.133485,139.010862,231.956272,86.048395,81.238450,29.206822,14.427446,138.903548,0.963641,49.428913,-4.769964,145.166161,139.278007,142.633430,139.163195,82.719723,137.807644,-0.000502,0.030413,32.000000,-235.580421,139.235333,-0.024354,24.326899,0.680881,358788.834667,0.966695,20.025837,16.809156,3.400907,0.073782,0.037273,175.038225,32.000000,190.569730,924.702264,175.700062,156.234557,32.000000,150.697804,68.927445,68.162218,90.373396,100.000000,31.222088,49.126582,0.000000,43.696397,20.316456,0.000000,38.410339,29.206822,36.639998,59.451866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.859062,50.145556,139.044205,220.797790,86.077337,81.234672,28.703274,14.426733,138.929148,0.963209,49.499902,-4.829480,145.200829,139.379573,142.676246,139.161177,82.641265,137.893121,-0.000503,0.030399,32.000000,-235.583594,139.262683,-0.024301,24.343815,0.680881,358788.834667,0.966695,20.025837,16.809156,3.400907,0.079642,0.030478,175.576890,32.000000,190.532949,919.076025,177.082269,155.867913,32.000000,151.169876,68.930684,68.146747,90.385573,100.000000,31.263584,49.126582,0.000000,43.633044,20.316456,0.000000,38.444872,28.703274,36.519382,59.460167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.957836,50.120591,139.064590,232.481428,86.066194,81.233486,29.178887,14.419455,138.915496,0.963352,49.585225,-4.852676,145.236163,139.229397,142.639304,139.128964,82.640039,137.872458,-0.000505,0.030382,32.000000,-235.593003,139.216736,-0.024240,24.338229,0.680943,358855.366204,0.994945,20.055233,16.901163,3.403020,0.075043,0.042399,175.678805,32.000000,190.423303,890.881668,177.003437,155.223553,32.000000,151.734538,68.920107,68.163191,90.391651,100.000000,31.249458,49.126582,0.000000,43.701344,20.316456,0.000000,38.469047,29.178887,36.629140,59.464307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.905315,50.101113,139.039684,220.372277,86.043681,81.233462,29.406021,14.433155,138.897325,0.963027,49.655184,-4.862205,145.239929,139.277679,142.654572,139.079102,82.714693,137.703165,-0.000505,0.030412,32.000000,-235.576516,139.237941,-0.024228,24.329941,0.679566,358770.927694,0.976090,19.911345,16.892498,3.395311,0.089957,0.047604,174.710637,32.000000,191.066871,1026.936020,174.455545,155.224416,32.000000,151.887899,68.941656,68.197649,90.417034,100.000000,31.313475,49.126582,0.000000,43.679360,20.316456,0.000000,38.464889,29.406021,36.593483,59.463196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.881659,50.101113,138.997265,220.372277,86.027625,81.233432,28.714025,14.421595,138.904725,0.962850,49.760044,-4.975775,145.176432,139.216529,142.612326,139.020116,82.675171,137.827585,-0.000505,0.030396,32.000000,-235.584633,139.095366,-0.024308,24.326584,0.680487,358665.654379,0.969851,19.955074,16.736763,3.399062,0.086586,0.044519,174.648063,32.000000,191.497414,844.879200,172.945121,155.197147,32.000000,151.618123,68.915354,68.181305,90.397303,100.000000,31.268115,49.126582,0.000000,43.670402,20.316456,0.000000,38.463890,28.714025,36.598913,59.448434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.840650,50.086299,139.002266,227.942282,86.006311,81.232173,29.270664,14.429301,138.841336,0.962652,49.686056,-4.877591,145.124981,139.196015,142.677148,139.064981,82.680401,137.757262,-0.000506,0.030387,32.000000,-235.576272,139.119224,-0.024337,24.327109,0.680785,358739.729432,0.993847,19.983564,16.835881,3.399991,0.084063,0.037033,174.550053,32.000000,191.689296,-18.220863,32.000000,155.886309,32.000000,151.027405,68.947451,68.208855,90.402894,100.000000,31.277314,49.126582,0.000000,43.702724,20.316456,0.000000,38.465511,29.270664,36.621363,59.455712,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.847255,50.129370,138.949816,214.434693,85.996719,81.228374,29.696479,14.427874,138.886325,0.962179,49.623767,-4.968684,145.168834,139.252661,142.708493,139.072192,82.705951,137.692334,-0.000505,0.030404,32.000000,-235.577043,139.194482,-0.024288,24.300463,0.681406,358733.360404,0.975956,20.018169,16.796973,3.403527,0.081367,0.043074,174.794690,32.000000,191.236997,694.828097,32.000000,156.247552,32.000000,151.079550,68.911657,68.191743,90.388108,100.000000,31.268187,49.126582,0.000000,43.703173,20.316456,0.000000,38.479844,29.696479,36.604782,59.465645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.970442,50.130193,138.968487,222.587765,85.948939,81.223348,29.379450,14.423308,138.849888,0.962113,49.605692,-4.957007,145.153955,139.260165,142.691655,139.085716,82.682328,137.707030,-0.000507,0.030383,32.000000,-235.582593,139.221405,-0.024295,24.307203,0.681880,358717.834767,0.961856,20.053278,16.740315,3.401693,0.072999,0.036809,175.245305,32.000000,190.695551,821.953184,176.176626,156.190107,32.000000,150.544484,68.912918,68.190925,90.382517,100.000000,31.293493,49.126582,0.000000,43.625539,20.316456,0.000000,38.550222,29.379450,36.622097,59.454571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.846248,50.149122,139.013275,213.143256,85.936811,81.219564,29.239678,14.432441,138.767333,0.961905,49.607912,-5.004077,145.244582,139.212204,142.716301,138.973430,82.642784,137.856061,-0.000508,0.030366,32.000000,-235.577885,139.168864,-0.024567,24.313655,0.679662,358663.175388,0.984234,19.893086,16.776040,3.391304,0.082136,0.048132,175.618293,32.000000,190.658719,943.356695,177.437180,155.382755,32.000000,151.394623,68.922206,68.169034,90.405313,100.000000,31.272619,49.126582,0.000000,43.616938,20.316456,0.000000,38.572643,29.239678,36.417842,59.477466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.953069,50.149122,138.943333,213.143256,85.931224,81.218361,28.801656,14.433440,138.769312,0.961543,49.619609,-4.895220,145.277630,139.273234,142.659070,139.007025,82.651242,137.710469,-0.000507,0.030343,32.000000,-235.576559,139.109984,-0.024585,24.338255,0.679662,358663.175388,0.984234,19.893086,16.776040,3.391304,0.092471,0.047700,175.561846,32.000000,190.654248,686.123986,176.156613,155.306689,32.000000,152.116459,68.877566,68.176751,90.371150,100.000000,31.287426,49.126582,0.000000,43.689796,20.316456,0.000000,38.614702,28.801656,36.632515,59.456794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.877050,50.119768,138.897322,207.255784,85.931468,81.217128,28.962179,14.427018,138.859646,0.961468,49.733299,-5.106638,145.236661,139.237612,142.707973,138.928729,82.695062,137.795462,-0.000507,0.030364,32.000000,-235.580522,139.065057,-0.024628,24.331620,0.679074,358717.307995,0.988889,19.945608,16.803713,3.392745,0.075491,0.043621,174.512534,32.000000,191.629205,1024.500741,172.534086,155.258371,32.000000,151.686016,68.908185,68.221534,90.385011,100.000000,31.266586,49.126582,0.000000,43.623730,20.316456,0.000000,38.631213,28.962179,36.610358,59.459587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.941589,50.119768,138.950967,207.255784,85.913113,81.210766,28.707664,14.427304,138.820379,0.961271,49.605064,-5.069966,145.205469,139.151278,142.739493,138.980027,82.725045,137.730288,-0.000506,0.030373,32.000000,-235.582367,139.135337,-0.024691,24.329128,0.680212,358659.281590,0.985302,20.007770,16.800607,3.397929,0.081561,0.039404,174.452564,32.000000,191.767991,970.372521,172.785752,156.094288,32.000000,151.088739,68.917037,68.199622,90.343012,100.000000,31.328551,49.126582,0.000000,43.620457,20.316456,0.000000,38.623957,28.707664,36.448069,59.469520,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.910245,50.098919,138.964651,208.382112,85.901326,81.201818,29.384755,14.424021,138.753520,0.960824,49.546018,-5.121492,145.261426,139.223849,142.807104,138.935185,82.729625,137.759328,-0.000506,0.030351,32.000000,-235.586305,139.074786,-0.024484,24.313288,0.679422,358548.935471,0.992260,19.930066,16.739407,3.393883,0.080718,0.033949,174.823219,32.000000,190.903228,-481.071692,175.249233,156.235952,32.000000,150.762246,68.903144,68.221062,90.296896,100.000000,31.281061,49.126582,0.000000,43.620013,20.316456,0.000000,38.622495,29.384755,36.578883,59.457807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.916196,50.117573,138.950062,197.917921,85.897094,81.194211,29.144354,14.427874,138.735799,0.960655,49.591190,-5.079629,145.266176,139.187247,142.791955,138.889330,82.683008,137.721554,-0.000507,0.030326,32.000000,-235.582288,139.059713,-0.024391,24.314756,0.680308,358499.282073,0.970042,19.946943,16.748738,3.396818,0.071365,0.038269,175.252595,32.000000,190.750250,73.270480,176.693102,156.093678,32.000000,150.869823,68.904573,68.179662,90.294444,100.000000,31.306709,49.126582,0.000000,43.638840,20.316456,0.000000,38.638924,29.144354,36.578003,59.459498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.898613,50.143361,138.982042,192.694864,85.892430,81.189163,28.680175,14.425306,138.771148,0.960204,49.713882,-5.176249,145.314927,139.172770,142.763501,138.961894,82.653379,137.648792,-0.000507,0.030303,32.000000,-235.581906,139.101360,-0.024643,24.332616,0.680078,358551.010616,0.977845,19.958433,16.777258,3.395967,0.080688,0.042779,175.673852,32.000000,190.559844,953.670562,177.443261,155.285773,32.000000,151.628912,68.883672,68.171219,90.267498,100.000000,31.290548,49.126582,0.000000,43.625408,20.316456,0.000000,38.676525,28.680175,36.540952,59.476404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.914062,50.165034,138.972935,190.523720,85.927641,81.184106,29.040603,14.427018,138.801952,0.959789,49.797700,-5.129379,145.312449,139.107927,142.715062,138.959043,82.692409,137.697518,-0.000506,0.030299,32.000000,-235.583636,139.007788,-0.024640,24.340537,0.679996,358608.885290,0.994139,20.005391,16.772020,3.398209,0.079163,0.032009,175.162504,32.000000,190.909383,933.987217,175.411915,155.158595,32.000000,151.793786,68.888038,68.212598,90.253512,100.000000,31.305932,49.126582,0.000000,43.612741,20.316456,0.000000,38.731829,29.040603,36.409405,59.471802,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.878265,50.141989,139.052328,190.270163,85.952425,81.180318,28.737362,14.425020,138.833786,0.959495,49.786333,-5.087356,145.307486,139.185045,142.749144,139.067545,82.704296,137.668585,-0.000506,0.030283,32.000000,-235.580553,139.077417,-0.024544,24.326689,0.679996,358608.885290,0.994139,20.005391,16.772020,3.398209,0.075560,0.040349,174.499027,32.000000,191.482145,990.352199,173.571435,154.990020,32.000000,152.182978,68.924185,68.221746,90.239765,100.000000,31.320116,49.126582,0.000000,43.632393,20.316456,0.000000,38.780236,28.737362,36.421730,59.464799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.937820,50.141989,138.915615,190.270163,85.958556,81.179123,29.325229,14.432156,138.754626,0.959588,49.558754,-5.079084,145.210226,139.158250,142.766857,139.018616,82.739905,137.665763,-0.000505,0.030270,32.000000,-235.572762,139.183753,-0.024241,24.333560,0.679488,358547.110578,0.969168,20.007089,16.756888,3.396637,0.086901,0.036399,174.541366,32.000000,191.692301,1008.125412,172.080080,155.650625,32.000000,151.321291,68.906425,68.227673,90.202123,100.000000,31.340965,49.126582,0.000000,43.640712,20.316456,0.000000,38.782769,29.325229,36.562229,59.463294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.936766,50.101388,139.024248,189.409497,85.951050,81.174061,29.199972,14.426447,138.861526,0.959345,49.454139,-5.209706,145.244187,139.132967,142.836147,139.053326,82.713476,137.765182,-0.000505,0.030306,32.000000,-235.580929,139.047191,-0.024422,24.335842,0.680690,358503.493671,0.992585,20.028528,16.730589,3.401620,0.080733,0.047632,174.560039,32.000000,191.659294,887.357930,173.585984,156.197120,32.000000,151.121484,68.920946,68.243452,90.160106,100.000000,31.306293,49.126582,0.000000,43.602280,20.316456,0.000000,38.764767,29.199972,36.684019,59.458888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.911306,50.065176,138.986679,185.310543,85.950116,81.168998,28.716241,14.424164,138.724897,0.959055,49.426930,-5.199807,145.317412,139.232311,142.872445,139.063266,82.696142,137.757185,-0.000506,0.030326,32.000000,-235.584687,139.146882,-0.024441,24.320631,0.679268,358388.924583,0.975168,19.917489,16.767691,3.396073,0.084837,0.027546,175.104712,32.000000,190.724570,830.306529,175.826317,156.362472,32.000000,150.875033,68.934156,68.258753,90.165615,100.000000,31.336986,49.126582,0.000000,43.600914,20.316456,0.000000,38.781606,28.716241,36.421364,59.467671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.895274,50.067370,139.017134,192.073412,85.938895,81.163969,29.361720,14.431014,138.733545,0.958824,49.451561,-5.356694,145.372884,139.258247,142.877156,138.987486,82.694632,137.699228,-0.000505,0.030340,32.000000,-235.577182,139.072968,-0.024494,24.314756,0.679829,358369.241565,0.992109,19.911923,16.781194,3.397268,0.078086,0.037389,175.491482,32.000000,190.776982,1008.675603,177.134746,155.969462,32.000000,151.205481,68.916002,68.221041,90.134124,100.000000,31.313258,49.126582,0.000000,43.621068,20.316456,0.000000,38.757347,29.361720,36.552178,59.461967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.924974,50.067370,138.993627,192.073412,85.948326,81.158847,29.258475,14.423736,138.714336,0.958368,49.571265,-5.402470,145.344977,139.228947,142.812023,139.058927,82.652689,137.796098,-0.000504,0.030352,32.000000,-235.584132,139.028653,-0.024383,24.324539,0.680333,358359.967459,0.970657,19.933423,16.754937,3.399345,0.076009,0.046969,175.701762,32.000000,190.681911,773.883356,176.847096,155.405610,32.000000,151.856922,68.895186,68.218088,90.141982,100.000000,31.340737,49.126582,0.000000,43.622524,20.316456,0.000000,38.770541,29.258475,36.672207,59.468625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.946464,50.083830,139.080503,193.492443,85.939783,81.153751,28.614646,14.425163,138.753027,0.957857,49.785347,-5.264108,145.340279,139.147995,142.777443,139.029714,82.681678,137.672483,-0.000504,0.030372,32.000000,-235.591228,139.090286,-0.024264,24.336288,0.679456,358385.067632,0.973254,19.897664,16.843286,3.396303,0.080812,0.037560,174.704045,32.000000,191.117871,787.122435,174.686891,155.257162,32.000000,151.971958,68.901707,68.240831,90.139112,100.000000,31.316669,49.126582,0.000000,43.584828,20.316456,0.000000,38.798589,28.614646,36.482112,59.470562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.925540,50.125803,138.934046,196.099386,85.927321,81.148630,29.451046,14.430300,138.873551,0.957692,49.750733,-5.301692,145.319185,139.280534,142.792663,138.935108,82.708666,137.808213,-0.000504,0.030403,32.000000,-235.579043,139.095750,-0.024449,24.316802,0.679128,358322.481593,0.994565,19.888264,16.755076,3.396643,0.076787,0.033516,174.625045,32.000000,191.629788,828.463404,173.233607,155.355368,32.000000,151.929779,68.919467,68.277315,90.170739,100.000000,31.375349,49.126582,0.000000,43.581549,20.316456,0.000000,38.812512,29.451046,36.598546,59.451149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.898494,50.125255,138.993217,200.417559,85.927972,81.144826,29.060053,14.427874,138.761622,0.957294,49.668655,-5.210229,145.321172,139.165877,142.834862,139.028840,82.771054,137.710944,-0.000503,0.030400,32.000000,-235.579338,139.155977,-0.024495,24.337049,0.679446,358315.385841,0.966900,19.955417,16.793110,3.394801,0.087214,0.042104,174.550348,32.000000,191.850587,1009.084827,172.227920,155.889267,32.000000,151.201200,68.940325,68.267005,90.156408,100.000000,31.329925,49.126582,0.000000,43.604314,20.316456,0.000000,38.874072,29.060053,36.604709,59.459528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.932962,50.125255,138.975189,200.417559,85.914832,81.143634,28.707728,14.430871,138.746968,0.957088,49.514092,-5.305994,145.351059,139.136249,142.908105,138.995981,82.741239,137.769442,-0.000503,0.030380,32.000000,-235.578144,139.013599,-0.024629,24.319766,0.679515,358218.098274,0.980565,19.987429,16.684130,3.398492,0.078571,0.038700,174.709506,32.000000,191.391577,904.452619,174.425876,156.277110,32.000000,151.081550,68.930473,68.283341,90.145485,100.000000,31.354124,49.126582,0.000000,43.597940,20.316456,0.000000,38.894374,28.707728,36.682405,59.457738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.945350,50.126626,139.003685,207.566172,85.944438,81.143151,29.188129,14.432441,138.837284,0.957512,49.471906,-5.311084,145.425596,139.172891,142.890590,138.959740,82.661998,137.697064,-0.000503,0.030385,32.000000,-235.577722,139.168375,-0.024246,24.329600,0.679370,358239.096648,0.991678,19.945935,16.741969,3.395190,0.074588,0.034410,175.599765,32.000000,190.790034,894.384152,177.570125,155.578672,32.000000,151.521508,68.913544,68.244361,90.175127,100.000000,31.324007,49.126582,0.000000,43.572050,20.316456,0.000000,38.923593,29.188129,36.618282,59.468182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.926363,50.119768,138.921624,216.296993,85.950937,81.139360,28.697905,14.431157,138.830606,0.957368,49.534043,-5.263800,145.433114,139.163450,142.869797,139.040434,82.677573,137.779522,-0.000504,0.030375,32.000000,-235.575564,139.226480,-0.024292,24.319320,0.679071,358288.801926,0.968870,19.937380,16.738834,3.395101,0.083796,0.039328,175.599433,32.000000,190.781518,1021.916320,176.240433,155.284876,32.000000,152.078269,68.924635,68.263777,90.203945,100.000000,31.331069,49.126582,0.000000,43.575118,20.316456,0.000000,38.937600,28.697905,36.508451,59.467582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.914008,50.099193,139.043191,217.572741,85.951657,81.135561,29.274428,14.424735,138.813888,0.956974,49.696096,-5.419339,145.389577,139.268607,142.852929,139.073290,82.737122,137.830725,-0.000504,0.030406,32.000000,-235.580838,139.102421,-0.024454,24.318926,0.679218,358314.468099,0.992125,19.948390,16.810463,3.394429,0.074042,0.025061,174.513241,32.000000,191.424659,1009.100642,173.977801,155.306685,32.000000,151.988648,68.941233,68.286209,90.205442,100.000000,31.332782,49.126582,0.000000,43.575823,20.316456,0.000000,38.957492,29.274428,36.592970,59.462458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.915901,50.083007,138.996848,223.950534,85.969067,81.131683,29.494910,14.423022,138.838489,0.956499,49.733259,-5.413417,145.370205,139.215999,142.908929,138.971020,82.736305,137.787549,-0.000504,0.030410,32.000000,-235.590254,139.092387,-0.024596,24.341166,0.679218,358314.468099,0.992125,19.948390,16.810463,3.394429,0.078846,0.038172,174.529565,32.000000,191.767920,844.834892,172.724363,155.424298,32.000000,151.850262,68.929290,68.309182,90.193283,100.000000,31.333311,49.126582,0.000000,43.574446,20.316456,0.000000,38.954032,29.494910,36.428407,59.465419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.935432,50.083007,139.021749,223.950534,85.963808,81.127877,28.876093,14.426162,138.716435,0.956149,49.568105,-5.355536,145.300116,139.243281,142.879603,138.936674,82.737510,137.740410,-0.000505,0.030392,32.000000,-235.582034,139.110864,-0.024491,24.312816,0.679853,358194.127242,0.972807,19.942688,16.775435,3.398425,0.082531,0.036733,174.486882,32.000000,191.861109,721.935975,172.650512,156.082991,32.000000,151.214798,68.906608,68.303531,90.177050,100.000000,31.370769,49.126582,0.000000,43.568767,20.316456,0.000000,38.953034,28.876093,36.600673,59.466737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.894886,50.094804,138.991190,227.334932,85.968075,81.126596,29.242835,14.427446,138.741908,0.955522,49.451250,-5.332810,145.414701,139.219444,142.983037,138.981474,82.700462,137.662360,-0.000504,0.030405,32.000000,-235.583864,139.082780,-0.024334,24.323385,0.679497,358129.907120,0.985532,19.900716,16.731791,3.396123,0.087693,0.042364,174.958082,32.000000,191.118820,840.747271,175.162910,156.275668,32.000000,150.869010,68.916227,68.291952,90.169899,100.000000,31.328859,49.126582,0.000000,43.561590,20.316456,0.000000,38.978902,29.242835,36.612266,59.459282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.883508,50.096450,138.965255,238.436386,85.947708,81.125317,29.723403,14.422166,138.852342,0.955034,49.506979,-5.321196,145.433768,139.198830,142.937840,139.018894,82.701658,137.703603,-0.000505,0.030401,32.000000,-235.585046,138.960188,-0.024446,24.342346,0.679497,358129.907120,0.985532,19.900716,16.731791,3.396123,0.084427,0.039202,175.399628,32.000000,190.963062,517.786011,176.667731,156.146358,32.000000,150.795578,68.923269,68.272805,90.182435,100.000000,31.372339,49.126582,0.000000,43.578240,20.316456,0.000000,38.994648,29.723403,36.478664,59.466835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.953652,50.095352,139.002815,234.617925,85.915554,81.121456,28.795228,14.434153,138.834911,0.954869,49.560903,-5.329027,145.432189,139.197278,142.942000,139.012791,82.681493,137.720324,-0.000505,0.030411,32.000000,-235.577648,139.081492,-0.024580,24.327424,0.679276,358215.487055,0.958760,19.976672,16.750008,3.399054,0.076574,0.029443,175.670806,32.000000,190.874426,741.044350,177.551621,155.498543,32.000000,151.801115,68.924044,68.298112,90.170544,100.000000,31.341624,49.126582,0.000000,43.551002,20.316456,0.000000,39.012262,28.795228,36.484313,59.465871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.945026,50.095352,139.016443,234.617925,85.891421,81.117664,29.194580,14.426019,138.800463,0.954689,49.642495,-5.405060,145.454154,139.249337,142.863333,138.967171,82.725302,137.735697,-0.000505,0.030424,32.000000,-235.581685,139.165216,-0.024673,24.321575,0.679276,358215.487055,0.958760,19.976672,16.750008,3.399054,0.084190,0.047222,175.151928,32.000000,191.025531,728.947333,175.371486,155.348343,32.000000,151.865075,68.888954,68.303742,90.159269,100.000000,31.381555,49.126582,0.000000,43.538527,20.316456,0.000000,39.027096,29.194580,36.581378,59.469717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.908072,50.090414,139.069442,245.194322,85.920266,81.113817,29.665028,14.424307,138.881123,0.954220,49.659453,-5.407584,145.375213,139.214347,142.844649,139.025598,82.732313,137.786711,-0.000504,0.030466,32.000000,-235.580447,139.170520,-0.024616,24.328787,0.679017,358110.906459,0.974442,19.901516,16.741740,3.395197,0.078562,0.042153,174.576766,32.000000,191.659888,535.291577,173.580646,155.011122,32.000000,151.906810,68.885714,68.306322,90.118393,100.000000,31.374550,49.126582,0.000000,43.597315,20.316456,0.000000,39.037875,29.665028,36.512779,59.462960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.892767,50.077795,138.977317,243.721103,85.934627,81.110063,29.129742,14.427589,138.814617,0.953738,49.641922,-5.400728,145.342706,139.209799,142.926529,139.088530,82.743957,137.718167,-0.000504,0.030488,32.000000,-235.583721,139.130402,-0.024579,24.326742,0.679576,358099.266829,0.959870,19.941056,16.759166,3.399560,0.084740,0.048870,174.684153,32.000000,191.977582,716.996342,172.081019,155.675007,32.000000,151.423577,68.910164,68.312911,90.142911,100.000000,31.420440,49.126582,0.000000,43.552423,20.316456,0.000000,39.052892,29.129742,36.607790,59.468458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.907640,50.098370,139.069231,252.766249,85.958678,81.103685,29.208400,14.425448,138.808881,0.953597,49.529129,-5.375417,145.381781,139.263285,142.964569,139.052816,82.756606,137.854618,-0.000504,0.030498,32.000000,-235.584714,139.112271,-0.024700,24.345493,0.679451,358060.099730,0.977828,19.946866,16.714688,3.398579,0.095969,0.036541,174.615509,32.000000,191.808600,462.812338,173.412927,156.214109,32.000000,150.985571,68.901587,68.328442,90.112896,100.000000,31.388027,49.126582,0.000000,43.598854,20.316456,0.000000,39.053587,29.208400,36.603241,59.465202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.933778,50.098370,138.957645,252.766249,85.967898,81.102431,29.638104,14.427589,138.784708,0.953214,49.381277,-5.382048,145.418906,139.312569,142.955478,139.071743,82.773363,137.858881,-0.000503,0.030509,32.000000,-235.579623,139.268271,-0.024815,24.351420,0.679047,358027.105201,0.974786,19.949531,16.767390,3.399591,0.081722,0.034557,175.176617,32.000000,190.956768,380.766296,175.817988,156.375131,32.000000,150.751822,68.930361,68.341437,90.111680,100.000000,31.430388,49.126582,0.000000,43.550249,20.316456,0.000000,39.088720,29.638104,36.600380,59.465429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.825882,50.096998,139.103749,244.521923,85.990283,81.102354,29.382940,14.423451,138.857712,0.952349,49.429915,-5.434431,145.452498,139.209739,143.009077,139.105090,82.745625,137.828134,-0.000503,0.030531,32.000000,-235.581467,139.281753,-0.024933,24.362934,0.678005,357981.928518,0.959973,19.918069,16.752674,3.394694,0.074914,0.036961,175.616665,32.000000,190.932619,468.249242,177.155834,155.924878,32.000000,151.233942,68.925375,68.353078,90.138891,100.000000,31.420182,49.126582,0.000000,43.534403,20.316456,0.000000,39.109023,29.382940,36.580644,59.456538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.934331,50.055025,139.100950,252.944095,85.991151,81.102329,29.314415,14.421881,138.815610,0.951776,49.484711,-5.525828,145.429252,139.299846,142.936373,139.061961,82.667441,137.881577,-0.000504,0.030563,32.000000,-235.584512,139.251468,-0.024603,24.360468,0.679910,358078.935810,0.988681,20.039620,16.768493,3.406899,0.079177,0.041852,175.781094,32.000000,190.844354,467.724885,177.185220,155.368029,32.000000,151.670116,68.895503,68.303644,90.129452,100.000000,31.402916,49.126582,0.000000,43.544895,20.316456,0.000000,39.082144,29.314415,36.638898,59.454473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.848282,50.046795,139.016417,237.815201,85.991208,81.099722,28.610449,14.423165,138.820817,0.951502,49.566764,-5.434229,145.447212,139.401454,142.950176,139.150602,82.745204,137.812667,-0.000506,0.030580,32.000000,-235.584375,139.078498,-0.024598,24.351001,0.678247,358096.549350,0.970448,19.874059,16.869461,3.398149,0.071472,0.043026,174.760952,32.000000,191.358692,933.271324,174.666253,155.238397,32.000000,151.851478,68.904249,68.321959,90.144959,100.000000,31.467700,49.126582,0.000000,43.518379,20.316456,0.000000,39.091283,28.610449,36.653131,59.457374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.940216,50.047618,139.066656,248.135339,85.974998,81.093377,29.473433,14.428160,138.945611,0.950965,49.571161,-5.458635,145.430584,139.309551,142.974465,139.160323,82.755997,137.872838,-0.000506,0.030604,32.000000,-235.576921,139.220220,-0.024684,24.346805,0.678247,358096.549350,0.970448,19.874059,16.869461,3.398149,0.083149,0.034101,174.755911,32.000000,191.843279,552.491921,173.256191,155.240376,32.000000,151.999492,68.889475,68.345841,90.162148,100.000000,31.436082,49.126582,0.000000,43.574875,20.316456,0.000000,39.091082,29.473433,36.527526,59.472500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.806467,50.047618,139.036628,248.135339,85.985090,81.093391,29.586451,14.421738,138.880352,0.950382,49.500427,-5.475778,145.378138,139.218956,142.973167,139.149826,82.760714,137.824463,-0.000505,0.030627,32.000000,-235.587113,139.182798,-0.024610,24.338176,0.679491,358006.956230,0.996545,19.969465,16.758706,3.403238,0.086142,0.045407,174.636672,32.000000,192.073372,237.643682,172.260038,155.950236,32.000000,151.146307,68.885574,68.359399,90.170068,100.000000,31.464936,49.126582,0.000000,43.518478,20.316456,0.000000,39.099742,29.586451,36.596858,59.456046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.844104,50.032256,139.055589,231.860305,85.989300,81.090875,28.663496,14.424592,138.888436,0.950211,49.486401,-5.544234,145.467521,139.169610,143.025293,139.112425,82.810082,137.898163,-0.000505,0.030660,32.000000,-235.584095,139.200500,-0.024621,24.327135,0.678301,357912.456592,0.964937,19.859569,16.776721,3.396823,0.078587,0.032196,174.846904,32.000000,191.573694,526.230914,174.616099,156.218099,32.000000,151.138774,68.915136,68.380665,90.166337,100.000000,31.437224,49.126582,0.000000,43.536079,20.316456,0.000000,39.091917,28.663496,36.516741,59.456774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
