OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
3:04:54 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.921129,50.079715,139.137048,226.800335,86.067640,81.076107,29.368337,14.431299,139.077049,0.946323,49.613056,-7.263426,146.168843,139.507301,143.735182,139.182857,83.041307,138.105657,-0.000510,0.030096,32.000000,-235.574929,139.485066,-0.024358,24.304922,0.678951,357516.859738,0.978065,19.935693,16.521687,3.401859,0.075706,0.031574,175.580557,32.000000,192.510047,542.451810,173.752753,155.811496,32.000000,152.396951,68.935896,68.608861,90.414705,100.000000,33.355573,49.126582,0.000000,43.076373,20.316456,0.000000,40.864004,29.368337,36.755552,59.469569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.906614,50.079715,139.242684,226.800335,86.101829,81.069173,29.678202,14.430586,139.142364,0.946294,49.511220,-7.243672,146.154219,139.498594,143.801998,139.325564,83.087841,137.965862,-0.000510,0.030064,32.000000,-235.580232,139.495937,-0.024368,24.275837,0.679116,357473.641349,0.979463,19.908412,16.520039,3.401302,0.077320,0.031596,175.346634,32.000000,192.588813,426.881211,173.067890,156.488675,32.000000,151.709725,68.957774,68.624098,90.432088,100.000000,33.336164,49.126582,0.000000,43.078926,20.316456,0.000000,40.871229,29.678202,36.620776,59.464484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.932923,50.062707,139.243685,216.587245,86.116278,81.069165,28.850356,14.427161,139.024533,0.946300,49.308320,-7.397352,146.162689,139.507893,143.854482,139.327029,83.056675,138.020714,-0.000509,0.030036,32.000000,-235.581690,139.317769,-0.024354,24.237835,0.679979,357453.306257,0.968754,19.914637,16.602795,3.400127,0.092492,0.043088,175.643417,32.000000,192.197512,420.856796,175.484529,156.638366,32.000000,151.225705,68.951212,68.624598,90.399556,100.000000,33.371540,49.126582,0.000000,43.059912,20.316456,0.000000,40.867049,28.850356,36.558854,59.468251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.926556,50.025123,139.218580,209.488914,86.118004,81.066908,29.280637,14.427874,139.013479,0.946616,49.386524,-7.361714,146.182485,139.464236,143.864005,139.147814,83.017902,138.087214,-0.000510,0.030037,32.000000,-235.581305,139.439873,-0.024346,24.258239,0.681390,357359.219845,0.958927,19.932112,16.489398,3.403916,0.079425,0.043187,176.295498,32.000000,191.756779,479.108257,177.092092,156.708755,32.000000,151.371621,68.957401,68.627881,90.408512,100.000000,33.409435,49.126582,0.000000,43.060672,20.316456,0.000000,40.877463,29.280637,36.799572,59.452181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.902410,50.038017,139.213005,206.763030,86.131222,81.063029,29.599937,14.424021,138.993609,0.946657,49.443425,-7.418847,146.281446,139.497086,143.865711,139.320955,83.005519,137.952278,-0.000510,0.030030,32.000000,-235.582043,139.329803,-0.024327,24.308488,0.682011,357374.201642,0.985711,19.883434,16.546807,3.401753,0.076625,0.035736,176.526466,32.000000,191.483812,415.962386,178.274721,155.960055,32.000000,152.070944,68.970886,68.607706,90.427027,100.000000,33.401107,49.126582,0.000000,43.061580,20.316456,0.000000,40.845224,29.599937,36.490916,59.476965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.904912,50.038017,139.224055,206.763030,86.162162,81.059171,28.881183,14.431014,139.090819,0.946694,49.598218,-7.293600,146.247831,139.437686,143.822817,139.243525,83.027770,138.051175,-0.000509,0.030029,32.000000,-235.579149,139.374486,-0.024262,24.342871,0.680292,357415.104821,0.961392,19.895475,16.565221,3.403540,0.110819,0.039497,176.103318,32.000000,191.781227,419.188960,176.967726,155.764584,32.000000,152.126165,68.951719,68.633834,90.387098,100.000000,33.432540,49.126582,0.000000,43.068513,20.316456,0.000000,40.863316,28.881183,36.473088,59.472657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.950146,50.061335,139.255664,204.621380,86.197752,81.055352,28.806666,14.424878,139.013424,0.946694,49.632743,-7.345056,146.183978,139.525511,143.793589,139.214246,83.050955,137.989537,-0.000509,0.030022,32.000000,-235.583646,139.309938,-0.024291,24.384439,0.680292,357415.104821,0.961392,19.895475,16.565221,3.403540,0.086870,0.044260,175.501840,32.000000,192.337552,351.477552,174.596368,155.462023,32.000000,152.577470,68.932439,68.629924,90.354576,100.000000,33.411896,49.126582,0.000000,43.041623,20.316456,0.000000,40.893513,28.806666,36.811238,59.453961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.927314,50.083282,139.171363,201.418385,86.223734,81.051494,29.560948,14.428731,139.065001,0.946743,49.593659,-7.309040,146.152435,139.537520,143.836549,139.295840,83.077291,138.029303,-0.000509,0.030024,32.000000,-235.582579,139.393413,-0.024322,24.362514,0.677573,357310.790828,0.986584,19.861339,16.537612,3.400615,0.080854,0.042216,175.438258,32.000000,192.587091,238.973593,173.053876,156.104719,32.000000,152.219205,68.978681,68.659559,90.377860,100.000000,33.478226,49.126582,0.000000,43.034453,20.316456,0.000000,40.903700,29.560948,36.636990,59.469687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.864041,50.060512,139.190829,191.117458,86.233217,81.047696,28.975418,14.421025,138.933409,0.946601,49.465238,-7.421681,146.156133,139.471578,143.877743,139.183990,83.064613,137.987317,-0.000507,0.030013,32.000000,-235.592580,139.189264,-0.024372,24.322913,0.677573,357310.790828,0.986584,19.861339,16.537612,3.400615,0.073438,0.042224,175.285151,32.000000,192.577213,436.447983,173.998545,156.614851,32.000000,151.559175,68.968583,68.634911,90.343809,100.000000,33.454134,49.126582,0.000000,43.043846,20.316456,0.000000,40.938795,28.975418,36.604415,59.457639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.877091,50.060512,139.084349,191.117458,86.228619,81.043880,29.269144,14.426305,138.928066,0.946771,49.483402,-7.391548,146.200651,139.487951,143.919708,139.242564,83.073602,137.899713,-0.000506,0.029991,32.000000,-235.583038,139.288850,-0.024359,24.272690,0.680321,357303.942387,0.982985,19.964188,16.522892,3.406193,0.073481,0.037449,175.923708,32.000000,191.897606,534.260069,176.313439,156.740761,32.000000,151.382168,68.965971,68.642689,90.327600,100.000000,33.486339,49.126582,0.000000,43.074274,20.316456,0.000000,40.928045,29.269144,36.515934,59.474083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.932840,50.080264,139.201898,184.685933,86.233031,81.036158,29.641459,14.428160,138.896580,0.946737,49.485178,-7.484394,146.217286,139.558808,143.875954,139.136691,83.002593,137.893406,-0.000507,0.029983,32.000000,-235.575610,139.285484,-0.024393,24.223359,0.681056,357265.031257,0.972738,19.948465,16.471982,3.402501,0.070316,0.038157,176.441238,32.000000,191.773860,259.209932,177.566726,156.643746,32.000000,151.676240,68.965809,68.634630,90.336598,100.000000,33.498584,49.126582,0.000000,43.049609,20.316456,0.000000,40.958326,29.641459,36.652764,59.463029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.905089,50.069291,139.090613,194.329792,86.226793,81.028449,28.870601,14.431585,138.973879,0.946732,49.591707,-7.463263,146.245148,139.484096,143.827777,139.202536,83.005537,137.918379,-0.000506,0.029963,32.000000,-235.578414,139.230498,-0.024413,24.252391,0.682008,357326.893273,0.959058,19.901090,16.539971,3.400739,0.076847,0.033913,176.304289,32.000000,191.644099,174.647939,178.169358,155.828581,32.000000,152.268507,68.976217,68.617611,90.348838,100.000000,33.514961,49.126582,0.000000,43.034122,20.316456,0.000000,40.971657,28.870601,36.613953,59.455791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.873518,50.073954,139.230591,189.143340,86.243734,81.025908,28.857342,14.431157,138.956943,0.946749,49.618466,-7.415447,146.281175,139.473880,143.793142,139.268115,83.006500,137.895913,-0.000507,0.029976,32.000000,-235.579334,139.212122,-0.024399,24.274893,0.682008,357326.893273,0.959058,19.901090,16.539971,3.400739,0.076645,0.031705,175.824324,32.000000,192.081630,549.389809,175.821935,155.528036,32.000000,152.452249,68.952726,68.641076,90.336015,100.000000,33.504335,49.126582,0.000000,43.059634,20.316456,0.000000,40.972533,28.857342,36.635743,59.465360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.921928,50.073954,139.062192,189.143340,86.279840,81.025972,29.595820,14.431442,139.010019,0.946762,49.595302,-7.424746,146.220874,139.476612,143.863870,139.216247,83.059678,138.016344,-0.000509,0.029994,32.000000,-235.574787,139.269187,-0.024417,24.282053,0.681519,357302.736218,0.986528,19.966213,16.537265,3.406377,0.076687,0.035110,175.702840,32.000000,192.541669,415.706133,174.241474,155.747143,32.000000,152.562870,68.959747,68.658073,90.336888,100.000000,33.552208,49.126582,0.000000,43.061538,20.316456,0.000000,40.989077,29.595820,36.592750,59.470434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.902262,50.062158,139.110572,209.747245,86.332614,81.020876,29.181470,14.427446,138.884262,0.946822,49.495563,-7.394955,146.186739,139.436729,143.900785,139.111856,83.052270,137.912771,-0.000510,0.029971,32.000000,-235.589109,139.373529,-0.024365,24.326742,0.679871,357196.933096,0.960679,19.907915,16.541713,3.398232,0.072292,0.034385,175.560481,32.000000,192.593889,459.759135,174.925598,156.714782,32.000000,151.566277,68.963697,68.679480,90.334403,100.000000,33.525141,49.126582,0.000000,43.048900,20.316456,0.000000,40.992719,29.181470,36.656506,59.463245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.844029,50.060786,139.115594,202.679938,86.350183,81.013285,29.665185,14.427304,138.946880,0.946829,49.509416,-7.366021,146.236363,139.383733,143.912681,139.131923,83.080786,137.938257,-0.000510,0.029966,32.000000,-235.581384,139.183306,-0.024128,24.337888,0.679871,357196.933096,0.960679,19.907915,16.541713,3.398232,0.076543,0.032409,176.250280,32.000000,191.830047,639.642954,176.789953,156.741486,32.000000,151.258032,68.963324,68.634637,90.337967,100.000000,33.519732,49.126582,0.000000,43.071780,20.316456,0.000000,41.001638,29.665185,36.632442,59.461239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.862919,50.103034,139.113192,219.263998,86.380460,81.005696,29.268464,14.424164,138.903208,0.946539,49.557556,-7.473933,146.267638,139.408651,143.929510,139.130413,83.004371,137.791629,-0.000511,0.029977,32.000000,-235.581737,139.232703,-0.024110,24.328971,0.679623,357138.732009,0.960232,19.988583,16.483246,3.406020,0.068248,0.029364,176.496913,32.000000,191.554674,341.438195,178.101726,156.384602,32.000000,151.998153,68.970802,68.630481,90.348086,100.000000,33.545868,49.126582,0.000000,43.072858,20.316456,0.000000,41.011734,29.268464,36.522464,59.466678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.882320,50.120591,139.163144,219.606658,86.410414,80.998123,28.984641,14.425306,138.941776,0.946463,49.574529,-7.503004,146.285571,139.405715,143.887061,139.248085,83.029369,137.996332,-0.000512,0.029970,32.000000,-235.582726,139.153897,-0.024103,24.246542,0.679578,357251.044696,0.972775,20.008064,16.489464,3.404387,0.083146,0.037325,176.422920,32.000000,191.618513,352.789741,177.535091,156.015176,32.000000,152.362505,68.962085,68.675790,90.359507,100.000000,33.536574,49.126582,0.000000,43.038269,20.316456,0.000000,41.069777,28.984641,36.681744,59.467897,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.861600,50.120591,139.102372,219.606658,86.415714,80.993039,29.573366,14.432156,139.008608,0.946476,49.627733,-7.515160,146.247786,139.335569,143.823920,139.172141,83.041206,137.935763,-0.000513,0.029977,32.000000,-235.575220,139.363064,-0.024136,24.227896,0.681753,357189.556891,0.981748,20.002245,16.562449,3.403993,0.078919,0.036277,175.611226,32.000000,192.306845,479.035777,174.982412,155.612756,32.000000,152.322278,68.932144,68.666618,90.339639,100.000000,33.587240,49.126582,0.000000,43.042236,20.316456,0.000000,41.105845,29.573366,36.730607,59.465330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.833108,50.079441,139.209038,230.311462,86.432031,80.989200,29.389311,14.426447,138.899934,0.946508,49.698955,-7.559041,146.222102,139.380756,143.901440,139.114932,83.126447,137.826234,-0.000513,0.029978,32.000000,-235.582896,139.224871,-0.024110,24.234531,0.682320,357160.553840,0.962673,20.027211,16.521632,3.404232,0.079072,0.039886,175.611464,32.000000,192.613100,881.063574,173.536841,156.011156,32.000000,152.687123,68.976872,68.714685,90.377991,100.000000,33.544095,49.126582,0.000000,43.052007,20.316456,0.000000,41.083727,29.389311,36.598839,59.461436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.876678,50.080813,139.016708,243.553180,86.450818,80.982801,29.126104,14.434153,138.920552,0.946449,49.576801,-7.412938,146.163479,139.329247,143.899644,139.111881,83.067929,137.986896,-0.000513,0.029978,32.000000,-235.573223,139.274835,-0.024128,24.256010,0.682906,356987.920392,0.969286,20.020404,16.383959,3.409220,0.080017,0.042109,175.368232,32.000000,192.597284,746.099276,173.357335,156.714520,32.000000,151.608889,68.952072,68.654136,90.335752,100.000000,33.625934,49.126582,0.000000,43.065961,20.316456,0.000000,41.096921,29.126104,36.749389,59.453568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.903261,50.088768,139.130595,244.455255,86.459990,80.975208,29.602189,14.430871,138.980683,0.946407,49.430777,-7.554292,146.267516,139.481914,143.974137,139.181288,83.089299,137.908197,-0.000513,0.030021,32.000000,-235.573227,139.242021,-0.024190,24.340694,0.680779,357026.461642,0.976841,19.969263,16.519374,3.400881,0.078765,0.037486,175.903117,32.000000,192.110936,293.704529,175.890593,156.693767,32.000000,151.391088,68.979393,68.709311,90.352085,100.000000,33.601943,49.126582,0.000000,43.027597,20.316456,0.000000,41.111672,29.602189,36.573674,59.463589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.873070,50.088768,139.088001,244.455255,86.480793,80.967596,29.598495,14.421595,138.904071,0.946400,49.454649,-7.523446,146.260172,139.509342,143.965243,139.220579,83.065403,137.904308,-0.000513,0.030059,32.000000,-235.584633,139.257382,-0.024249,24.372873,0.678405,356953.320725,0.960382,19.945202,16.460345,3.401455,0.070693,0.035715,176.415216,32.000000,191.735236,401.639802,177.299685,156.740836,32.000000,151.594743,68.974302,68.663491,90.353913,100.000000,33.614895,49.126582,0.000000,43.027875,20.316456,0.000000,41.133683,29.598495,36.578003,59.467169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.845562,50.070114,139.143110,241.774684,86.527144,80.959917,29.555116,14.428017,138.988289,0.946175,49.470865,-7.515887,146.322417,139.438115,143.947727,139.111938,83.075775,137.838904,-0.000514,0.030087,32.000000,-235.583948,139.286483,-0.024182,24.309852,0.677751,356972.435663,0.961182,19.981567,16.482379,3.402925,0.092909,0.045932,176.570143,32.000000,191.528973,310.974842,178.083467,156.136715,32.000000,152.334361,68.990589,68.680199,90.382841,100.000000,33.633130,49.126582,0.000000,43.040000,20.316456,0.000000,41.133202,29.555116,36.557900,59.460806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.897985,50.047893,139.152908,231.826617,86.534560,80.957380,29.230421,14.431299,138.957086,0.946391,49.492559,-7.566534,146.321215,139.490009,143.882646,139.187420,83.031388,137.893934,-0.000514,0.030102,32.000000,-235.572962,139.283892,-0.024115,24.250424,0.680114,356925.986200,0.984386,20.000363,16.438988,3.406776,0.075085,0.038289,176.132898,32.000000,191.842411,316.800037,176.580726,155.772749,32.000000,152.342906,68.965599,68.699668,90.380555,100.000000,33.617897,49.126582,0.000000,43.049672,20.316456,0.000000,41.122088,29.230421,36.407644,59.469618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.898538,50.019637,139.138807,228.656360,86.553783,80.962492,29.288712,14.428017,138.997278,0.946398,49.520189,-7.620984,146.280923,139.462421,143.886989,139.114383,83.084668,137.915954,-0.000513,0.030130,32.000000,-235.581326,139.288930,-0.024164,24.220736,0.680877,356922.696806,0.972416,19.910680,16.511429,3.402439,0.073107,0.042869,175.730324,32.000000,192.458042,275.436624,174.397234,155.700957,32.000000,152.820505,68.956607,68.712699,90.359244,100.000000,33.660348,49.126582,0.000000,43.024782,20.316456,0.000000,41.130042,29.288712,36.564650,59.459282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.859263,50.003726,139.228163,213.953476,86.551095,80.965063,29.601485,14.425163,138.933625,0.946389,49.518434,-7.559513,146.204454,139.362833,143.894834,139.081215,83.097271,137.973988,-0.000514,0.030120,32.000000,-235.578279,139.245287,-0.024192,24.265294,0.681638,356835.917021,0.970456,19.881758,16.468689,3.402048,0.079270,0.033140,175.509759,32.000000,192.650830,434.681378,172.922998,156.409011,32.000000,152.135303,68.973021,68.707508,90.361208,100.000000,33.629333,49.126582,0.000000,43.041029,20.316456,0.000000,41.105928,29.601485,36.759881,59.470012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.847031,50.003726,139.041098,213.953476,86.528688,80.965054,29.100433,14.429159,138.976029,0.946290,49.515629,-7.676046,146.217345,139.433711,143.964750,139.134919,83.095782,137.881835,-0.000515,0.030121,32.000000,-235.584282,139.274572,-0.024310,24.292779,0.681360,356834.764502,0.961195,19.913160,16.483857,3.407506,0.076279,0.038823,175.515080,32.000000,192.583404,419.276308,174.407861,156.551414,32.000000,151.727999,68.977506,68.726540,90.371483,100.000000,33.712564,49.126582,0.000000,43.039413,20.316456,0.000000,41.092012,29.100433,36.508451,59.454542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.886054,50.024575,139.120911,205.581489,86.504641,80.959922,29.268248,14.429301,138.924198,0.946247,49.383850,-7.615476,146.276832,139.373823,143.971240,139.086983,83.068430,137.828435,-0.000514,0.030156,32.000000,-235.576927,139.293152,-0.024235,24.339540,0.680025,356842.709295,0.978062,19.927904,16.441244,3.403946,0.078923,0.032105,176.195743,32.000000,191.758629,393.945632,176.609787,156.854102,32.000000,151.415669,68.987879,68.721540,90.361373,100.000000,33.678395,49.126582,0.000000,43.021480,20.316456,0.000000,41.113985,29.268248,36.477563,59.477929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.856118,50.034176,139.025941,184.150404,86.496807,80.954777,29.609767,14.428017,138.973089,0.946454,49.351806,-7.614812,146.327530,139.394724,143.992631,139.128725,83.014561,137.887060,-0.000514,0.030180,32.000000,-235.583457,139.302310,-0.024214,24.337599,0.678423,356859.912165,0.971438,19.901732,16.443030,3.402650,0.076645,0.045361,176.482080,32.000000,191.717049,547.638159,177.886797,156.587639,32.000000,151.774262,68.985358,68.699486,90.344010,100.000000,33.694786,49.126582,0.000000,43.022115,20.316456,0.000000,41.118066,29.609767,36.792602,59.458485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.880901,50.009761,139.171568,187.883543,86.484798,80.952192,29.154443,14.432869,138.968625,0.946179,49.457193,-7.699788,146.356611,139.399412,143.944920,139.229082,83.058875,137.924070,-0.000513,0.030197,32.000000,-235.577457,139.245487,-0.024190,24.264114,0.678542,356945.573498,0.960960,19.947402,16.524965,3.402818,0.079637,0.039982,176.474844,32.000000,191.603554,351.495968,177.678624,155.884855,32.000000,152.481555,68.958044,68.697513,90.365674,100.000000,33.696510,49.126582,0.000000,43.020010,20.316456,0.000000,41.133045,29.154443,36.611385,59.457630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.000000
40.891700,50.009761,139.040863,187.883543,86.450990,80.949612,28.981370,14.431014,138.811505,0.945874,49.634173,-7.753623,146.362907,139.455304,143.919489,139.069790,83.075218,137.878467,-0.000513,0.030212,32.000000,-235.576034,139.205127,-0.024200,24.233298,0.680727,356829.452163,0.975233,19.893124,16.498367,3.404317,0.087752,0.041123,175.678024,32.000000,192.129521,455.783518,175.429553,155.681550,32.000000,152.719941,68.969888,68.697309,90.347439,100.000000,33.729586,49.126582,0.000000,43.020429,20.316456,0.000000,41.112363,28.981370,36.458267,59.466029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.869644,50.013327,139.105064,178.773644,86.435471,80.944494,29.606702,14.434724,138.845288,0.945963,49.674261,-7.744877,146.296399,139.380061,143.940376,139.064211,83.069465,137.815085,-0.000512,0.030235,32.000000,-235.572488,139.097237,-0.024235,24.207728,0.680864,356786.486363,0.980745,19.880117,16.460195,3.400222,0.072272,0.039060,175.676142,32.000000,192.549619,104.811239,174.145282,155.886105,32.000000,152.613205,68.985097,68.712108,90.345785,100.000000,33.740106,49.126582,0.000000,43.022626,20.316456,0.000000,41.117637,29.606702,36.398620,59.470061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.871689,50.052282,139.120520,193.980718,86.401876,80.936496,29.326311,14.425591,138.863448,0.946008,49.636380,-7.690334,146.242564,139.442377,143.968238,139.018407,83.097780,137.826684,-0.000512,0.030245,32.000000,-235.581621,139.145698,-0.024181,24.242635,0.682157,356787.870633,0.960540,19.910253,16.435602,3.403628,0.080836,0.043088,175.319694,32.000000,192.684893,349.670518,173.144195,156.543951,32.000000,151.912066,68.983788,68.733655,90.335778,100.000000,33.699737,49.126582,0.000000,43.035378,20.316456,0.000000,41.160486,29.326311,36.559001,59.468743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.891746,50.093158,139.158792,189.203766,86.395777,80.925913,29.556792,14.426733,138.975564,0.945658,49.559727,-7.681233,146.258719,139.420029,143.973729,139.224739,83.090635,137.880062,-0.000512,0.030261,32.000000,-235.585397,139.219609,-0.024205,24.281843,0.682157,356787.870633,0.960540,19.910253,16.435602,3.403628,0.069671,0.028626,175.658657,32.000000,192.296320,391.893787,175.472217,156.868541,32.000000,151.472688,68.993906,68.732140,90.331122,100.000000,33.750666,49.126582,0.000000,43.016048,20.316456,0.000000,41.169169,29.556792,36.599720,59.461967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.830780,50.106874,139.141048,197.026032,86.417138,80.916898,28.998481,14.426447,138.973154,0.945595,49.541694,-7.687529,146.289172,139.401310,144.005032,139.045829,83.048270,137.889898,-0.000510,0.030250,32.000000,-235.584043,139.340550,-0.024288,24.337835,0.682340,356778.495263,0.979168,19.982978,16.405931,3.403478,0.070993,0.040945,176.409315,32.000000,191.756260,476.736096,176.982016,156.784090,32.000000,151.401822,68.984703,68.707974,90.334894,100.000000,33.743846,49.126582,0.000000,43.008798,20.316456,0.000000,41.224244,28.998481,36.660028,59.455387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.852602,50.106874,139.100734,197.026032,86.454117,80.915529,29.186114,14.423879,138.955222,0.945485,49.497286,-7.620087,146.356314,139.431204,144.054004,139.166961,83.038002,137.844560,-0.000509,0.030251,32.000000,-235.580711,139.278266,-0.024348,24.375312,0.679942,356744.684691,0.961577,19.963458,16.445541,3.403102,0.096026,0.046380,176.592191,32.000000,191.598544,176.550364,178.375348,156.239271,32.000000,152.249634,69.004250,68.671423,90.352266,100.000000,33.783133,49.126582,0.000000,43.036113,20.316456,0.000000,41.254524,29.186114,36.503242,59.466678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.887388,50.085751,139.189645,199.784878,86.422590,80.913177,29.414718,14.432013,138.953223,0.945472,49.484157,-7.666532,146.412303,139.447005,143.949523,139.216655,83.035927,137.853184,-0.000510,0.030273,32.000000,-235.576838,139.257847,-0.024365,24.349349,0.679220,356816.634823,0.981603,20.050644,16.492615,3.407749,0.078462,0.038065,176.424049,32.000000,191.655228,414.673034,177.065015,155.983279,32.000000,152.629211,68.985063,68.705424,90.316167,100.000000,33.766403,49.126582,0.000000,43.027668,20.316456,0.000000,41.250640,29.414718,36.679250,59.458200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.882409,50.028690,139.122029,212.726196,86.400028,80.911910,28.884521,14.423165,138.918062,0.945478,49.486605,-7.760984,146.277395,139.452675,143.945796,139.088833,83.063626,137.852335,-0.000510,0.030268,32.000000,-235.589292,139.339389,-0.024330,24.297001,0.677652,356813.150152,0.974711,20.024337,16.481178,3.404942,0.074065,0.040581,175.716056,32.000000,192.413232,638.938081,174.727839,155.780372,32.000000,152.652680,68.969797,68.708023,90.282447,100.000000,33.822180,49.126582,0.000000,43.005676,20.316456,0.000000,41.264882,28.884521,36.468319,59.470798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.860723,49.997416,139.146289,226.086200,86.363062,80.910663,29.349737,14.431442,138.965074,0.945389,49.513011,-7.831652,146.337634,139.404510,143.978286,139.178110,83.098970,138.004427,-0.000508,0.030247,32.000000,-235.580196,139.308182,-0.024359,24.236944,0.679277,356662.479120,0.983866,19.910237,16.459277,3.402980,0.071976,0.037465,175.565783,32.000000,192.571758,435.280643,173.519635,156.348680,32.000000,152.397014,68.993456,68.720469,90.312238,100.000000,33.804503,49.126582,0.000000,43.009182,20.316456,0.000000,41.214364,29.349737,36.633762,59.458623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.859728,49.997416,139.084336,226.086200,86.364436,80.906840,29.418061,14.428873,138.980810,0.945445,49.490102,-7.869632,146.292922,139.419886,143.978578,139.146857,83.094789,137.921054,-0.000508,0.030275,32.000000,-235.579158,139.308224,-0.024424,24.247696,0.681335,356585.462230,0.968734,19.905092,16.496720,3.405380,0.067016,0.034083,175.446350,32.000000,192.646049,248.824367,173.821371,156.837077,32.000000,151.677063,68.977155,68.732423,90.261080,100.000000,33.835283,49.126582,0.000000,43.013421,20.316456,0.000000,41.185366,29.418061,36.507350,59.462183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.865615,50.031982,139.121633,231.268118,86.379554,80.899251,28.912447,14.428303,138.981383,0.945449,49.463326,-7.767380,146.284990,139.390931,144.026463,139.122654,83.057453,137.918688,-0.000509,0.030272,32.000000,-235.582516,139.314669,-0.024434,24.238675,0.680762,356574.280068,0.966464,19.906291,16.461009,3.403947,0.076235,0.034220,176.061328,32.000000,191.981345,517.595944,176.238041,156.871142,32.000000,151.202808,68.992196,68.711313,90.247144,100.000000,33.813790,49.126582,0.000000,43.002111,20.316456,0.000000,41.220340,28.912447,36.556726,59.469835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.884284,50.068468,139.047298,243.956828,86.388156,80.891603,29.382425,14.426875,138.932396,0.945376,49.487999,-7.855873,146.363057,139.417235,144.058471,139.122531,83.011042,137.942236,-0.000507,0.030287,32.000000,-235.580173,139.311284,-0.024380,24.219897,0.681078,356629.081295,0.983208,19.933763,16.497213,3.404369,0.081883,0.038989,176.545172,32.000000,191.767295,596.488382,177.545646,156.753224,32.000000,151.732015,68.986668,68.736120,90.233125,100.000000,33.849820,49.126582,0.000000,43.005048,20.316456,0.000000,41.225651,29.382425,36.478810,59.459154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.866458,50.078344,139.155606,238.141938,86.414445,80.888022,29.587207,14.428588,138.969411,0.945283,49.591278,-7.937167,146.368228,139.465765,144.057155,139.156513,83.067634,137.923054,-0.000506,0.030300,32.000000,-235.579116,139.193727,-0.024108,24.255958,0.681007,356692.617223,0.967002,19.947758,16.554892,3.400996,0.066128,0.036724,176.610898,32.000000,191.558997,624.298403,178.361187,155.981176,32.000000,152.503150,68.984824,68.726795,90.236169,100.000000,33.845229,49.126582,0.000000,43.005690,20.316456,0.000000,41.272373,29.587207,36.470006,59.465025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.872655,50.078344,139.122101,238.141938,86.424205,80.884176,28.951718,14.429016,138.916558,0.945247,49.760542,-7.885083,146.384400,139.355104,143.987706,139.160201,83.085935,137.827823,-0.000505,0.030321,32.000000,-235.580163,139.282914,-0.024118,24.282944,0.680707,356611.232189,0.960746,19.979109,16.489122,3.405130,0.083449,0.040397,176.171610,32.000000,192.100435,65.839591,175.953291,155.747034,32.000000,152.568825,68.999948,68.744002,90.220685,100.000000,33.885057,49.126582,0.000000,42.999446,20.316456,0.000000,41.294406,28.951718,36.606836,59.458928,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.868623,50.098096,139.158796,239.835145,86.398497,80.879048,29.348627,14.433868,138.983190,0.944970,49.778838,-7.985328,146.337356,139.419987,143.993689,139.153644,83.085661,137.769664,-0.000504,0.030338,32.000000,-235.574655,139.283687,-0.024165,24.317956,0.679686,356562.448357,0.981626,19.971641,16.425232,3.403794,0.074542,0.036764,175.738265,32.000000,192.574440,619.022423,174.335666,155.796578,32.000000,152.738294,68.999800,68.770034,90.193258,100.000000,33.880055,49.126582,0.000000,42.981011,20.316456,0.000000,41.327648,29.348627,36.573821,59.450568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.860152,50.109069,139.050835,231.974672,86.372830,80.871361,29.536199,14.428445,138.918766,0.944952,49.677510,-7.869410,146.296303,139.441480,144.025568,139.113996,83.106926,137.838189,-0.000503,0.030318,32.000000,-235.578275,139.244979,-0.024189,24.343500,0.678912,356562.302944,0.968442,19.996251,16.397653,3.405028,0.082146,0.039738,175.551134,32.000000,192.710169,752.486306,173.116444,156.704508,32.000000,152.086641,69.004103,68.776415,90.206653,100.000000,33.909232,49.126582,0.000000,42.999717,20.316456,0.000000,41.343941,29.536199,36.405590,59.463678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.874057,50.100565,139.165666,238.506104,86.357540,80.866232,29.348140,14.424878,139.027316,0.944661,49.371323,-7.926258,146.373709,139.400393,144.054239,139.178391,83.050188,137.861556,-0.000502,0.030326,32.000000,-235.583318,139.163748,-0.024175,24.334636,0.677856,356513.183994,0.962445,20.017433,16.409204,3.403091,0.072741,0.038997,176.318838,32.000000,191.863242,465.643440,176.795853,156.772037,32.000000,151.566536,69.009905,68.751884,90.139016,100.000000,33.896756,49.126582,0.000000,43.010694,20.316456,0.000000,41.378726,29.348140,36.617548,59.456135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.843967,50.051459,139.160531,234.497842,86.365749,80.870060,29.555114,14.423308,138.956940,0.944747,49.458522,-7.914832,146.434118,139.387567,144.139291,139.216262,83.070374,137.910755,-0.000501,0.030316,32.000000,-235.583249,139.172294,-0.024208,24.298863,0.678263,356473.580174,0.978868,19.989594,16.421700,3.404617,0.074445,0.034182,176.660032,32.000000,191.824483,620.445744,178.130210,156.514506,32.000000,152.198402,69.025860,68.769922,90.174445,100.000000,33.887564,49.126582,0.000000,42.982071,20.316456,0.000000,41.387189,29.555114,36.540145,59.462744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.861236,50.051459,139.079107,234.497842,86.371110,80.871258,28.783427,14.433725,138.966213,0.944897,49.526811,-8.011786,146.427751,139.394722,144.042273,139.147798,83.074323,137.968349,-0.000500,0.030333,32.000000,-235.574634,139.231170,-0.024255,24.266474,0.678263,356473.580174,0.978868,19.989594,16.421700,3.404617,0.092923,0.039779,176.632510,32.000000,191.651733,504.473572,177.636812,155.990240,32.000000,152.512246,69.048835,68.776282,90.207949,100.000000,33.951620,49.126582,0.000000,43.001729,20.316456,0.000000,41.350878,28.783427,36.609111,59.466048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.873325,50.045149,139.131704,235.396262,86.356352,80.869949,29.249066,14.434439,139.003700,0.944622,49.592302,-8.065976,146.379546,139.411749,144.041735,139.139221,83.086192,138.012647,-0.000500,0.030300,32.000000,-235.572609,139.234983,-0.024269,24.205604,0.679676,356513.147044,0.962083,19.979331,16.480494,3.407126,0.080472,0.039657,175.782472,32.000000,192.398280,152.045692,175.192502,155.719167,32.000000,152.650792,68.990091,68.787333,90.168655,100.000000,33.915766,49.126582,0.000000,43.001148,20.316456,0.000000,41.352963,29.249066,36.562376,59.467327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.863200,50.047618,139.015615,230.951102,86.341044,80.866181,29.446529,14.423593,138.795912,0.944552,49.682183,-8.047583,146.396274,139.373824,144.067307,139.159016,83.090203,137.804770,-0.000500,0.030303,32.000000,-235.585586,139.143701,-0.024247,24.193304,0.679992,356503.665378,0.987438,19.958516,16.504107,3.403693,0.095747,0.042225,175.825016,32.000000,192.719463,481.529569,173.653659,156.043491,32.000000,152.502758,69.012884,68.784368,90.179524,100.000000,33.959441,49.126582,0.000000,42.987413,20.316456,0.000000,41.360461,29.446529,36.566558,59.467809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.878996,50.074503,139.139549,247.381994,86.353871,80.863680,28.781155,14.427161,138.949515,0.944484,49.622526,-7.993173,146.333847,139.426166,144.046007,139.154434,83.123190,137.952153,-0.000500,0.030300,32.000000,-235.580871,139.160810,-0.024219,24.231882,0.681705,356467.099783,0.971375,19.937641,16.513431,3.403973,0.073467,0.040376,175.377967,32.000000,192.824923,66.253095,173.279009,156.715318,32.000000,151.627144,69.044167,68.791559,90.201713,100.000000,33.966966,49.126582,0.000000,42.972347,20.316456,0.000000,41.370762,28.781155,36.637064,59.453617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.862724,50.074503,139.078760,247.381994,86.373061,80.863692,29.305783,14.429444,138.885116,0.944486,49.470390,-8.112555,146.375934,139.447209,144.102360,139.053715,83.109225,137.809315,-0.000501,0.030277,32.000000,-235.577276,139.274205,-0.024166,24.268467,0.681713,356450.171807,0.965082,19.952308,16.409925,3.401976,0.070063,0.045555,175.923410,32.000000,192.258675,151.088147,175.798650,156.743918,32.000000,151.621744,69.024375,68.789629,90.176915,100.000000,33.987911,49.126582,0.000000,42.974508,20.316456,0.000000,41.407695,29.305783,36.751297,59.453578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.865700,50.108246,139.117161,215.883098,86.352014,80.863713,29.503855,14.425306,138.857606,0.944521,49.581924,-8.137810,146.410294,139.367054,144.076777,139.030508,83.059403,137.752450,-0.000500,0.030256,32.000000,-235.582562,139.130892,-0.024166,24.336681,0.680910,356410.176580,0.987017,19.960161,16.447490,3.403693,0.078199,0.046540,176.520128,32.000000,192.002220,267.565182,177.192902,156.790443,32.000000,151.588452,69.025248,68.777621,90.192743,100.000000,33.967656,49.126582,0.000000,42.991077,20.316456,0.000000,41.454629,29.503855,36.422024,59.460777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.899744,50.109892,139.017367,213.497978,86.325603,80.863741,28.972960,14.433583,138.923740,0.944524,49.582498,-8.034995,146.467294,139.342542,144.080018,139.067306,83.053012,137.772644,-0.000500,0.030232,32.000000,-235.573793,139.154506,-0.024272,24.325509,0.678160,356545.846423,0.963265,20.009924,16.415665,3.404253,0.082376,0.034805,176.692799,32.000000,191.623000,348.185373,178.470334,156.119538,32.000000,152.474831,69.036247,68.760781,90.224096,100.000000,34.001026,49.126582,0.000000,42.979984,20.316456,0.000000,41.472607,28.972960,36.579690,59.468586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.851208,50.118671,139.089472,197.997575,86.302363,80.857351,29.291608,14.422452,138.934836,0.944678,49.622708,-8.038816,146.457147,139.355391,144.041924,139.179550,83.078018,137.849499,-0.000500,0.030241,32.000000,-235.585580,139.126733,-0.024310,24.347382,0.677529,356538.276133,0.980034,19.970561,16.431729,3.398979,0.081296,0.041381,176.305549,32.000000,191.914574,320.554711,176.631710,155.910159,32.000000,152.388288,68.995697,68.770500,90.213641,100.000000,33.989512,49.126582,0.000000,42.971690,20.316456,0.000000,41.492454,29.291608,36.404049,59.469687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.853703,50.118671,138.992027,197.997575,86.298942,80.853534,29.561264,14.428160,138.944304,0.944361,49.596078,-8.051139,146.400405,139.387526,144.011406,139.164560,83.089028,137.798563,-0.000499,0.030250,32.000000,-235.580200,139.186936,-0.024309,24.356089,0.677941,356509.334176,0.970568,20.037815,16.443528,3.404782,0.088422,0.039419,175.812093,32.000000,192.599587,121.863502,174.696618,155.837359,32.000000,152.557098,69.036909,68.793024,90.236722,100.000000,34.011091,49.126582,0.000000,42.981920,20.316456,0.000000,41.520183,29.561264,36.566704,59.470464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.877619,50.094529,139.096049,201.093112,86.290896,80.848419,29.073546,14.434439,138.920020,0.944365,49.556634,-8.050058,146.366581,139.359548,144.079597,139.094239,83.116242,137.817412,-0.000498,0.030224,32.000000,-235.576543,139.245426,-0.024305,24.293566,0.677234,356474.101687,0.961605,20.034807,16.408126,3.402189,0.082532,0.041961,175.652979,32.000000,192.737464,380.466620,173.237110,156.395613,32.000000,152.009970,69.031220,68.808941,90.236565,100.000000,34.031839,49.126582,0.000000,42.977782,20.316456,0.000000,41.515167,29.073546,36.515934,59.468871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.900588,50.054751,139.005147,202.003359,86.308787,80.843329,29.208565,14.427018,138.896419,0.944419,49.520188,-8.114494,146.395170,139.357184,144.064287,139.115829,83.110815,137.809011,-0.000496,0.030211,32.000000,-235.586750,139.227073,-0.024269,24.241848,0.678935,356373.237440,0.976993,19.981847,16.389939,3.402743,0.071594,0.039104,175.577270,32.000000,192.668461,185.613176,174.476938,156.840264,32.000000,151.610077,69.020820,68.809343,90.205648,100.000000,34.029435,49.126582,0.000000,42.970302,20.316456,0.000000,41.530867,29.208565,36.605662,59.457315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
