OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
3:32:21 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.878273,50.123060,161.243910,258.424458,85.201176,80.355127,29.123023,14.434011,161.350725,0.931538,48.221096,-23.897894,158.525778,162.063245,156.174965,161.659158,91.051922,160.513648,-0.000504,0.030283,32.000000,-235.574185,161.586981,-0.024370,26.915803,0.684551,342733.127661,0.976122,20.069930,18.668493,3.949120,0.046866,0.023509,191.756678,32.000000,208.195749,-2113.169999,190.975444,170.474302,32.000000,164.450166,69.027466,69.716782,97.653044,100.000000,34.063411,45.126582,0.000000,37.693497,22.316456,0.000000,37.589610,29.123023,39.264275,59.495985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.866192,50.107972,161.308104,257.982281,85.202842,80.343680,29.431618,14.435010,161.239769,0.931561,48.234276,-24.009789,158.595809,162.022158,156.170393,161.549169,91.005428,160.465838,-0.000504,0.030277,32.000000,-235.576136,161.537890,-0.024374,26.904421,0.683956,342701.879644,0.964597,20.028194,18.669278,3.948190,0.058897,0.027661,191.931218,32.000000,208.086633,1022.889533,192.664714,170.306942,32.000000,164.503235,69.051102,69.701797,97.636226,100.000000,34.061204,45.126582,0.000000,37.684624,22.316456,0.000000,37.610048,29.431618,39.205141,59.491550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.906448,50.083007,161.303654,247.156918,85.198968,80.332234,28.650616,14.427732,161.260275,0.931782,48.222885,-23.967524,158.597981,162.049952,156.096633,161.596000,90.998981,160.485658,-0.000504,0.030246,32.000000,-235.581283,161.670276,-0.024308,26.873133,0.683721,342654.474064,0.969437,20.009590,18.709062,3.944489,0.038778,0.032524,192.245831,32.000000,207.957626,810.330507,192.274142,169.573023,32.000000,165.463032,69.014863,69.687586,97.609329,100.000000,34.051685,45.126582,0.000000,37.677393,22.316456,0.000000,37.613363,28.650616,39.254371,59.496290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.901174,50.083007,161.336723,247.156918,85.223741,80.320870,29.279208,14.428588,161.314576,0.931977,48.404853,-23.966667,158.563554,161.993877,156.100265,161.560349,91.049648,160.460396,-0.000504,0.030220,32.000000,-235.581083,161.538811,-0.024126,26.845727,0.684265,342665.560282,0.959406,20.009058,18.735136,3.947226,0.043407,0.025978,191.314278,32.000000,208.570299,872.412646,189.835574,169.332328,32.000000,165.231107,69.018441,69.724368,97.591304,100.000000,34.091174,45.126582,0.000000,37.661359,22.316456,0.000000,37.604345,29.279208,39.263175,59.487754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.841477,50.062981,161.271929,247.084827,85.219528,80.309495,28.652924,14.428588,161.255902,0.931798,48.338159,-24.159968,158.500040,162.032375,156.109109,161.571268,91.059499,160.413546,-0.000503,0.030210,32.000000,-235.579444,161.537016,-0.024147,26.849005,0.684315,342578.022634,0.984303,19.935603,18.750048,3.943233,0.047255,0.028579,191.142008,32.000000,208.980773,972.431392,187.961821,169.604363,32.000000,165.491503,69.026504,69.746536,97.595055,100.000000,34.071116,45.126582,0.000000,37.672083,22.316456,0.000000,37.597620,28.652924,39.288046,59.491756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.798453,50.052831,161.351766,241.407764,85.199521,80.300628,29.480530,14.428017,161.277885,0.931728,48.224100,-24.163788,158.458732,162.052521,156.209358,161.623177,91.066132,160.411506,-0.000502,0.030163,32.000000,-235.581162,161.492229,-0.024209,26.817718,0.685098,342456.583960,0.963169,19.941954,18.688590,3.944550,0.047254,0.017089,190.910912,32.000000,209.210591,-99844.421262,187.720529,170.268536,32.000000,164.427525,69.024160,69.737138,97.576721,100.000000,34.090003,45.126582,0.000000,37.693361,22.316456,0.000000,37.608081,29.480530,39.210424,59.489750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.801625,50.072034,161.256638,244.967911,85.185975,80.289223,28.590025,14.433583,161.255340,0.931655,48.143320,-24.207765,158.544783,161.952380,156.211779,161.582456,91.025275,160.315699,-0.000502,0.030171,32.000000,-235.577400,161.506442,-0.024246,26.803319,0.687126,342374.816460,0.958888,20.035592,18.651217,3.954850,0.056404,0.030831,191.645029,32.000000,208.618298,790.486762,190.156792,170.408723,32.000000,164.543037,69.003558,69.773003,97.549018,100.000000,34.064035,45.126582,0.000000,37.694962,22.316456,0.000000,37.607021,28.590025,39.279976,59.488835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.806492,50.072034,161.223835,244.967911,85.168100,80.280315,29.531556,14.424878,161.152495,0.931550,48.206200,-24.255618,158.557081,161.946122,156.224488,161.596242,91.036454,160.395633,-0.000501,0.030148,32.000000,-235.583482,161.532000,-0.024293,26.789498,0.687093,342403.513542,0.988580,20.050967,18.651126,3.952211,0.067194,0.030074,192.111016,32.000000,208.154050,-99845.336369,192.140586,170.576745,32.000000,164.014048,69.027089,69.739234,97.544040,100.000000,34.092948,45.126582,0.000000,37.714457,22.316456,0.000000,37.636527,29.531556,39.271465,59.490075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.809121,50.094804,161.203168,246.159363,85.146602,80.273972,28.593793,14.431014,161.152747,0.931397,48.262609,-24.184669,158.562662,161.961557,156.166619,161.554626,90.962501,160.383813,-0.000501,0.030111,32.000000,-235.575379,161.536342,-0.024224,26.766551,0.687093,342403.513542,0.988580,20.050967,18.651126,3.952211,0.062730,0.042116,192.248711,32.000000,207.935144,32.000000,192.786508,169.712244,32.000000,165.211325,69.001672,69.721725,97.544978,100.000000,34.078265,45.126582,0.000000,37.715409,22.316456,0.000000,37.671812,28.593793,39.282250,59.495533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.858625,50.097273,161.117041,240.653013,85.138296,80.267625,29.501450,14.431442,161.187334,0.931363,48.397021,-24.290150,158.626837,161.958233,156.128975,161.555543,90.987498,160.372488,-0.000499,0.030091,32.000000,-235.577081,161.495001,-0.024155,26.779008,0.687671,342451.221777,0.988123,20.064695,18.743015,3.950175,0.048895,0.018073,191.820513,32.000000,208.256381,32.000000,190.732320,169.364067,32.000000,165.258106,69.008052,69.759645,97.560550,100.000000,34.074835,45.126582,0.000000,37.712715,22.316456,0.000000,37.687558,29.501450,39.160827,59.498395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.845020,50.088494,161.292119,239.789790,85.129014,80.259786,28.599046,14.431442,161.211196,0.931178,48.343896,-24.249378,158.524148,161.987596,156.131396,161.513005,91.058512,160.320088,-0.000499,0.030059,32.000000,-235.577245,161.500059,-0.024098,26.775625,0.686308,342360.624591,0.956394,20.007478,18.713177,3.943281,0.045483,0.018756,191.322639,32.000000,208.885217,32.000000,188.642690,169.491482,32.000000,165.689522,68.997004,69.780567,97.537805,100.000000,34.042724,45.126582,0.000000,37.683265,22.316456,0.000000,37.706105,28.599046,39.110131,59.494844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.849428,50.088494,161.139868,239.789790,85.117069,80.252241,29.458224,14.427589,161.307857,0.931087,48.250459,-24.152845,158.475025,161.991736,156.136538,161.495788,91.060992,160.301380,-0.000499,0.030042,32.000000,-235.584868,161.450522,-0.024144,26.768675,0.687059,342219.833246,0.986810,20.015095,18.619766,3.948881,0.052334,0.034780,191.027196,32.000000,208.984773,32.000000,187.300796,169.923060,32.000000,164.656290,69.008891,69.785387,97.548306,100.000000,34.102611,45.126582,0.000000,37.689166,22.316456,0.000000,37.712784,29.458224,39.319521,59.490940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.831660,50.056946,161.202203,241.933481,85.132564,80.244609,28.722384,14.427589,161.223686,0.930533,48.100909,-24.320805,158.458333,161.927627,156.185157,161.500515,91.084690,160.422341,-0.000499,0.030028,32.000000,-235.582410,161.626244,-0.024141,26.805182,0.687059,342219.833246,0.986810,20.015095,18.619766,3.948881,0.047403,0.026750,191.386426,32.000000,209.023298,32.000000,189.185901,170.434996,32.000000,164.361176,69.003779,69.813482,97.527622,100.000000,34.039110,45.126582,0.000000,37.706733,22.316456,0.000000,37.695170,28.722384,39.218934,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.865158,50.052282,161.044709,242.924647,85.149072,80.239564,29.240127,14.431157,161.222841,0.929847,48.041037,-24.300669,158.500102,161.940982,156.219485,161.502778,91.046844,160.428847,-0.000498,0.030006,32.000000,-235.577039,161.545948,-0.024074,26.792750,0.686628,342181.150666,0.957826,20.009783,18.609287,3.944728,0.046686,0.035715,191.852851,32.000000,208.161567,32.000000,191.542994,170.563673,32.000000,164.066102,69.008293,69.762792,97.543504,100.000000,34.068235,45.126582,0.000000,37.692336,22.316456,0.000000,37.704628,29.240127,39.205802,59.489268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.836180,50.045424,161.229189,235.733346,85.161532,80.235784,28.938815,14.431585,161.218366,0.929778,48.160059,-24.339876,158.555878,161.911232,156.219882,161.504673,90.956271,160.391567,-0.000497,0.030015,32.000000,-235.577922,161.528918,-0.024061,26.807437,0.685307,342103.677572,0.964325,19.954614,18.677916,3.940881,0.055043,0.042588,192.358762,32.000000,207.834343,32.000000,192.977545,170.046823,32.000000,164.856333,68.989205,69.764058,97.574566,100.000000,34.077396,45.126582,0.000000,37.689376,22.316456,0.000000,37.708793,28.938815,39.096337,59.495434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.800655,50.062981,161.213013,233.581719,85.139417,80.226924,28.754246,14.429301,161.186827,0.929749,48.370621,-24.383581,158.544284,161.898346,156.119476,161.471750,91.020934,160.392385,-0.000497,0.030002,32.000000,-235.580533,161.513745,-0.024268,26.807280,0.685887,342231.983355,0.975052,19.982683,18.752559,3.948195,0.041464,0.028663,191.418748,32.000000,208.702942,-30666.322098,189.230862,169.391197,32.000000,165.674555,69.015886,69.825578,97.557973,100.000000,34.052221,45.126582,0.000000,37.706464,22.316456,0.000000,37.712587,28.754246,39.076455,59.492278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.804348,50.062981,161.102889,233.581719,85.106726,80.219329,29.060657,14.434011,161.196767,0.929802,48.375913,-24.377085,158.516318,161.970916,156.151122,161.600160,91.052314,160.306332,-0.000497,0.030016,32.000000,-235.575824,161.482560,-0.024325,26.806204,0.685909,342218.958380,0.971322,20.014971,18.742168,3.949417,0.045939,0.018990,191.014250,32.000000,208.947748,-99848.487975,187.495422,169.724055,32.000000,165.093661,69.031990,69.850382,97.576668,100.000000,34.066800,45.126582,0.000000,37.709838,22.316456,0.000000,37.739086,29.060657,39.274400,59.485305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.886887,50.051185,161.238083,234.513702,85.091540,80.211736,28.964200,14.427446,161.152121,0.930064,48.154656,-24.385598,158.431625,161.998445,156.154222,161.496297,91.047051,160.344496,-0.000498,0.030012,32.000000,-235.576488,161.525595,-0.024333,26.850212,0.685909,342218.958380,0.971322,20.014971,18.742168,3.949417,0.051048,0.028035,191.223551,32.000000,209.197809,32.000000,188.210844,170.251936,32.000000,164.308925,69.018366,69.840506,97.552552,100.000000,34.029162,45.126582,0.000000,37.684354,22.316456,0.000000,37.737464,28.964200,39.149382,59.492051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.877077,50.058866,161.166159,228.120228,85.094108,80.204126,28.774008,14.435438,161.211596,0.929761,47.970103,-24.356003,158.496562,161.947874,156.197802,161.533462,91.017445,160.352814,-0.000498,0.029973,32.000000,-235.570955,161.522982,-0.024292,26.852913,0.685876,342054.166173,0.971630,20.038629,18.620084,3.948179,0.049258,0.026652,191.690176,32.000000,208.283754,32.000000,190.863529,170.498386,32.000000,164.085474,69.027238,69.851445,97.549284,100.000000,34.070586,45.126582,0.000000,37.657703,22.316456,0.000000,37.745965,28.774008,39.190761,59.496565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.836157,49.995496,161.217470,226.956183,85.088064,80.196467,29.291970,14.431299,161.211870,0.929099,48.053471,-24.459715,158.553303,161.940636,156.208611,161.535843,91.014207,160.305090,-0.000498,0.029967,32.000000,-235.580830,161.511990,-0.024306,26.848218,0.683892,341970.125965,0.972610,19.927337,18.641660,3.943516,0.049704,0.033368,192.321218,32.000000,207.980274,-6923.518243,192.486466,170.482506,32.000000,164.546073,69.047017,69.791105,97.560940,100.000000,34.053263,45.126582,0.000000,37.667284,22.316456,0.000000,37.763184,29.291970,39.171539,59.494618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.844351,49.995496,161.143954,226.956183,85.083505,80.186306,28.823310,14.426019,161.264610,0.928554,48.155816,-24.438518,158.554925,161.898163,156.162260,161.470098,90.956260,160.321031,-0.000498,0.029995,32.000000,-235.585782,161.412568,-0.024381,26.837308,0.683688,341995.071543,0.979220,19.946836,18.674821,3.942703,0.052471,0.034758,192.124124,32.000000,207.927183,-99843.890089,192.480423,169.564593,32.000000,165.153253,69.024296,69.788741,97.580985,100.000000,34.059446,45.126582,0.000000,37.688082,22.316456,0.000000,37.704548,28.823310,39.301399,59.495749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.832117,50.007292,161.214069,221.952705,85.073675,80.178724,29.299723,14.427161,161.174881,0.927848,48.258712,-24.524768,158.609702,161.962434,156.119723,161.509050,91.000473,160.351393,-0.000498,0.029983,32.000000,-235.583166,161.498715,-0.024377,26.853464,0.684375,341926.479290,0.962700,19.932782,18.657660,3.947910,0.059098,0.029972,191.717220,32.000000,208.529471,643.073377,190.102308,169.314976,32.000000,165.500389,69.044821,69.832490,97.597144,100.000000,34.063657,45.126582,0.000000,37.678490,22.316456,0.000000,37.715882,29.299723,39.261047,59.491402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.809013,50.021283,161.148529,216.545175,85.066138,80.173679,28.825250,14.428873,161.229383,0.927128,48.232189,-24.560578,158.523530,161.882257,156.131153,161.557701,91.033389,160.356860,-0.000499,0.029955,32.000000,-235.580470,161.559165,-0.024400,26.855483,0.684217,341964.415263,0.978017,19.922905,18.722422,3.945318,0.039000,0.015470,191.053430,32.000000,208.866929,-7169.268393,188.200025,169.489666,32.000000,165.207908,69.047835,69.836331,97.590837,100.000000,34.063903,45.126582,0.000000,37.678438,22.316456,0.000000,37.717093,28.825250,39.271245,59.485826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.888713,50.019637,161.172592,215.496897,85.062221,80.167340,29.288721,14.427732,161.285935,0.926207,48.159483,-24.558959,158.490473,161.863172,156.219651,161.568782,91.050455,160.274098,-0.000500,0.029932,32.000000,-235.580300,161.432064,-0.024414,26.863587,0.684165,341885.952153,0.962365,19.949450,18.691187,3.948217,0.053444,0.028251,191.141884,32.000000,209.138932,-22683.727129,187.551456,170.140988,32.000000,164.375682,69.058326,69.836437,97.565176,100.000000,34.046284,45.126582,0.000000,37.684593,22.316456,0.000000,37.734183,29.288721,39.133021,59.489514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.851461,50.019637,161.093328,215.496897,85.050671,80.163641,28.855076,14.432441,161.281165,0.925427,47.977547,-24.675590,158.496385,162.002950,156.193847,161.588486,91.080028,160.362060,-0.000498,0.029942,32.000000,-235.574771,161.478379,-0.024418,26.864111,0.684229,341843.186299,0.978781,19.991303,18.660606,3.948847,0.040608,0.026491,191.332189,32.000000,208.632635,-75842.655617,190.070827,170.324497,32.000000,163.969717,69.035767,69.839215,97.514149,100.000000,34.044144,45.126582,0.000000,37.647352,22.316456,0.000000,37.735941,28.855076,39.118935,59.494933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.764261,50.011132,161.187721,208.426380,85.036407,80.156041,29.281713,14.430443,161.257267,0.924512,48.176417,-24.740289,158.538491,161.896551,156.186203,161.467839,90.987714,160.304887,-0.000497,0.029960,32.000000,-235.577261,161.420418,-0.024460,26.880214,0.683130,341704.821943,0.976541,19.938474,18.616191,3.943392,0.036478,0.014371,192.102115,32.000000,208.055722,-430.212876,191.802852,170.375880,32.000000,164.258248,69.028192,69.768146,97.494041,100.000000,34.050590,45.126582,0.000000,37.713964,22.316456,0.000000,37.730492,29.281713,39.076602,59.490812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.813275,50.015247,161.117022,204.949383,85.035745,80.150899,28.921913,14.431299,161.222003,0.923882,48.150651,-24.660326,158.567518,161.927259,156.193400,161.494772,90.956581,160.311457,-0.000496,0.029982,32.000000,-235.577060,161.466795,-0.024421,26.840980,0.684202,341851.234058,0.964432,20.035159,18.684064,3.954143,0.052637,0.041357,191.971130,32.000000,207.899155,-3651.536544,192.902107,169.617935,32.000000,164.899818,69.048569,69.781449,97.534679,100.000000,34.040448,45.126582,0.000000,37.725813,22.316456,0.000000,37.732341,28.921913,39.264349,59.488393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.832724,50.036097,161.097679,197.893996,85.036367,80.148378,29.198515,14.431014,161.097342,0.923412,48.298240,-24.671007,158.595549,161.904463,156.142931,161.435000,90.993766,160.283747,-0.000497,0.029985,32.000000,-235.580296,161.320320,-0.024381,26.857765,0.684231,341850.987064,0.975106,19.980127,18.718007,3.947662,0.043090,0.022978,192.037499,32.000000,208.189099,-4295.733460,191.076456,169.254429,32.000000,165.432506,69.047907,69.792409,97.533412,100.000000,34.041382,45.126582,0.000000,37.695018,22.316456,0.000000,37.738860,29.198515,39.191862,59.493979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.812222,50.036097,161.133132,197.893996,85.043380,80.148381,29.075264,14.430443,161.248604,0.922960,48.315530,-24.650948,158.484376,161.893125,156.123624,161.429702,91.018410,160.240570,-0.000498,0.029984,32.000000,-235.575622,161.365597,-0.024357,26.865423,0.683475,341794.955269,0.965392,19.977523,18.668975,3.945308,0.059053,0.032424,191.070598,32.000000,208.739883,-99129.224072,188.790493,169.202809,32.000000,165.080106,69.052850,69.803988,97.561094,100.000000,34.005021,45.126582,0.000000,37.682250,22.316456,0.000000,37.763901,29.075264,39.183425,59.493831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.825204,50.025123,161.114198,193.974811,85.049422,80.143365,29.078004,14.430443,161.156262,0.921639,48.300040,-24.652085,158.470367,161.901282,156.182868,161.537105,91.032330,160.276157,-0.000497,0.029974,32.000000,-235.574638,161.471323,-0.024386,26.881866,0.683687,341769.821512,0.970013,20.002247,18.625868,3.948159,0.059798,0.027985,191.122974,32.000000,209.033059,877.920343,187.333908,169.898217,32.000000,164.648549,69.061082,69.842510,97.564866,100.000000,34.014826,45.126582,0.000000,37.696542,22.316456,0.000000,37.760048,29.078004,39.149382,59.501719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.865455,50.020734,161.217722,190.099537,85.092050,80.139560,29.048055,14.434011,161.209678,0.920764,48.077883,-24.703747,158.484095,161.933723,156.195501,161.493898,91.040800,160.324452,-0.000497,0.029997,32.000000,-235.573365,161.534118,-0.024361,26.874838,0.682978,341714.570574,0.969717,19.976305,18.626922,3.946481,0.039796,0.034821,190.993267,32.000000,208.926290,-14981.232469,189.062625,170.282329,32.000000,163.854573,69.041324,69.808659,97.535493,100.000000,34.025407,45.126582,0.000000,37.675829,22.316456,0.000000,37.759725,29.048055,39.318934,59.488167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.873055,49.985894,161.141653,185.995893,85.101294,80.135746,29.093110,14.435152,161.179603,0.919582,47.962668,-24.666056,158.527932,161.923282,156.176747,161.552082,91.058104,160.345346,-0.000496,0.030007,32.000000,-235.574191,161.355132,-0.024287,26.880345,0.682843,341653.020825,0.969404,19.922708,18.639343,3.945086,0.043211,0.028875,191.943671,32.000000,208.133445,-2132.531106,191.260282,170.552807,32.000000,164.148478,69.028179,69.779755,97.518910,100.000000,34.035015,45.126582,0.000000,37.665870,22.316456,0.000000,37.763169,29.093110,39.276528,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.815874,49.962851,161.160506,190.299678,85.087391,80.137006,29.464010,14.431014,161.261923,0.918496,48.031269,-24.474133,158.595315,161.947365,156.241673,161.474603,90.987703,160.363082,-0.000496,0.030034,32.000000,-235.576362,161.392436,-0.024290,26.874077,0.682256,341571.725725,0.967574,19.878711,18.630970,3.942491,0.045021,0.027551,191.896258,32.000000,207.848718,-25052.609338,192.847339,169.954026,32.000000,164.657452,69.059696,69.779285,97.557538,100.000000,34.039848,45.126582,0.000000,37.672048,22.316456,0.000000,37.727071,29.464010,39.148135,59.492474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.804751,49.962851,161.165832,190.299678,85.064443,80.138258,28.937170,14.431299,161.150908,0.917332,48.136427,-24.422030,158.569379,162.062818,156.157865,161.534539,90.964834,160.382630,-0.000498,0.030040,32.000000,-235.572471,161.381627,-0.024293,26.867888,0.683270,341691.591514,0.956804,19.924595,18.708951,3.948476,0.048920,0.028945,192.185861,32.000000,207.997248,32.000000,192.030418,169.384066,32.000000,165.289789,69.006170,69.779348,97.542069,100.000000,34.013411,45.126582,0.000000,37.690684,22.316456,0.000000,37.699851,28.937170,39.249382,59.491038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.818736,49.958461,161.113344,193.382474,85.067144,80.135689,28.639181,14.433155,161.165184,0.915584,48.243937,-24.328885,158.566665,161.991918,156.104141,161.561493,91.095638,160.354285,-0.000497,0.030064,32.000000,-235.575369,161.470609,-0.024374,26.861410,0.683614,341737.692253,0.974527,19.938012,18.740176,3.949683,0.042879,0.030977,191.090239,32.000000,208.545349,32.000000,189.473328,169.101368,32.000000,165.264652,69.007747,69.792130,97.555776,100.000000,34.044014,45.126582,0.000000,37.673893,22.316456,0.000000,37.686886,28.639181,39.128106,59.491737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.824666,49.958187,161.209961,196.140467,85.075067,80.131807,29.511664,14.425020,161.236971,0.914324,48.248297,-24.437080,158.471282,162.014289,156.129762,161.573242,91.060138,160.350885,-0.000497,0.030054,32.000000,-235.580553,161.476343,-0.024393,26.865842,0.683484,341529.825886,0.960557,19.926567,18.593780,3.947631,0.040001,0.022746,191.075010,32.000000,208.969086,-8467.141259,187.627850,169.466992,32.000000,165.265247,68.999363,69.807410,97.551076,100.000000,33.999165,45.126582,0.000000,37.676175,22.316456,0.000000,37.679706,29.511664,39.180416,59.500126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.768702,49.952152,161.115755,204.533183,85.071073,80.127949,28.603787,14.426590,161.222851,0.912986,48.068052,-24.316769,158.484276,161.896939,156.231948,161.492671,91.092929,160.315236,-0.000498,0.030048,32.000000,-235.577836,161.415912,-0.024352,26.867206,0.683450,341551.680228,0.954962,19.909329,18.631303,3.948837,0.051423,0.029541,190.738894,32.000000,208.950864,-99844.628887,188.114497,170.188215,32.000000,164.030490,69.011613,69.794332,97.530979,100.000000,34.028426,45.126582,0.000000,37.678085,22.316456,0.000000,37.672761,28.603787,39.143806,59.494244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.789974,49.941453,161.243493,206.623499,85.092104,80.124078,28.617673,14.435438,161.175149,0.912123,48.128345,-24.350155,158.598221,161.912475,156.244965,161.518468,91.044143,160.232669,-0.000498,0.030037,32.000000,-235.580790,161.353786,-0.024332,26.869881,0.683450,341551.680228,0.954962,19.909329,18.631303,3.948837,0.047866,0.042736,191.773757,32.000000,208.003170,966.652373,192.369953,170.177307,32.000000,164.333154,69.028006,69.771695,97.517911,100.000000,34.024764,45.126582,0.000000,37.705037,22.316456,0.000000,37.658967,28.617673,39.108663,59.497401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.836519,49.992204,161.230906,212.018277,85.100270,80.120218,29.549903,14.424449,161.153864,0.910970,48.161565,-24.427580,158.608845,161.910296,156.179311,161.458097,91.029776,160.197521,-0.000498,0.030026,32.000000,-235.588991,161.365640,-0.024234,26.867285,0.683892,341512.882092,0.986676,19.970818,18.583274,3.951947,0.056754,0.040664,192.194768,32.000000,207.990938,-4642.658155,192.492172,169.349938,32.000000,165.167181,69.012720,69.785062,97.524146,100.000000,33.980595,45.126582,0.000000,37.683805,22.316456,0.000000,37.638878,29.549903,39.274253,59.485737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.810901,49.992204,161.208203,212.018277,85.115657,80.116443,28.602275,14.428303,161.228486,0.910105,48.255251,-24.322691,158.640553,162.022302,156.147264,161.496991,91.025904,160.228962,-0.000499,0.030005,32.000000,-235.578910,161.397882,-0.024216,26.865842,0.683858,341544.480173,0.985565,19.934444,18.596757,3.953018,0.037398,0.030983,191.372837,32.000000,208.388545,-99847.943402,190.462790,169.149465,32.000000,165.415857,69.027332,69.808791,97.552055,100.000000,34.031707,45.126582,0.000000,37.670893,22.316456,0.000000,37.683943,28.602275,39.294356,59.486278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.847334,49.994673,161.241295,216.713176,85.121605,80.112687,29.562859,14.428445,161.137921,0.909284,48.261542,-24.315401,158.509437,161.923753,156.142334,161.529566,91.036378,160.239388,-0.000500,0.030009,32.000000,-235.575325,161.519252,-0.024296,26.851943,0.683274,341573.676766,0.953372,19.929054,18.596090,3.948204,0.053569,0.032306,191.032383,32.000000,208.900546,32.000000,188.247093,169.147582,32.000000,165.342853,69.017756,69.783868,97.562454,100.000000,33.993414,45.126582,0.000000,37.697888,22.316456,0.000000,37.685177,29.562859,39.248721,59.487340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.847980,49.969709,161.184443,223.919436,85.095956,80.110148,28.951857,14.426305,161.233352,0.908207,48.134529,-24.344506,158.474930,161.996161,156.160244,161.607122,91.058561,160.334866,-0.000500,0.030023,32.000000,-235.581727,161.468817,-0.024336,26.829362,0.683581,341578.128348,0.985583,19.959947,18.613409,3.950126,0.052224,0.022687,190.712257,32.000000,209.001888,32.000000,187.437374,169.881554,32.000000,164.223084,69.018757,69.808524,97.567597,100.000000,34.030964,45.126582,0.000000,37.669919,22.316456,0.000000,37.684292,28.951857,39.299859,59.491697,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.826280,49.949408,161.170699,228.251781,85.085163,80.107859,29.348729,14.429159,161.236533,0.907115,47.987062,-24.474201,158.545719,162.051542,156.237649,161.512515,91.088725,160.316172,-0.000499,0.030020,32.000000,-235.579856,161.526981,-0.024363,26.831172,0.683481,341528.218238,0.952597,19.918486,18.607394,3.947413,0.046406,0.041074,191.139157,32.000000,208.894103,346.611229,189.752782,170.208370,32.000000,163.917716,69.042393,69.808067,97.568606,100.000000,33.989037,45.126582,0.000000,37.662366,22.316456,0.000000,37.655075,29.348729,39.295090,59.484744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.794646,49.949408,161.156440,228.251781,85.097525,80.105278,29.210504,14.424735,161.181934,0.906184,47.987019,-24.374827,158.574715,161.899815,156.214972,161.540035,91.055083,160.272244,-0.000498,0.030019,32.000000,-235.581658,161.467573,-0.024540,26.826215,0.683967,341397.077143,0.959914,19.898605,18.587879,3.947719,0.041093,0.018425,191.624449,32.000000,208.055298,519.241181,191.753504,170.407845,32.000000,164.030721,69.038642,69.764890,97.568565,100.000000,34.001739,45.126582,0.000000,37.680327,22.316456,0.000000,37.628128,29.210504,39.137790,59.499978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.781888,49.934869,161.185367,234.827794,85.101883,80.105235,29.077812,14.425877,161.215927,0.905371,48.095991,-24.436712,158.581696,161.895410,156.259748,161.501247,91.010354,160.359740,-0.000498,0.029992,32.000000,-235.585433,161.541973,-0.024588,26.792698,0.683967,341397.077143,0.959914,19.898605,18.587879,3.947719,0.046142,0.016048,191.965954,32.000000,208.063905,475.055082,193.027520,169.459106,32.000000,164.765727,69.052156,69.768846,97.587260,100.000000,33.983287,45.126582,0.000000,37.685910,22.316456,0.000000,37.604834,29.077812,39.213652,59.491678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.767784,49.923073,161.089501,240.143852,85.109348,80.101432,28.569164,14.431442,161.168212,0.904632,48.274928,-24.426923,158.647580,161.909948,156.124843,161.491492,90.985626,160.368407,-0.000499,0.030016,32.000000,-235.576754,161.503649,-0.024562,26.791151,0.685587,341513.880975,0.969933,19.937619,18.684873,3.952376,0.063735,0.035130,191.703832,32.000000,208.152556,377.671257,191.381211,169.197904,32.000000,165.293801,69.025111,69.797442,97.595669,100.000000,34.004015,45.126582,0.000000,37.702151,22.316456,0.000000,37.594017,28.569164,39.184232,59.493576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.796663,49.965868,161.164998,245.875878,85.094122,80.096322,29.156781,14.426162,161.130244,0.903662,48.380803,-24.463228,158.542625,161.912498,156.133302,161.539832,91.074400,160.307462,-0.000500,0.030030,32.000000,-235.575805,161.312531,-0.024569,26.795557,0.685475,341531.010559,0.987495,19.942846,18.713305,3.951392,0.053399,0.019395,191.015550,32.000000,208.835810,980.415259,188.796650,168.921172,32.000000,165.521346,69.020702,69.779340,97.581715,100.000000,33.952625,45.126582,0.000000,37.721919,22.316456,0.000000,37.569811,29.156781,39.240358,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.821150,49.965868,161.069408,245.875878,85.105089,80.092504,29.208711,14.425734,161.160215,0.902504,48.207313,-24.472266,158.481147,161.915169,156.174789,161.497682,91.071930,160.349150,-0.000499,0.030055,32.000000,-235.581642,161.435777,-0.024582,26.793826,0.685221,341403.193290,0.966896,19.950788,18.598480,3.950446,0.044319,0.030800,190.613967,32.000000,209.017087,366.047587,187.158524,169.769486,32.000000,164.651383,69.043890,69.818278,97.588105,100.000000,33.985852,45.126582,0.000000,37.696269,22.316456,0.000000,37.603235,29.208711,39.303527,59.496742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.820173,49.991655,161.153493,252.761988,85.118200,80.092532,29.351602,14.431870,161.157689,0.901530,48.060185,-24.418698,158.534983,161.966165,156.209128,161.452643,91.096332,160.261749,-0.000498,0.030087,32.000000,-235.576653,161.450724,-0.024505,26.783965,0.684577,341376.575137,0.964503,19.921251,18.618770,3.945734,0.041319,0.028905,190.878982,32.000000,209.111553,442.134642,188.814990,170.096959,32.000000,164.283073,69.043847,69.846457,97.556465,100.000000,33.938526,45.126582,0.000000,37.674538,22.316456,0.000000,37.623977,29.351602,39.242632,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.753670,49.959284,161.080394,261.394027,85.124842,80.092517,29.119440,14.425163,161.085771,0.900516,48.092789,-24.537649,158.534325,161.882136,156.252290,161.364446,91.064373,160.274631,-0.000498,0.030070,32.000000,-235.585163,161.352648,-0.024579,26.764426,0.685156,341366.318119,0.959897,19.948215,18.557003,3.947889,0.050840,0.025131,191.396217,32.000000,208.180393,349.548609,191.172812,170.670299,32.000000,164.032498,69.050600,69.821247,97.540810,100.000000,33.968972,45.126582,0.000000,37.682653,22.316456,0.000000,37.622591,29.119440,39.224437,59.489258,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.772331,49.960107,161.168194,261.314648,85.086734,80.092470,29.108177,14.434153,161.089531,0.899103,48.144227,-24.462384,158.591652,161.890311,156.274642,161.457860,91.014806,160.196777,-0.000499,0.030057,32.000000,-235.575517,161.393781,-0.024517,26.805968,0.686335,341419.973568,0.969181,19.996099,18.594471,3.952537,0.055699,0.025673,191.953543,32.000000,208.014701,205.905963,192.927690,169.751425,32.000000,164.648962,69.036133,69.809698,97.556311,100.000000,33.936298,45.126582,0.000000,37.725561,22.316456,0.000000,37.582212,29.108177,39.265669,59.493477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.867906,49.973001,161.229321,260.610245,85.104654,80.089959,29.380114,14.429872,161.168603,0.898411,48.120792,-24.457894,158.596230,161.971345,156.202548,161.561959,91.020318,160.329292,-0.000499,0.030082,32.000000,-235.580618,161.570279,-0.024548,26.795845,0.685319,341484.477042,0.961818,19.979043,18.609094,3.953161,0.054282,0.031074,191.988077,32.000000,207.936002,94.597305,192.085078,169.288905,32.000000,165.028027,69.037027,69.819722,97.545303,100.000000,33.921631,45.126582,0.000000,37.664837,22.316456,0.000000,37.576384,29.380114,39.172346,59.495572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.832418,49.973001,161.163068,260.610245,85.103446,80.087413,28.981182,14.430871,161.233833,0.897542,48.260858,-24.545098,158.613182,161.883603,156.188571,161.407477,91.093208,160.292582,-0.000500,0.030088,32.000000,-235.579619,161.474362,-0.024450,26.791229,0.685319,341484.477042,0.961818,19.979043,18.609094,3.953161,0.063557,0.034885,191.040559,32.000000,208.669864,31.464737,189.589757,169.029496,32.000000,165.539471,69.015425,69.832173,97.562607,100.000000,33.979505,45.126582,0.000000,37.657725,22.316456,0.000000,37.583678,28.981182,39.301253,59.494480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.800426,49.911277,161.196169,262.398161,85.099521,80.087395,29.403213,14.429301,161.112463,0.897015,48.222554,-24.633085,158.508346,161.894104,156.169574,161.414382,91.092990,160.298685,-0.000501,0.030102,32.000000,-235.580205,161.482092,-0.024531,26.783204,0.684339,341422.106256,0.957674,19.872020,18.661895,3.945133,0.059184,0.028881,190.672079,32.000000,208.917221,563.049324,187.767721,169.296506,32.000000,165.186158,69.032754,69.864841,97.596956,100.000000,33.921340,45.126582,0.000000,37.689704,22.316456,0.000000,37.515976,29.403213,39.297217,59.498473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.781699,49.897835,161.125483,261.794636,85.090678,80.083608,28.865691,14.427589,161.121374,0.896153,48.174788,-24.597599,158.537151,161.885867,156.229813,161.472156,91.120153,160.262529,-0.000500,0.030128,32.000000,-235.577328,161.496043,-0.024489,26.760151,0.684745,341323.520752,0.971741,19.914796,18.573311,3.946939,0.036897,0.016216,190.770410,32.000000,209.194492,737.074487,187.900867,169.984724,32.000000,164.441838,69.052470,69.846771,97.564442,100.000000,33.960933,45.126582,0.000000,37.696370,22.316456,0.000000,37.501240,28.865691,39.174474,59.486819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.774462,49.934046,161.098393,256.525747,85.082652,80.082324,29.590211,14.431727,161.089557,0.895273,48.018735,-24.700182,158.543429,161.920510,156.236486,161.376878,91.091495,160.412604,-0.000501,0.030158,32.000000,-235.575321,161.400492,-0.024526,26.736836,0.685985,341220.311330,0.976708,19.900812,18.533516,3.950926,0.054537,0.033037,191.214707,32.000000,208.353355,988.946815,190.559332,170.374180,32.000000,164.021957,69.010788,69.864062,97.519506,100.000000,33.919650,45.126582,0.000000,37.701713,22.316456,0.000000,37.471248,29.590211,39.138670,59.494913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.741736,49.934046,161.124866,256.525747,85.083877,80.079794,28.964002,14.432013,161.056828,0.894727,48.177185,-24.727836,158.570718,161.857992,156.254028,161.449363,91.046342,160.223857,-0.000502,0.030174,32.000000,-235.574544,161.420356,-0.024509,26.767128,0.686658,341300.093260,0.953051,19.945759,18.626324,3.950963,0.042746,0.028774,191.857508,32.000000,208.097287,361.559531,192.373461,170.140281,32.000000,164.316150,69.027587,69.836023,97.552651,100.000000,33.915884,45.126582,0.000000,37.713582,22.316456,0.000000,37.493372,28.964002,39.264275,59.489671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.767356,49.971080,161.095409,249.420280,85.096842,80.075941,29.292276,14.426162,161.085952,0.893889,48.277454,-24.600163,158.598506,161.742683,156.189720,161.431451,90.996546,160.272202,-0.000503,0.030182,32.000000,-235.581706,161.380405,-0.024424,26.751785,0.686418,341372.968471,0.974473,19.985274,18.590789,3.954787,0.046923,0.015783,191.980515,32.000000,207.837591,-489.042665,192.750719,169.273054,32.000000,164.952951,69.037460,69.828455,97.601285,100.000000,33.888364,45.126582,0.000000,37.721436,22.316456,0.000000,37.520349,29.292276,39.310790,59.488806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.770160,49.997142,161.069911,241.970913,85.097391,80.074703,29.111911,14.427589,161.068421,0.893385,48.330507,-24.700260,158.611256,161.832851,156.139794,161.385126,91.045698,160.353290,-0.000505,0.030188,32.000000,-235.576837,161.333211,-0.024503,26.752126,0.686418,341372.968471,0.974473,19.985274,18.590789,3.954787,0.047921,0.037103,191.423557,32.000000,208.402082,583.014941,190.513826,169.148213,32.000000,165.393266,68.978405,69.826317,97.575726,100.000000,33.901491,45.126582,0.000000,37.720653,22.316456,0.000000,37.515546,29.111911,39.254884,59.488944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.781615,49.977116,161.120701,235.722016,85.090796,80.073446,29.372482,14.433012,161.121404,0.892702,48.400692,-24.774431,158.546327,161.907929,156.133236,161.337907,91.102746,160.241833,-0.000505,0.030196,32.000000,-235.573709,161.449745,-0.024462,26.728680,0.686295,341401.392845,0.968886,20.014047,18.646771,3.950681,0.052346,0.019819,190.835082,32.000000,208.797481,223.457881,188.418592,169.071993,32.000000,165.474711,69.002352,69.866840,97.619906,100.000000,33.860419,45.126582,0.000000,37.711121,22.316456,0.000000,37.540320,29.372482,39.222896,59.490684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
