OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
3:39:04 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.857626,50.054202,161.368331,214.387840,85.350100,80.036702,29.542783,14.430443,161.312345,0.899718,48.230416,-25.942652,158.658710,162.170277,156.290892,161.633751,91.064079,160.527711,-0.000516,0.030470,32.000000,-235.580211,161.607235,-0.024126,26.872976,0.682879,341062.758330,0.955779,19.933654,18.619996,3.949838,0.057070,0.033565,192.445337,32.000000,207.903142,225.463428,192.567677,169.522911,32.000000,164.815218,69.098865,70.006824,97.485450,100.000000,33.508931,45.126582,0.000000,37.741650,22.316456,0.000000,37.955610,29.542783,39.116807,59.505338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.865372,50.028415,161.320498,214.123379,85.374575,80.044367,29.007345,14.427732,161.364222,0.900079,48.328498,-25.982399,158.669565,162.094648,156.240960,161.592903,91.083043,160.539364,-0.000517,0.030452,32.000000,-235.582595,161.649392,-0.023918,26.879611,0.682555,341057.910912,0.985671,19.951954,18.639229,3.950415,0.047935,0.021160,191.577009,32.000000,208.388877,229.277728,190.091724,169.427591,32.000000,165.564026,69.112912,70.020441,97.524379,100.000000,33.478083,45.126582,0.000000,37.726069,22.316456,0.000000,38.008733,29.007345,39.303307,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.888096,50.028415,161.311512,214.123379,85.408489,80.049456,29.095935,14.433868,161.345842,0.900208,48.329279,-26.034903,158.632611,162.121828,156.249232,161.745068,91.152606,160.615368,-0.000518,0.030466,32.000000,-235.576786,161.698113,-0.023954,26.864557,0.682659,341220.960781,0.952227,19.965610,18.702912,3.949528,0.056850,0.021998,191.223096,32.000000,208.948200,289.566089,188.125702,169.510571,32.000000,165.269702,69.092101,70.024548,97.489347,100.000000,33.528570,45.126582,0.000000,37.715886,22.316456,0.000000,37.989896,29.095935,39.295677,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.793974,50.016345,161.340442,221.561868,85.446714,80.053242,29.139388,14.430586,161.311017,0.900378,48.220457,-26.164724,158.612008,162.094893,156.325651,161.658667,91.160608,160.599026,-0.000517,0.030448,32.000000,-235.583183,161.652736,-0.023962,26.851287,0.682243,341194.951490,0.969633,19.930488,18.688925,3.947609,0.050377,0.019636,191.162015,32.000000,209.151890,109.261207,187.290148,170.412936,32.000000,164.562257,69.110920,70.084838,97.471567,100.000000,33.532275,45.126582,0.000000,37.696925,22.316456,0.000000,37.982253,29.139388,39.064349,59.501375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.825507,50.022929,161.362388,223.396738,85.466535,80.057063,29.335625,14.434582,161.383002,0.900060,48.203783,-26.050433,158.640822,162.017814,156.351521,161.553467,91.174204,160.457411,-0.000516,0.030451,32.000000,-235.573778,161.744674,-0.024051,26.866970,0.684115,341147.619696,0.967149,20.004509,18.636836,3.955007,0.047784,0.021486,191.471925,32.000000,208.764110,119.852754,190.052425,170.505387,32.000000,163.998452,69.112785,70.064295,97.441655,100.000000,33.548256,45.126582,0.000000,37.754887,22.316456,0.000000,37.984967,29.335625,39.314239,59.505554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.847054,50.069291,161.399422,230.904401,85.490061,80.060860,28.576841,14.429444,161.329488,0.899958,48.248684,-25.984423,158.636928,162.121972,156.318532,161.616129,91.141065,160.453090,-0.000516,0.030471,32.000000,-235.578588,161.634462,-0.024072,26.854172,0.684115,341147.619696,0.967149,20.004509,18.636836,3.955007,0.040683,0.022038,192.115183,32.000000,208.091919,154.887554,191.753065,170.882916,32.000000,164.098850,69.123030,70.038431,97.432863,100.000000,33.545613,45.126582,0.000000,37.726003,22.316456,0.000000,37.995154,28.576841,39.268017,59.495257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.835889,50.069291,161.263185,230.904401,85.508981,80.064620,29.057986,14.427589,161.299358,0.899680,48.283461,-26.022664,158.730981,162.120117,156.358077,161.645076,91.093786,160.484862,-0.000515,0.030463,32.000000,-235.582410,161.621512,-0.024029,26.867573,0.683370,341130.301405,0.959936,19.973058,18.562759,3.952490,0.044104,0.026318,192.251736,32.000000,207.990865,219.074145,193.195959,169.654425,32.000000,164.854096,69.121656,70.026686,97.472742,100.000000,33.587545,45.126582,0.000000,37.721328,22.316456,0.000000,38.049014,29.057986,39.174327,59.479355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.835322,50.083830,161.407934,232.201716,85.529019,80.064616,29.181220,14.427874,161.400811,0.899874,48.414768,-26.017180,158.735501,162.119586,156.262511,161.670298,91.110144,160.551587,-0.000516,0.030487,32.000000,-235.581469,161.646435,-0.024016,26.872609,0.683048,341322.996140,0.969049,20.006901,18.654904,3.949055,0.045143,0.021069,192.100445,32.000000,208.152446,150.065667,190.858031,169.692500,32.000000,165.281708,69.125395,70.044943,97.461652,100.000000,33.573904,45.126582,0.000000,37.718900,22.316456,0.000000,38.075414,29.181220,39.252537,59.483702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.904894,50.076149,161.287862,245.333067,85.561272,80.064625,29.057567,14.434439,161.305390,0.899649,48.399345,-25.947915,158.658130,162.191891,156.266512,161.646711,91.138698,160.542154,-0.000516,0.030496,32.000000,-235.576052,161.707168,-0.024041,26.880083,0.683048,341322.996140,0.969049,20.006901,18.654904,3.949055,0.053571,0.023170,191.248166,32.000000,208.708327,225.905860,188.662817,169.317367,32.000000,165.566406,69.109856,70.050997,97.465486,100.000000,33.608958,45.126582,0.000000,37.722277,22.316456,0.000000,38.089337,29.057567,39.307049,59.494697,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.915061,50.052282,161.378626,242.310927,85.561522,80.069685,28.919643,14.432869,161.428033,0.899633,48.278048,-26.014460,158.608184,162.174335,156.290464,161.652964,91.210851,160.629550,-0.000516,0.030485,32.000000,-235.576146,161.746388,-0.024211,26.881657,0.681820,341224.097624,0.967307,19.930617,18.634462,3.942997,0.037036,0.035351,191.162793,32.000000,208.956145,292.550631,187.171892,170.085276,32.000000,164.545180,69.129964,70.060295,97.494531,100.000000,33.633255,45.126582,0.000000,37.678771,22.316456,0.000000,38.094542,28.919643,39.217027,59.497844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.924737,50.052282,161.449564,242.310927,85.593404,80.077307,29.173451,14.429301,161.452250,0.899169,48.110960,-26.079916,158.626738,162.214974,156.355530,161.753051,91.209264,160.569664,-0.000517,0.030513,32.000000,-235.583156,161.870900,-0.024276,26.868937,0.681820,341224.097624,0.967307,19.930617,18.634462,3.942997,0.043408,0.021118,191.277141,32.000000,208.962662,234.363644,189.072573,170.299904,32.000000,164.300972,69.137546,70.080316,97.516670,100.000000,33.617838,45.126582,0.000000,37.673559,22.316456,0.000000,38.081424,29.173451,39.265082,59.499378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.890636,50.004548,161.364428,246.619948,85.615045,80.081135,29.058550,14.432441,161.513410,0.899060,47.991387,-26.156371,158.690002,162.216809,156.316983,161.838169,91.130104,160.617042,-0.000518,0.030522,32.000000,-235.573952,161.862944,-0.024324,26.867337,0.682382,341137.940939,0.963051,19.882860,18.575643,3.945036,0.043204,0.031370,191.954570,32.000000,208.069338,238.871867,191.209440,170.786203,32.000000,164.204609,69.133787,70.056230,97.494335,100.000000,33.670586,45.126582,0.000000,37.670541,22.316456,0.000000,38.041218,29.058550,39.291128,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.917166,49.975470,161.434993,249.048055,85.640575,80.082378,29.217450,14.429730,161.547962,0.899381,48.029117,-26.008665,158.680293,162.264830,156.335954,161.789660,91.114380,160.620697,-0.000519,0.030522,32.000000,-235.580105,161.722690,-0.024363,26.887820,0.682382,341137.940939,0.963051,19.882860,18.575643,3.945036,0.053345,0.026385,192.131268,32.000000,207.793250,219.723100,192.748447,170.092202,32.000000,164.674249,69.123081,70.038482,97.478721,100.000000,33.637568,45.126582,0.000000,37.685428,22.316456,0.000000,38.041973,29.217450,39.430012,59.501375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.961400,49.963673,161.440150,248.899286,85.641533,80.087450,29.223931,14.427018,161.555547,0.899294,48.067147,-26.072453,158.675996,162.255430,156.305959,161.823619,91.100159,160.703361,-0.000518,0.030510,32.000000,-235.583800,161.856543,-0.024329,26.872163,0.681869,341227.681848,0.961663,19.815161,18.692314,3.945410,0.045005,0.036468,192.318416,32.000000,207.882125,251.426940,191.781127,169.648003,32.000000,165.182367,69.095911,70.053665,97.477865,100.000000,33.695901,45.126582,0.000000,37.640248,22.316456,0.000000,38.009726,29.223931,39.278289,59.484911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.970699,49.940904,161.539709,239.658546,85.675088,80.095099,28.962022,14.436579,161.633262,0.898970,48.081058,-26.117308,158.635014,162.374776,156.296593,161.900653,91.170137,160.693986,-0.000518,0.030495,32.000000,-235.570633,161.918967,-0.024324,26.862564,0.681660,341233.502854,0.960354,19.750139,18.741816,3.941275,0.057261,0.036211,191.249871,32.000000,208.789359,331.731811,187.488976,169.777132,32.000000,165.269385,69.115519,70.094825,97.494294,100.000000,33.745769,45.126582,0.000000,37.626760,22.316456,0.000000,37.990906,28.962022,39.444025,59.500401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.935631,49.940904,161.451771,239.658546,85.687464,80.102749,29.264028,14.426590,161.600064,0.899066,47.971638,-26.074018,158.618778,162.365765,156.319974,161.902887,91.175575,160.695423,-0.000519,0.030496,32.000000,-235.585212,161.844693,-0.024327,26.851182,0.681660,341233.502854,0.960354,19.750139,18.741816,3.941275,0.058261,0.028602,191.202549,32.000000,208.894113,305.116854,188.002822,170.265003,32.000000,164.207040,69.100108,70.058686,97.443820,100.000000,33.755928,45.126582,0.000000,37.622081,22.316456,0.000000,37.960292,29.264028,39.108810,59.491855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.913838,49.910728,161.465991,236.224845,85.685915,80.109138,29.127441,14.430729,161.552066,0.899006,47.890400,-26.195119,158.645569,162.235650,156.352127,161.837434,91.182476,160.695481,-0.000519,0.030523,32.000000,-235.578287,161.895006,-0.024348,26.842711,0.682103,341133.656519,0.968836,19.716187,18.667839,3.942811,0.043301,0.016937,191.803228,32.000000,208.131351,93.018658,190.629788,170.503343,32.000000,164.156790,69.127158,70.078238,97.472783,100.000000,33.788929,45.126582,0.000000,37.643227,22.316456,0.000000,37.919570,29.127441,39.224804,59.493831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.937608,49.918684,161.523434,237.303735,85.718255,80.116693,28.777550,14.433583,161.600683,0.898776,48.007263,-26.186255,158.659237,162.301961,156.347702,161.909391,91.095094,160.708946,-0.000518,0.030513,32.000000,-235.575105,161.849402,-0.024319,26.856086,0.682693,341178.235857,0.959820,19.758373,18.663015,3.944040,0.046154,0.021530,192.241239,32.000000,207.945191,196.225084,192.368803,170.452148,32.000000,164.301250,69.104431,70.020268,97.441079,100.000000,33.764748,45.126582,0.000000,37.648738,22.316456,0.000000,37.904743,28.777550,39.145200,59.498247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.887587,49.935692,161.580201,239.148904,85.741481,80.121751,29.413183,14.432441,161.637622,0.899153,48.125118,-26.222483,158.652545,162.394780,156.308885,161.927318,91.119590,160.775712,-0.000518,0.030506,32.000000,-235.577722,161.944198,-0.024317,26.842659,0.683266,341177.444762,0.964880,19.754427,18.656137,3.946488,0.039683,0.028653,192.353078,32.000000,207.781947,227.652662,192.594736,169.601258,32.000000,165.370493,69.115744,70.006672,97.494747,100.000000,33.830175,45.126582,0.000000,37.616635,22.316456,0.000000,37.898945,29.413183,39.264275,59.498503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.891108,49.935692,161.576411,239.148904,85.759229,80.129349,28.767847,14.428160,161.565024,0.899534,48.277614,-26.245932,158.685228,162.383158,156.297086,161.858660,91.132315,160.822036,-0.000518,0.030515,32.000000,-235.579872,161.795031,-0.024306,26.839879,0.682835,341333.651959,0.976108,19.733773,18.749265,3.945600,0.062655,0.032277,191.797416,32.000000,208.317582,231.887126,190.026924,169.238473,32.000000,165.110297,69.111077,70.065494,97.524266,100.000000,33.847446,45.126582,0.000000,37.654288,22.316456,0.000000,37.903801,28.767847,39.459799,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.938566,49.951054,161.550294,239.980567,85.783653,80.134467,29.475460,14.430443,161.538869,0.899305,48.301880,-26.175750,158.664569,162.317255,156.314520,161.922386,91.184272,160.781387,-0.000518,0.030509,32.000000,-235.581031,161.926700,-0.024342,26.885171,0.684156,341366.179934,0.956384,19.811002,18.753256,3.951816,0.056390,0.032805,191.476991,32.000000,208.814249,244.770496,188.048189,169.569612,32.000000,165.549422,69.138140,70.119079,97.544507,100.000000,33.874825,45.126582,0.000000,37.647775,22.316456,0.000000,37.908855,29.475460,39.318714,59.493045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.986155,49.950506,161.513111,246.811231,85.794173,80.142129,28.686379,14.432726,161.548180,0.898997,48.132659,-26.277102,158.596610,162.389682,156.326075,161.851818,91.220306,160.773875,-0.000520,0.030519,32.000000,-235.575305,161.935836,-0.024266,26.854434,0.684226,341377.954812,0.977840,19.806761,18.760289,3.951383,0.053358,0.017120,191.198354,32.000000,209.034009,307.746031,187.301887,170.180507,32.000000,164.412051,69.138386,70.079080,97.499499,100.000000,33.879069,45.126582,0.000000,37.622226,22.316456,0.000000,37.900725,28.686379,39.278729,59.479905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.951413,49.948311,161.514913,249.211025,85.827932,80.149759,29.414962,14.436865,161.601023,0.898596,48.018581,-26.361167,158.599950,162.317314,156.360020,161.973138,91.221687,160.804296,-0.000521,0.030501,32.000000,-235.572314,161.909626,-0.024203,26.884489,0.682423,341261.045099,0.978343,19.707203,18.651754,3.940675,0.048419,0.024577,191.824719,32.000000,208.579031,326.631212,189.754123,170.455576,32.000000,164.398737,69.120885,70.099770,97.504488,100.000000,33.939772,45.126582,0.000000,37.602004,22.316456,0.000000,37.891973,29.414962,39.314459,59.493153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.896168,49.948311,161.549784,249.211025,85.862599,80.157383,28.558382,14.425877,161.656881,0.898166,48.114789,-26.302632,158.650351,162.434870,156.392426,161.910160,91.178927,160.751028,-0.000521,0.030512,32.000000,-235.585433,161.847569,-0.024206,26.922176,0.682423,341261.045099,0.978343,19.707203,18.651754,3.940675,0.046374,0.033100,192.141290,32.000000,208.023945,155.096680,191.865151,170.367190,32.000000,164.053149,69.111662,70.050727,97.513877,100.000000,33.909462,45.126582,0.000000,37.604597,22.316456,0.000000,37.881384,28.558382,39.120255,59.488432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.891286,49.955718,161.620596,256.598238,85.870153,80.161234,29.468067,14.431157,161.630617,0.898081,48.274382,-26.330651,158.738926,162.370169,156.344892,161.906476,91.151485,160.729373,-0.000522,0.030540,32.000000,-235.579825,161.877976,-0.024251,26.915121,0.682228,341309.870883,0.955074,19.746790,18.663350,3.944062,0.049561,0.042233,192.406636,32.000000,207.859291,65.937460,192.670224,169.859893,32.000000,165.111814,69.111726,70.048715,97.554154,100.000000,33.986393,45.126582,0.000000,37.634954,22.316456,0.000000,37.880385,29.468067,39.243806,59.488688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.938250,49.998788,161.542937,259.401348,85.877620,80.165107,28.617228,14.430586,161.480011,0.897935,48.364974,-26.425923,158.701202,162.347086,156.306306,161.912424,91.166929,160.748391,-0.000522,0.030541,32.000000,-235.583511,161.960942,-0.024287,26.922097,0.682763,341504.765229,0.955029,19.826573,18.701591,3.952446,0.065880,0.033646,192.113321,32.000000,208.104196,218.393380,190.899999,169.260759,32.000000,165.411913,69.098370,70.072302,97.538138,100.000000,33.993961,45.126582,0.000000,37.632707,22.316456,0.000000,37.873030,28.617228,39.263909,59.497411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.872233,50.033079,161.539731,259.406184,85.892761,80.168859,29.443667,14.432298,161.584199,0.897690,48.392751,-26.345591,158.635622,162.385665,156.263205,161.895068,91.173270,160.765285,-0.000521,0.030550,32.000000,-235.576881,161.906691,-0.024297,26.942580,0.682763,341504.765229,0.955029,19.826573,18.701591,3.952446,0.039423,0.020661,191.523298,32.000000,208.752670,223.018447,188.727370,169.298476,32.000000,165.578131,69.091266,70.081802,97.548454,100.000000,34.023011,45.126582,0.000000,37.618679,22.316456,0.000000,37.914557,29.443667,39.471025,59.490960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.906323,50.033079,161.555104,259.406184,85.906301,80.175048,28.885089,14.431442,161.537744,0.897217,48.404475,-26.222345,158.609222,162.339134,156.359496,161.903991,91.252893,160.767694,-0.000521,0.030574,32.000000,-235.577245,161.795050,-0.024281,26.974156,0.682298,341594.770493,0.956587,19.926886,18.695127,3.952310,0.057221,0.027776,191.118184,32.000000,208.933407,315.730964,187.403466,169.795651,32.000000,164.727115,69.105355,70.080939,97.598180,100.000000,34.010467,45.126582,0.000000,37.636513,22.316456,0.000000,37.951375,28.885089,39.328545,59.489907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
41.014585,50.048441,161.547716,257.842099,85.906584,80.184001,29.197438,14.429587,161.767479,0.897082,48.122297,-26.335145,158.632220,162.369251,156.387466,161.963416,91.241560,160.837012,-0.000521,0.030587,32.000000,-235.580412,161.868901,-0.024332,26.992645,0.682298,341594.770493,0.956587,19.926886,18.695127,3.952310,0.057047,0.051131,191.520639,32.000000,209.061630,482.706757,188.975711,170.477321,32.000000,164.488415,69.084192,70.113737,97.593357,100.000000,34.069095,45.126582,0.000000,37.591365,22.316456,0.000000,37.972604,29.197438,39.204554,59.496752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
41.017774,50.043229,161.637519,257.294768,85.887984,80.196825,29.239816,14.431727,161.713724,0.896717,47.979288,-26.393269,158.663089,162.433706,156.376493,161.937850,91.169129,160.804055,-0.000520,0.030566,32.000000,-235.576960,161.970242,-0.024331,27.012131,0.681110,341483.166347,0.974279,19.885826,18.616531,3.949392,0.045301,0.022589,192.022241,32.000000,208.116851,336.178254,191.338756,170.487587,32.000000,164.205388,69.112417,70.066002,97.634774,100.000000,34.059936,45.126582,0.000000,37.543072,22.316456,0.000000,37.980649,29.239816,39.335588,59.496733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.923175,49.978762,161.614244,254.532734,85.890425,80.203198,28.942023,14.427018,161.581534,0.896448,48.058456,-26.454181,158.657012,162.388542,156.389663,161.954328,91.188185,160.675283,-0.000520,0.030530,32.000000,-235.584947,161.863232,-0.024271,26.988292,0.679164,341491.212771,0.961242,19.770968,18.657431,3.938787,0.050022,0.032653,192.549158,32.000000,207.951363,487.803451,192.886099,170.163151,32.000000,164.696510,69.128146,70.053500,97.654900,100.000000,34.105089,45.126582,0.000000,37.562271,22.316456,0.000000,37.982779,28.942023,39.218421,59.488186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.928145,49.978762,161.577215,254.532734,85.889487,80.205592,29.199026,14.431299,161.567510,0.896119,48.185362,-26.413352,158.705353,162.472755,156.304048,162.011414,91.206772,160.670096,-0.000520,0.030515,32.000000,-235.576241,161.975524,-0.024230,26.978562,0.680832,341633.191729,0.972132,19.811221,18.641810,3.949211,0.050077,0.021538,192.388974,32.000000,208.034737,51.012063,191.800175,169.365502,32.000000,165.280883,69.117071,70.067332,97.677776,100.000000,34.131609,45.126582,0.000000,37.584270,22.316456,0.000000,37.920362,29.199026,39.108737,59.501984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.957678,49.961479,161.634267,251.185757,85.895590,80.210667,29.014355,14.430443,161.635788,0.895701,48.226977,-26.506797,158.677180,162.470594,156.249730,161.996704,91.194370,160.682136,-0.000519,0.030492,32.000000,-235.576933,161.893905,-0.024284,26.993537,0.680832,341633.191729,0.972132,19.811221,18.641810,3.949211,0.061353,0.024465,191.708818,32.000000,208.653896,340.736928,189.319258,169.292242,32.000000,165.360426,69.089325,70.069491,97.649788,100.000000,34.134882,45.126582,0.000000,37.560930,22.316456,0.000000,37.899133,29.014355,39.406975,59.502791,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.974415,49.969160,161.666767,248.270464,85.880385,80.218326,29.134776,14.434296,161.536839,0.895118,48.233203,-26.420264,158.582745,162.332526,156.317839,161.952805,91.268324,160.822459,-0.000518,0.030479,32.000000,-235.568982,161.964979,-0.024285,26.984148,0.680912,341612.356853,0.963478,19.805240,18.621008,3.947827,0.052873,0.027786,191.181786,32.000000,209.091702,278.339235,187.738926,169.657895,32.000000,165.318074,69.103991,70.113182,97.678611,100.000000,34.186980,45.126582,0.000000,37.551518,22.316456,0.000000,37.892735,29.134776,39.111231,59.498631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.921523,49.966417,161.697122,234.860649,85.894183,80.223407,29.257623,14.428873,161.572929,0.894132,48.100749,-26.462560,158.608215,162.423511,156.342245,162.031316,91.240781,160.804629,-0.000518,0.030469,32.000000,-235.577847,161.884503,-0.024500,26.969645,0.680290,341617.774102,0.968869,19.752421,18.638548,3.946373,0.057848,0.029580,191.474659,32.000000,209.093767,467.955313,188.063423,170.197367,32.000000,164.522657,69.091368,70.102649,97.661309,100.000000,34.198087,45.126582,0.000000,37.572044,22.316456,0.000000,37.893348,29.257623,39.123043,59.493202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.948613,49.968886,161.565923,227.144848,85.898322,80.227211,28.898945,14.431442,161.668003,0.893817,48.016898,-26.497514,158.639308,162.407321,156.358691,161.984176,91.269051,160.739127,-0.000518,0.030469,32.000000,-235.580196,162.087594,-0.024470,26.985486,0.681728,341630.616559,0.961900,19.800865,18.644398,3.951396,0.053840,0.029927,191.763035,32.000000,208.407837,321.961776,190.863530,170.367658,32.000000,164.224497,69.101147,70.108682,97.668883,100.000000,34.249108,45.126582,0.000000,37.577546,22.316456,0.000000,37.885112,28.898945,39.287239,59.510669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.981818,49.968886,161.692318,227.144848,85.904085,80.231041,29.311464,14.430586,161.659465,0.893479,48.036559,-26.469944,158.712895,162.449693,156.391686,161.974356,91.173311,160.822992,-0.000518,0.030456,32.000000,-235.573184,161.927658,-0.024429,26.976726,0.681728,341630.616559,0.961900,19.800865,18.644398,3.951396,0.043008,0.027208,192.423025,32.000000,208.089318,249.559673,192.415728,170.454612,32.000000,164.541242,69.091741,70.061532,97.689564,100.000000,34.244674,45.126582,0.000000,37.548559,22.316456,0.000000,37.882200,29.311464,39.277188,59.503145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.916625,49.957090,161.652905,222.866173,85.903363,80.238728,29.068236,14.428303,161.637079,0.893334,48.215054,-26.618421,158.731051,162.480687,156.353237,162.029278,91.222630,160.768635,-0.000519,0.030450,32.000000,-235.586450,162.000102,-0.024419,26.979139,0.680566,341590.739103,0.973192,19.770734,18.588187,3.945577,0.050196,0.018667,192.350729,32.000000,207.944204,259.338356,192.656363,169.481207,32.000000,165.163476,69.112180,70.082777,97.724063,100.000000,34.292567,45.126582,0.000000,37.549371,22.316456,0.000000,37.864950,29.068236,39.384231,59.496595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.917571,49.962576,161.697416,213.659684,85.900684,80.243859,29.213910,14.427446,161.642107,0.893001,48.303777,-26.631785,158.725816,162.552259,156.291706,161.999086,91.210373,160.733499,-0.000519,0.030420,32.000000,-235.582388,162.041503,-0.024435,26.981788,0.681535,341716.263458,0.968454,19.797435,18.647197,3.950788,0.047284,0.016798,192.060889,32.000000,208.495051,17.718031,190.321757,169.221120,32.000000,165.485525,69.069852,70.086968,97.699838,100.000000,34.327803,45.126582,0.000000,37.557794,22.316456,0.000000,37.857823,29.213910,39.436835,59.504099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.965490,49.969434,161.590917,216.454823,85.891553,80.248996,28.698160,14.432584,161.636784,0.892345,48.282581,-26.715988,158.624886,162.523630,156.295125,162.029648,91.251211,160.739615,-0.000519,0.030416,32.000000,-235.574465,162.060020,-0.024485,26.974654,0.681535,341716.263458,0.968454,19.797435,18.647197,3.950788,0.048985,0.034002,191.151366,32.000000,209.056054,246.984626,188.451661,169.420001,32.000000,165.239401,69.085659,70.119765,97.723909,100.000000,34.309715,45.126582,0.000000,37.543641,22.316456,0.000000,37.856923,28.698160,39.296997,59.501040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.953971,49.969434,161.701895,216.454823,85.876233,80.256637,29.452352,14.425163,161.647832,0.891643,48.131182,-26.583550,158.587950,162.462703,156.386892,161.998269,91.273129,160.736276,-0.000518,0.030401,32.000000,-235.581557,162.045910,-0.024520,26.996133,0.680861,341700.656581,0.979830,19.750981,18.606234,3.944562,0.047098,0.036062,191.356314,32.000000,209.178652,201.349135,187.538085,170.113238,32.000000,164.810744,69.090207,70.120574,97.729998,100.000000,34.354505,45.126582,0.000000,37.521056,22.316456,0.000000,37.858112,29.452352,39.109690,59.504060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.962412,49.945568,161.745680,225.572642,85.879601,80.264220,28.720289,14.426162,161.634121,0.891243,47.990790,-26.678714,158.659338,162.403835,156.365555,162.024856,91.266341,160.827710,-0.000518,0.030370,32.000000,-235.583181,162.043156,-0.024404,26.997733,0.680894,341707.266213,0.955122,19.764835,18.582892,3.948381,0.051383,0.026285,191.499909,32.000000,208.842917,0.974430,190.135860,170.395593,32.000000,164.048374,69.098311,70.139040,97.716025,100.000000,34.390518,45.126582,0.000000,37.516850,22.316456,0.000000,37.828591,28.720289,39.426931,59.501217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.926859,49.950506,161.687442,220.469753,85.879446,80.269362,29.572545,14.434439,161.618537,0.890896,48.009453,-26.562741,158.693692,162.525648,156.401514,161.904217,91.231980,160.848230,-0.000519,0.030373,32.000000,-235.575724,161.937385,-0.024298,26.976752,0.680887,341721.642677,0.979280,19.730817,18.628682,3.948637,0.058219,0.021191,192.232180,32.000000,208.242308,214.427326,191.959332,170.637579,32.000000,164.379899,69.097981,70.083530,97.731337,100.000000,34.466776,45.126582,0.000000,37.509289,22.316456,0.000000,37.819550,29.572545,39.215706,59.499526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.911185,49.942825,161.689266,209.134715,85.879248,80.273194,28.652598,14.426305,161.661722,0.890497,48.084246,-26.673698,158.743431,162.466455,156.387181,161.894779,91.207187,160.816263,-0.000518,0.030316,32.000000,-235.583038,162.025677,-0.024194,27.012498,0.681806,341820.550074,0.952027,19.778532,18.671795,3.950644,0.052388,0.014983,192.347754,32.000000,208.010477,474.827835,193.208542,169.707915,32.000000,164.824705,69.098833,70.066955,97.766597,100.000000,34.435040,45.126582,0.000000,37.530374,22.316456,0.000000,37.816114,28.652598,39.433827,59.504571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.938032,49.942825,161.664462,209.134715,85.867252,80.277020,29.457090,14.428303,161.612400,0.890116,48.236424,-26.654807,158.707629,162.480035,156.299531,161.942737,91.195718,160.830340,-0.000517,0.030312,32.000000,-235.579074,162.004507,-0.024270,27.005653,0.681153,341874.820621,0.983030,19.789718,18.682955,3.952202,0.054322,0.036107,192.288888,32.000000,208.439116,98.624844,191.268261,169.316373,32.000000,165.527612,69.073888,70.088924,97.759632,100.000000,34.498449,45.126582,0.000000,37.534438,22.316456,0.000000,37.799601,29.457090,39.301473,59.494077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.927994,49.953523,161.679218,210.085404,85.897509,80.283386,28.993063,14.431870,161.644243,0.889742,48.276474,-26.670894,158.693992,162.451467,156.304364,161.909471,91.217845,160.787058,-0.000516,0.030310,32.000000,-235.578128,161.837900,-0.024233,26.997890,0.680891,341892.893502,0.955548,19.757405,18.700427,3.949004,0.060594,0.050411,191.243248,32.000000,208.814434,323.294723,188.973271,169.242097,32.000000,165.416385,69.092496,70.121616,97.740611,100.000000,34.506557,45.126582,0.000000,37.510049,22.316456,0.000000,37.801063,28.993063,39.326197,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.863525,49.964771,161.725189,207.411681,85.915943,80.284706,29.222005,14.430015,161.673440,0.889344,48.146164,-26.684932,158.607700,162.425469,156.322465,162.037347,91.221487,160.798588,-0.000516,0.030308,32.000000,-235.578345,161.915014,-0.024216,27.004211,0.681352,341903.510612,0.971204,19.780181,18.659839,3.950333,0.036664,0.029815,191.270640,32.000000,209.247239,343.703015,187.253970,169.956692,32.000000,164.928268,69.100354,70.130294,97.732172,100.000000,34.548873,45.126582,0.000000,37.516592,22.316456,0.000000,37.793344,29.222005,39.241091,59.501778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.892861,49.961205,161.663375,207.301735,85.923448,80.287258,29.419252,14.436437,161.635407,0.888882,48.071952,-26.732115,158.609284,162.394534,156.364846,161.949078,91.238331,160.701516,-0.000516,0.030279,32.000000,-235.571267,161.950151,-0.024190,26.976805,0.682298,341952.588944,0.965288,19.869070,18.661116,3.957691,0.043993,0.022386,191.120018,32.000000,209.079417,569.948171,189.256935,170.397799,32.000000,164.202736,69.083824,70.102167,97.680578,100.000000,34.509248,45.126582,0.000000,37.525301,22.316456,0.000000,37.796439,29.419252,39.417246,59.495798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.876356,49.964771,161.574723,213.387355,85.939502,80.284730,29.072998,14.425734,161.652816,0.888091,48.144417,-26.928322,158.659646,162.281062,156.361331,161.896979,91.272837,160.841484,-0.000516,0.030264,32.000000,-235.583773,161.811205,-0.024188,26.975756,0.682298,341952.588944,0.965288,19.869070,18.661116,3.957691,0.051310,0.034906,192.023419,32.000000,208.297505,242.925056,191.512296,170.607215,32.000000,164.139898,69.105297,70.094572,97.705597,100.000000,34.571716,45.126582,0.000000,37.543502,22.316456,0.000000,37.786540,29.072998,39.344099,59.492956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.844175,49.964771,161.609963,213.387355,85.943005,80.282187,29.211093,14.430729,161.613519,0.887799,48.190427,-26.839996,158.780100,162.283120,156.403935,161.810706,91.222951,160.746249,-0.000516,0.030261,32.000000,-235.583532,161.916543,-0.024203,26.987321,0.682389,341916.789051,0.958091,19.830163,18.602858,3.953340,0.048191,0.038573,192.164559,32.000000,207.989481,298.561835,193.061843,170.139289,32.000000,164.485985,69.120165,70.071253,97.761754,100.000000,34.591744,45.126582,0.000000,37.538047,22.316456,0.000000,37.783947,29.211093,39.291201,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.822770,50.001531,161.502968,213.698065,85.921520,80.283549,29.067669,14.428731,161.559711,0.887361,48.405569,-26.933771,158.764185,162.269867,156.300722,161.873247,91.209417,160.692667,-0.000517,0.030254,32.000000,-235.579465,161.903613,-0.024116,26.992750,0.682367,341869.177773,0.969905,19.853610,18.628060,3.952767,0.080366,0.029819,192.459217,32.000000,208.142531,146.126048,192.290188,169.554377,32.000000,165.380311,69.109260,70.097700,97.783680,100.000000,34.577276,45.126582,0.000000,37.564063,22.316456,0.000000,37.815746,29.067669,39.442411,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.857720,50.062432,161.480251,189.476109,85.924293,80.281049,29.213139,14.427161,161.516628,0.886502,48.479609,-26.842427,158.747709,162.359648,156.238868,161.784973,91.201343,160.706278,-0.000518,0.030225,32.000000,-235.583985,161.952786,-0.024087,26.962276,0.682630,341950.352941,0.966115,19.892391,18.637326,3.956744,0.040845,0.037986,191.322584,32.000000,208.606341,275.707891,189.454530,169.230624,32.000000,165.404869,69.094412,70.100296,97.791335,100.000000,34.605947,45.126582,0.000000,37.566408,22.316456,0.000000,37.816000,29.213139,39.290541,59.481390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.894034,50.083282,161.567796,198.895804,85.939361,80.281079,28.980525,14.429872,161.412288,0.885611,48.463157,-26.906802,158.655222,162.389928,156.292682,161.859558,91.265739,160.640918,-0.000518,0.030232,32.000000,-235.579799,161.908508,-0.024089,26.953018,0.682550,342025.706829,0.971543,19.954959,18.627995,3.956198,0.040764,0.019449,191.274414,32.000000,209.202842,147.181532,187.586573,169.624435,32.000000,165.146342,69.114956,70.132847,97.825933,100.000000,34.607659,45.126582,0.000000,37.543283,22.316456,0.000000,37.885374,28.980525,39.203087,59.498739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.874655,50.083282,161.497720,198.895804,85.930272,80.278548,29.121910,14.429016,161.459973,0.885269,48.343713,-26.834074,158.670888,162.283365,156.295171,161.872392,91.272059,160.642674,-0.000518,0.030253,32.000000,-235.575410,161.844183,-0.024084,26.986718,0.682839,342068.861689,0.965931,19.973726,18.641878,3.952258,0.056366,0.029273,190.902781,32.000000,209.176145,230.673957,188.177046,170.248479,32.000000,164.461674,69.133478,70.133922,97.831404,100.000000,34.662396,45.126582,0.000000,37.524044,22.316456,0.000000,37.918251,29.121910,39.174400,59.498139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.861970,50.082184,161.584392,202.800784,85.928247,80.277247,29.004037,14.434296,161.517553,0.884714,48.195515,-26.984734,158.653707,162.212465,156.358398,161.896088,91.241174,160.619061,-0.000516,0.030270,32.000000,-235.575211,161.835921,-0.024128,26.968832,0.682858,341972.105677,0.972799,19.950827,18.549588,3.950889,0.050312,0.023715,191.832074,32.000000,208.420563,177.660950,190.784750,170.542848,32.000000,164.213401,69.102071,70.121637,97.818422,100.000000,34.639675,45.126582,0.000000,37.527016,22.316456,0.000000,37.930959,29.004037,39.249162,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.853854,50.064078,161.464663,204.672101,85.917851,80.273422,29.098969,14.430015,161.491698,0.884112,48.196448,-27.058214,158.755599,162.240646,156.382009,161.780656,91.245709,160.687258,-0.000516,0.030278,32.000000,-235.578836,161.785955,-0.024133,26.969960,0.682043,341963.071599,0.968543,19.974169,18.544017,3.951048,0.063510,0.037420,191.991291,32.000000,208.181887,193.671266,192.458535,170.458088,32.000000,164.338323,69.124713,70.099860,97.861900,100.000000,34.704342,45.126582,0.000000,37.538238,22.316456,0.000000,37.944609,29.098969,39.220402,59.488039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.879432,50.062432,161.447474,205.228933,85.922138,80.273414,29.195845,14.429301,161.517952,0.883529,48.358204,-27.023353,158.794566,162.342213,156.356120,161.773912,91.200927,160.669894,-0.000515,0.030245,32.000000,-235.575288,161.726015,-0.024090,26.987190,0.682942,342009.432536,0.972788,19.988357,18.564821,3.954395,0.059685,0.018864,192.426392,32.000000,208.131656,62.727074,192.827440,169.579638,32.000000,164.930994,69.129473,70.105029,97.894990,100.000000,34.669955,45.126582,0.000000,37.558634,22.316456,0.000000,37.937710,29.195845,39.280563,59.497254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.888281,50.062432,161.458390,205.228933,85.928379,80.270886,29.041157,14.426447,161.443839,0.883126,48.478383,-27.020035,158.766649,162.372637,156.313391,161.843095,91.251573,160.709972,-0.000514,0.030220,32.000000,-235.580273,161.746982,-0.024068,26.986272,0.682587,341973.863521,0.969732,19.980033,18.589396,3.952250,0.047545,0.022152,191.570201,32.000000,208.416579,318.895704,190.443766,169.133412,32.000000,165.390762,69.115715,70.117424,97.885399,100.000000,34.688480,45.126582,0.000000,37.523016,22.316456,0.000000,37.946576,29.041157,39.226931,59.492337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.894072,50.074229,161.554549,205.048013,85.950592,80.270910,29.326763,14.423879,161.533449,0.882296,48.339103,-26.891517,158.662013,162.356039,156.293826,161.894309,91.271695,160.612561,-0.000513,0.030228,32.000000,-235.591037,161.779329,-0.024116,26.966944,0.681633,341932.834686,0.970740,19.936907,18.593225,3.948769,0.052707,0.025135,191.493420,32.000000,209.021650,259.163570,188.303822,169.505849,32.000000,165.561752,69.119123,70.124147,97.906982,100.000000,34.736673,45.126582,0.000000,37.514295,22.316456,0.000000,37.969027,29.326763,39.398171,59.494795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.906117,50.010584,161.391287,206.536399,85.938799,80.270883,28.934685,14.429301,161.606208,0.881744,48.217103,-26.965363,158.636283,162.234060,156.364723,161.844482,91.256969,160.611128,-0.000513,0.030207,32.000000,-235.585123,161.849036,-0.024110,26.955090,0.681633,341932.834686,0.970740,19.936907,18.593225,3.948769,0.061182,0.019909,191.113827,32.000000,209.092440,128.136518,187.672989,170.204560,32.000000,164.336959,69.123980,70.097882,97.922095,100.000000,34.763707,45.126582,0.000000,37.507160,22.316456,0.000000,37.981355,28.934685,39.189294,59.495533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
