OSU 80 Ton Compressor Load Stand
40.878151,49.972726,161.449595,213.755073,85.938218,80.271057,29.306672,14.431299,161.421560,0.881524,48.042710,-27.079996,158.717645,162.330019,156.382475,161.771510,91.264192,160.552563,-0.000512,0.030195,32.000000,-235.580994,161.848750,-0.024109,26.926241,0.682358,341910.569820,0.961168,19.941729,18.531526,3.950562,0.044886,0.024684,191.653146,32.000000,208.866303,226.428774,189.713161,170.579592,32.000000,164.172432,69.113180,70.088755,97.889891,100.000000,34.752158,45.126582,0.000000,37.511116,22.316456,0.000000,37.921451,29.306672,39.254884,59.481705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.829575,49.972726,161.367400,213.755073,85.928286,80.268460,28.513170,14.428160,161.474807,0.881151,48.182746,-27.140151,158.742774,162.212365,156.370658,161.806996,91.233816,160.561340,-0.000512,0.030178,32.000000,-235.583150,161.751142,-0.024050,26.877539,0.683101,341827.552330,0.961982,19.859402,18.513412,3.949533,0.047799,0.025703,192.015969,32.000000,208.144505,290.458343,191.881989,170.418638,32.000000,164.192600,69.138399,70.058763,97.936074,100.000000,34.754109,45.126582,0.000000,37.514722,22.316456,0.000000,37.882339,28.513170,39.183791,59.496398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.781516,49.983151,161.322000,214.994140,85.954534,80.258259,29.234452,14.430586,161.320333,0.880732,48.343388,-27.138212,158.757106,162.217074,156.383142,161.648073,91.250296,160.609474,-0.000513,0.030156,32.000000,-235.578265,161.716041,-0.024225,26.847143,0.684766,341890.487952,0.989997,19.917949,18.547536,3.952218,0.050042,0.021401,192.581061,32.000000,208.073554,343.289336,192.962184,169.744565,32.000000,165.039010,69.148805,70.055465,97.965691,100.000000,34.775412,45.126582,0.000000,37.564471,22.316456,0.000000,37.888486,29.234452,39.073447,59.492346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.788267,50.034176,161.342596,217.277922,85.979444,80.251845,29.463487,14.430158,161.397210,0.880206,48.584296,-27.180387,158.688139,162.107678,156.282251,161.622872,91.258225,160.504082,-0.000512,0.030165,32.000000,-235.578857,161.565344,-0.024279,26.815751,0.686033,341861.518713,0.966709,19.986349,18.551608,3.955763,0.049386,0.029646,191.614539,32.000000,208.886315,262.917031,188.643442,169.446767,32.000000,165.609468,69.113456,70.065380,98.005299,100.000000,34.775406,45.126582,0.000000,37.586688,22.316456,0.000000,37.937015,29.463487,39.165523,59.493222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.809283,50.082184,161.269657,218.131638,85.980236,80.248043,28.686986,14.428160,161.287834,0.880067,48.610309,-27.147785,158.700984,162.076970,156.343860,161.643692,91.267336,160.573746,-0.000511,0.030160,32.000000,-235.581839,161.672662,-0.024282,26.811450,0.686853,341979.245028,0.987743,20.061784,18.609224,3.960676,0.054391,0.029808,191.083002,32.000000,209.143302,430.218490,187.352133,170.034491,32.000000,164.754810,69.155035,70.099030,98.067771,100.000000,34.753339,45.126582,0.000000,37.569668,22.316456,0.000000,37.942692,28.686986,39.295823,59.494441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.871093,50.122786,161.179429,226.341865,85.975174,80.240427,29.530135,14.429159,161.329039,0.879759,48.451954,-27.174726,158.712718,162.121197,156.384333,161.636053,91.259875,160.523325,-0.000512,0.030144,32.000000,-235.580512,161.571198,-0.024246,26.803031,0.686475,341876.397807,0.984559,20.051879,18.519313,3.951789,0.055492,0.031747,191.445510,32.000000,209.144822,333.116688,188.883646,170.334097,32.000000,164.588602,69.140146,70.084987,98.042288,100.000000,34.756734,45.126582,0.000000,37.548027,22.316456,0.000000,38.002854,29.530135,39.288046,59.499103,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.831131,50.122786,161.314614,226.341865,85.972762,80.232821,28.683686,14.424307,161.334320,0.879484,48.256372,-27.123537,158.763324,162.167893,156.361050,161.573017,91.235850,160.505413,-0.000511,0.030160,32.000000,-235.586839,161.626062,-0.024211,26.787951,0.685526,341859.752116,0.954889,20.017964,18.505243,3.943605,0.042685,0.030364,191.952106,32.000000,208.168043,638.551185,191.350190,170.487329,32.000000,164.274072,69.147355,70.069784,98.076289,100.000000,34.707303,45.126582,0.000000,37.517428,22.316456,0.000000,38.060336,28.683686,39.262441,59.494146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.837136,50.103308,161.245236,226.667683,85.957213,80.230229,29.576064,14.423165,161.252604,0.879521,48.344472,-27.197288,158.770973,162.143261,156.387983,161.519886,91.205597,160.416775,-0.000512,0.030160,32.000000,-235.586342,161.610888,-0.024235,26.782522,0.686848,341886.125370,0.984018,20.066132,18.521618,3.950775,0.068365,0.037213,192.475839,32.000000,208.097592,304.515701,192.642998,170.116381,32.000000,164.750988,69.129206,70.034643,98.113749,100.000000,34.753660,45.126582,0.000000,37.549292,22.316456,0.000000,38.060780,29.576064,39.204334,59.498395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.853559,50.073406,161.289249,236.178951,85.948462,80.227679,28.597907,14.427589,161.322239,0.879169,48.427313,-27.250692,158.783817,162.166118,156.350628,161.658278,91.235487,160.536446,-0.000513,0.030187,32.000000,-235.581590,161.578765,-0.024259,26.760702,0.686625,341895.690651,0.954096,20.039413,18.514004,3.948495,0.047626,0.017374,192.417411,32.000000,207.947378,130.721025,191.954279,169.699200,32.000000,165.216941,69.142125,70.077006,98.162692,100.000000,34.739554,45.126582,0.000000,37.536368,22.316456,0.000000,38.077938,28.597907,39.151583,59.496349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.783016,50.074777,161.284296,243.392070,85.920990,80.220054,29.506085,14.426447,161.229572,0.879212,48.591311,-27.287570,158.759935,161.937415,156.316857,161.625029,91.232560,160.448624,-0.000513,0.030191,32.000000,-235.585354,161.550539,-0.024173,26.767468,0.687005,341802.131916,0.986192,19.989716,18.535236,3.947985,0.049323,0.021974,191.671344,32.000000,208.752725,249.713818,189.319943,169.351851,32.000000,165.713268,69.132817,70.078497,98.166615,100.000000,34.728740,45.126582,0.000000,37.548843,22.316456,0.000000,38.061159,29.506085,39.301546,59.494264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.764479,50.074777,161.236700,243.392070,85.910304,80.212401,28.668391,14.425448,161.240178,0.879224,48.648507,-27.430377,158.699070,161.989922,156.356672,161.486965,91.280422,160.417099,-0.000514,0.030182,32.000000,-235.581928,161.565692,-0.024125,26.779244,0.687782,341815.612565,0.957543,20.076165,18.500649,3.954693,0.040773,0.042673,191.183207,32.000000,209.007825,403.589661,187.701420,169.757274,32.000000,165.338152,69.124264,70.117666,98.212908,100.000000,34.762518,45.126582,0.000000,37.562170,22.316456,0.000000,38.074832,28.668391,39.295016,59.487045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.790043,50.105503,161.265718,252.549489,85.920138,80.208476,29.495347,14.429016,161.195204,0.879116,48.553359,-27.244716,158.694677,162.016816,156.370774,161.554910,91.261400,160.499349,-0.000514,0.030189,32.000000,-235.577540,161.587044,-0.024133,26.820943,0.687532,341722.406155,0.985915,20.098541,18.439317,3.955323,0.053807,0.021644,191.368373,32.000000,209.226405,333.173603,188.046592,170.194406,32.000000,164.542904,69.134373,70.099965,98.222949,100.000000,34.730296,45.126582,0.000000,37.570416,22.316456,0.000000,38.118721,29.495347,39.147181,59.494244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.911754,50.139795,161.281772,257.632827,85.920618,80.196940,29.396948,14.431299,161.256325,0.879021,48.300108,-27.152930,158.717054,162.063144,156.399256,161.641942,91.272431,160.467351,-0.000514,0.030189,32.000000,-235.578208,161.633054,-0.024135,26.896448,0.686209,341751.159982,0.957651,20.098411,18.493477,3.953556,0.049136,0.021528,191.857344,32.000000,208.282538,353.594584,190.567775,170.683323,32.000000,164.257701,69.126235,70.106773,98.237109,100.000000,34.759710,45.126582,0.000000,37.511898,22.316456,0.000000,38.177206,29.396948,39.252757,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.898241,50.102485,161.217136,260.902408,85.926891,80.191841,29.130645,14.432441,161.305027,0.878992,48.260331,-27.306754,158.759623,162.179942,156.413239,161.523294,91.218186,160.400585,-0.000515,0.030192,32.000000,-235.577558,161.659159,-0.024084,26.894219,0.684294,341673.797485,0.967228,20.016106,18.444106,3.944400,0.060231,0.032690,192.495941,32.000000,208.167167,252.214704,192.392528,170.404112,32.000000,164.588967,69.134136,70.099314,98.294529,100.000000,34.766246,45.126582,0.000000,37.496022,22.316456,0.000000,38.200424,29.130645,39.268751,59.498582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.800029,50.046247,161.171215,270.659427,85.933007,80.188060,29.162494,14.428445,161.267363,0.879143,48.351370,-27.288171,158.816910,162.042835,156.394392,161.596713,91.188721,160.496493,-0.000513,0.030197,32.000000,-235.581553,161.518926,-0.024117,26.915226,0.682471,341677.066719,0.966650,19.964963,18.494498,3.941909,0.040472,0.025593,192.409187,32.000000,207.922774,18.453213,192.615304,169.656939,32.000000,165.144922,69.118394,70.109728,98.290596,100.000000,34.753537,45.126582,0.000000,37.541255,22.316456,0.000000,38.181299,29.162494,39.221135,59.495956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.847091,50.046247,161.193513,270.659427,85.928892,80.181700,29.046880,14.427874,161.210733,0.878989,48.439708,-27.287929,158.827156,162.106047,156.331014,161.581148,91.222253,160.470946,-0.000513,0.030238,32.000000,-235.580649,161.541524,-0.024168,26.948822,0.683079,341706.206533,0.967929,20.027107,18.564936,3.950272,0.046083,0.043170,192.146779,32.000000,208.505803,397.070202,190.222655,169.282979,32.000000,165.650514,69.115156,70.103175,98.312220,100.000000,34.732080,45.126582,0.000000,37.553013,22.316456,0.000000,38.137607,29.046880,39.119962,59.497146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.854941,50.067645,161.186553,267.592305,85.929490,80.174025,29.126866,14.426447,161.254905,0.878984,48.433548,-27.291955,158.759981,162.035944,156.361096,161.657462,91.235787,160.430341,-0.000513,0.030262,32.000000,-235.578962,161.527533,-0.024219,26.949556,0.681563,341601.027310,0.970490,19.970353,18.520492,3.946267,0.047447,0.029353,191.345993,32.000000,208.855823,73.462955,188.126078,169.558296,32.000000,165.566128,69.104623,70.140366,98.346128,100.000000,34.791660,45.126582,0.000000,37.508424,22.316456,0.000000,38.167204,29.126866,39.280490,59.494284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.847145,50.044052,161.266983,261.309242,85.922624,80.166439,29.170194,14.430158,161.308627,0.878917,48.275115,-27.316347,158.687516,162.048136,156.340553,161.586039,91.257424,160.410545,-0.000514,0.030271,32.000000,-235.579349,161.560775,-0.024171,26.953621,0.681386,341565.211262,0.967585,19.982288,18.489610,3.945338,0.049642,0.021475,191.414451,32.000000,209.293653,403.503273,187.366560,170.232452,32.000000,164.876651,69.077046,70.147673,98.336274,100.000000,34.743065,45.126582,0.000000,37.517103,22.316456,0.000000,38.178439,29.170194,39.083718,59.497392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.804815,50.025398,161.162609,253.223376,85.912837,80.161381,29.141726,14.428445,161.312145,0.878812,48.156783,-27.403177,158.737167,162.023913,156.382788,161.531848,91.228003,160.306807,-0.000514,0.030287,32.000000,-235.580406,161.622858,-0.024110,26.923540,0.681536,341480.908389,0.966197,19.968092,18.459514,3.948060,0.045654,0.027175,191.667598,32.000000,208.858469,387.898612,189.868301,170.462730,32.000000,164.459504,69.077386,70.148841,98.333185,100.000000,34.768745,45.126582,0.000000,37.528796,22.316456,0.000000,38.162898,29.141726,39.167504,59.492366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.806905,50.025398,161.267066,253.223376,85.892959,80.153784,29.235553,14.421881,161.273383,0.878769,48.210169,-27.464645,158.812176,162.083088,156.403997,161.564887,91.207028,160.391657,-0.000514,0.030296,32.000000,-235.587954,161.579746,-0.024132,26.907542,0.682504,341507.879981,0.968121,20.000484,18.444596,3.949598,0.042799,0.039788,192.347976,32.000000,208.320949,413.689400,191.929272,170.602442,32.000000,164.566321,69.087419,70.128991,98.379036,100.000000,34.736359,45.126582,0.000000,37.547255,22.316456,0.000000,38.150076,29.235553,39.107783,59.497687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.806413,50.017716,161.082702,238.538696,85.883631,80.147393,28.818531,14.426733,161.170530,0.878759,48.261837,-27.492118,158.788660,162.009639,156.423849,161.553278,91.184818,160.306237,-0.000513,0.030287,32.000000,-235.581299,161.563550,-0.024167,26.892357,0.683142,341506.329692,0.964869,19.997962,18.501839,3.951955,0.049944,0.019805,192.420992,32.000000,208.027728,336.814450,192.959127,169.680689,32.000000,165.056463,69.085990,70.113044,98.375875,100.000000,34.744176,45.126582,0.000000,37.534561,22.316456,0.000000,38.146427,28.818531,39.198025,59.497441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.739082,50.035548,161.089484,237.848639,85.859350,80.142275,28.737125,14.434867,161.208246,0.878867,48.392800,-27.544735,158.811673,161.915004,156.324928,161.494917,91.164008,160.294946,-0.000513,0.030281,32.000000,-235.575787,161.508216,-0.024214,26.828418,0.682890,341503.639482,0.978746,19.990873,18.487539,3.947485,0.042793,0.026535,192.328169,32.000000,208.332053,173.390073,191.163551,169.422745,32.000000,165.528102,69.042831,70.133000,98.372095,100.000000,34.738626,45.126582,0.000000,37.564322,22.316456,0.000000,38.168613,28.737125,39.127445,59.489691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.737892,50.070388,161.046959,232.741051,85.875150,80.135945,29.537413,14.427874,161.160394,0.878503,48.531594,-27.578043,158.756661,161.920735,156.327927,161.382967,91.200094,160.281750,-0.000512,0.030278,32.000000,-235.580649,161.491923,-0.024220,26.788318,0.682890,341503.639482,0.978746,19.990873,18.487539,3.947485,0.044472,0.041644,191.493455,32.000000,208.826805,182.301995,188.865815,169.347023,32.000000,165.781756,69.058591,70.140858,98.401069,100.000000,34.701883,45.126582,0.000000,37.589213,22.316456,0.000000,38.174517,29.537413,39.117834,59.485501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.810396,50.110989,161.046070,241.995584,85.880418,80.128271,28.548416,14.437436,161.039533,0.878817,48.546091,-27.633294,158.679561,161.991143,156.350328,161.364984,91.167422,160.172145,-0.000512,0.030289,32.000000,-235.573546,161.438342,-0.024178,26.786377,0.684987,341552.235877,0.966439,20.040692,18.536761,3.952523,0.057835,0.016328,191.420161,32.000000,209.185841,224.530680,187.404680,169.924332,32.000000,164.952665,69.072011,70.157580,98.440132,100.000000,34.708429,45.126582,0.000000,37.585262,22.316456,0.000000,38.219963,28.548416,39.106829,59.491855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.803220,50.110989,161.136138,241.995584,85.876636,80.123228,29.469923,14.423736,161.107879,0.879226,48.349187,-27.476434,158.680283,161.916760,156.386936,161.448257,91.266368,160.342908,-0.000512,0.030311,32.000000,-235.583804,161.505243,-0.024232,26.771691,0.686430,341525.193788,0.956662,20.126258,18.461793,3.953247,0.039141,0.032253,191.390750,32.000000,209.029964,176.892032,189.056556,170.375977,32.000000,164.696636,69.072393,70.153397,98.425862,100.000000,34.671787,45.126582,0.000000,37.552462,22.316456,0.000000,38.275485,29.469923,39.285772,59.493664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.764124,50.116750,160.929632,243.272941,85.863009,80.119440,28.580902,14.426733,161.120028,0.879349,48.260491,-27.612809,158.751819,161.874897,156.385016,161.442290,91.175839,160.301340,-0.000511,0.030287,32.000000,-235.582119,161.385871,-0.024233,26.759784,0.686151,341376.261254,0.957137,20.088000,18.421664,3.949103,0.049730,0.018114,192.164780,32.000000,208.406750,373.775690,191.430774,170.448100,32.000000,164.347758,69.078175,70.142577,98.440853,100.000000,34.678082,45.126582,0.000000,37.574188,22.316456,0.000000,38.299820,28.580902,39.275501,59.488275,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.789872,50.097273,161.047429,250.885557,85.868760,80.113144,29.562099,14.432156,161.050269,0.879474,48.304325,-27.716544,158.785021,161.796472,156.426621,161.438912,91.145729,160.230039,-0.000512,0.030272,32.000000,-235.576204,161.265172,-0.024286,26.751995,0.686151,341376.261254,0.957137,20.088000,18.421664,3.949103,0.042050,0.029325,192.269732,32.000000,208.117425,522.888706,192.966542,170.251289,32.000000,164.960365,69.054145,70.097418,98.460775,100.000000,34.618580,45.126582,0.000000,37.573626,22.316456,0.000000,38.319211,29.562099,38.917908,59.504128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.748649,50.095078,160.984923,251.937602,85.869602,80.109293,28.818041,14.433583,160.991878,0.879847,48.391139,-27.618954,158.797796,161.803772,156.382400,161.284857,91.200872,160.212204,-0.000512,0.030282,32.000000,-235.577563,161.300046,-0.024224,26.793013,0.686357,341523.029113,0.987903,20.140942,18.494424,3.947825,0.048922,0.026881,192.455528,32.000000,208.218588,359.839470,192.424616,169.433385,32.000000,165.117700,69.068235,70.150489,98.487769,100.000000,34.645002,45.126582,0.000000,37.570850,22.316456,0.000000,38.316495,28.818041,39.254591,59.490065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.765021,50.095078,161.084713,251.937602,85.859799,80.102888,29.380858,14.434153,161.051777,0.879902,48.517441,-27.661592,158.749536,161.810215,156.333625,161.308245,91.197073,160.198247,-0.000512,0.030312,32.000000,-235.573550,161.377954,-0.024254,26.775205,0.686460,341505.262422,0.954337,20.090387,18.494045,3.948221,0.045474,0.022508,191.534546,32.000000,208.794689,708.912802,189.486302,169.464337,32.000000,165.742347,69.052395,70.133840,98.479985,100.000000,34.614623,45.126582,0.000000,37.588504,22.316456,0.000000,38.330282,29.380858,39.293549,59.501404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.746273,50.103857,160.924262,246.896090,85.844862,80.096548,28.523295,14.435010,161.010140,0.879784,48.567864,-27.629548,158.712574,161.850875,156.348306,161.316436,91.240879,160.151763,-0.000512,0.030312,32.000000,-235.577120,161.321705,-0.024256,26.833453,0.685774,341428.653893,0.979998,20.137956,18.431274,3.950681,0.056522,0.030465,191.326485,32.000000,209.234856,806.216907,187.713024,169.583090,32.000000,165.254932,69.076433,70.185643,98.513403,100.000000,34.596272,45.126582,0.000000,37.609120,22.316456,0.000000,38.355064,28.523295,39.147548,59.499447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.772031,50.110715,161.021463,252.645226,85.809706,80.090179,29.469095,14.432869,161.029736,0.879673,48.403069,-27.517170,158.719981,161.757057,156.378773,161.441744,91.248310,160.125626,-0.000512,0.030318,32.000000,-235.580080,161.403102,-0.024240,26.872425,0.684493,341324.526618,0.990053,20.149603,18.365413,3.949423,0.055991,0.026910,191.353640,32.000000,209.281132,589.543873,188.236061,170.449667,32.000000,164.854991,69.048046,70.162271,98.466570,100.000000,34.565800,45.126582,0.000000,37.599603,22.316456,0.000000,38.372314,29.469095,39.249602,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.824374,50.096998,160.925546,256.047044,85.795282,80.086403,28.741904,14.428303,161.074037,0.879784,48.158581,-27.606854,158.760213,161.892779,156.409676,161.368564,91.205437,160.158931,-0.000512,0.030293,32.000000,-235.575959,161.343877,-0.024336,26.874523,0.683391,341277.509219,0.957562,20.125363,18.346800,3.949312,0.044060,0.037743,191.817730,32.000000,208.555844,972.598023,190.800894,170.374202,32.000000,164.312761,69.049632,70.173396,98.448532,100.000000,34.570717,45.126582,0.000000,37.556812,22.316456,0.000000,38.397347,28.741904,39.281297,59.476562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.828283,50.096998,161.062345,256.047044,85.796394,80.080039,29.165849,14.432441,161.010513,0.879556,48.169592,-27.660868,158.784626,161.918450,156.405830,161.395193,91.147970,160.135319,-0.000513,0.030288,32.000000,-235.574279,161.347852,-0.024240,26.878588,0.682219,341281.026545,0.980343,20.048492,18.403921,3.941899,0.051590,0.025295,192.408576,32.000000,208.165121,543.015630,192.467068,170.495104,32.000000,164.783465,69.071987,70.121877,98.487490,100.000000,34.544284,45.126582,0.000000,37.547685,22.316456,0.000000,38.400927,29.165849,39.181957,59.492228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.759691,50.039663,160.978598,254.475898,85.799588,80.073718,29.120131,14.432298,161.088003,0.879380,48.201291,-27.820687,158.756144,161.864965,156.402195,161.325459,91.187606,160.193780,-0.000512,0.030272,32.000000,-235.579831,161.343631,-0.024238,26.889184,0.682437,341336.989330,0.965916,20.043779,18.451287,3.944872,0.050336,0.031836,192.490998,32.000000,208.073491,650.222506,192.837401,169.374719,32.000000,165.226503,69.085853,70.143192,98.470996,100.000000,34.536325,45.126582,0.000000,37.567240,22.316456,0.000000,38.358314,29.120131,39.241825,59.498916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.750787,50.001257,161.012766,254.022652,85.772155,80.073297,29.432954,14.430443,161.018321,0.879536,48.380097,-27.734338,158.811702,161.803406,156.321180,161.405256,91.163185,160.215757,-0.000513,0.030296,32.000000,-235.581359,161.335249,-0.024259,26.872504,0.682733,341233.571416,0.968977,20.069208,18.436659,3.949456,0.045583,0.034902,191.988413,32.000000,208.631697,727.569331,190.439091,169.451911,32.000000,165.623986,69.095203,70.171615,98.488931,100.000000,34.536027,45.126582,0.000000,37.588626,22.316456,0.000000,38.364901,29.432954,39.157452,59.488314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.767032,50.016345,160.970916,259.010857,85.731284,80.072082,28.697647,14.431870,161.054233,0.879585,48.440333,-27.755490,158.775949,161.814783,156.349159,161.313622,91.180352,160.208206,-0.000514,0.030280,32.000000,-235.570261,161.390518,-0.024345,26.889813,0.682733,341233.571416,0.968977,20.069208,18.436659,3.949456,0.036733,0.050917,191.389465,32.000000,209.060664,501.050012,188.269229,169.303239,32.000000,165.572808,69.088172,70.158369,98.474239,100.000000,34.503199,45.126582,0.000000,37.604990,22.316456,0.000000,38.327900,28.697647,39.271465,59.498119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.779864,50.016345,160.958823,259.010857,85.718123,80.068286,29.203834,14.432441,160.979460,0.879621,48.303889,-27.772300,158.648114,161.731018,156.411711,161.222436,91.183766,160.033620,-0.000515,0.030282,32.000000,-235.576738,161.271983,-0.024292,26.924012,0.683322,341234.572853,0.958805,20.041553,18.470482,3.951157,0.054501,0.046336,191.307455,32.000000,209.219504,710.928275,187.429482,170.360096,32.000000,164.732725,69.097565,70.170239,98.483247,100.000000,34.504872,45.126582,0.000000,37.590492,22.316456,0.000000,38.344398,29.203834,39.097952,59.487901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.744734,50.024849,160.969107,258.792444,85.716415,80.068260,29.102541,14.433012,160.983626,0.879599,48.081049,-27.935141,158.689141,161.667643,156.433587,161.226755,91.187938,160.039578,-0.000514,0.030283,32.000000,-235.575512,161.339123,-0.024133,26.906912,0.681404,341178.976547,0.965558,20.021537,18.371968,3.947017,0.063398,0.023032,191.481758,32.000000,208.906356,440.884322,190.044261,170.498561,32.000000,164.375291,69.080084,70.189704,98.455264,100.000000,34.454790,45.126582,0.000000,37.587026,22.316456,0.000000,38.355823,29.102541,39.243146,59.500067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.756899,50.004823,160.884053,265.936055,85.735079,80.068221,29.179760,14.435866,160.930911,0.879560,48.131771,-27.902074,158.745214,161.804098,156.461863,161.334567,91.166838,160.103647,-0.000513,0.030300,32.000000,-235.574133,161.240166,-0.024053,26.913154,0.682396,341201.791514,0.969846,20.072455,18.370345,3.950673,0.040182,0.026314,192.348599,32.000000,208.245935,695.570432,191.957173,170.838300,32.000000,164.360074,69.102876,70.160609,98.458023,100.000000,34.472188,45.126582,0.000000,37.606959,22.316456,0.000000,38.359950,29.179760,39.243879,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.745112,50.014973,161.016918,266.084119,85.722640,80.065659,29.161417,14.432013,160.920684,0.879627,48.242025,-28.030354,158.803321,161.871042,156.375098,161.246944,91.094618,160.076287,-0.000513,0.030255,32.000000,-235.576183,161.193239,-0.024108,26.868203,0.681761,341206.248841,0.966915,20.037739,18.418866,3.947407,0.036447,0.031699,192.499855,32.000000,208.281415,409.268303,191.430232,169.511921,32.000000,165.510966,69.080975,70.147448,98.403650,100.000000,34.440191,45.126582,0.000000,37.593256,22.316456,0.000000,38.341615,29.161417,39.291715,59.484439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.686806,49.982053,160.893648,266.577028,85.714446,80.059297,29.177670,14.435010,160.873996,0.879582,48.440506,-27.940940,158.725778,161.690684,156.377033,161.178230,91.157444,160.022640,-0.000512,0.030240,32.000000,-235.577284,161.165888,-0.024091,26.870511,0.681761,341206.248841,0.966915,20.037739,18.418866,3.947407,0.042290,0.022994,191.495146,32.000000,208.842100,322.346201,189.034374,169.225301,32.000000,165.684306,69.085596,70.196452,98.390481,100.000000,34.414740,45.126582,0.000000,37.617986,22.316456,0.000000,38.353936,29.177670,39.261561,59.496015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.676600,49.982053,160.911032,266.577028,85.729052,80.055467,29.183883,14.425591,160.922434,0.879261,48.395345,-28.005588,158.678511,161.668868,156.394600,161.088952,91.183443,160.077538,-0.000514,0.030237,32.000000,-235.583588,161.207538,-0.024081,26.859024,0.683483,341319.703912,0.967822,20.062122,18.479377,3.951809,0.042494,0.021398,191.493770,32.000000,209.137738,343.563096,187.390443,170.050706,32.000000,164.942614,69.102423,70.182144,98.403825,100.000000,34.392990,45.126582,0.000000,37.647641,22.316456,0.000000,38.320884,29.183883,39.045347,59.501109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.707539,50.022654,160.865484,271.688524,85.742479,80.050671,29.196152,14.428731,160.872130,0.879190,48.257764,-28.120215,158.660757,161.753571,156.414191,161.258492,91.159873,160.024523,-0.000513,0.030224,32.000000,-235.579629,161.360295,-0.024034,26.835735,0.683769,341199.537363,0.968626,20.099660,18.393588,3.954443,0.040906,0.029377,191.324610,32.000000,209.140346,241.205322,189.021462,170.446039,32.000000,164.383899,69.086999,70.178771,98.353938,100.000000,34.353245,45.126582,0.000000,37.629481,22.316456,0.000000,38.359487,29.196152,39.200519,59.490370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.705555,50.041309,161.007471,267.388950,85.731077,80.043373,29.125744,14.432156,160.920827,0.879239,48.274838,-27.945256,158.736544,161.615565,156.426732,161.121104,91.156780,160.133564,-0.000513,0.030251,32.000000,-235.574893,161.240535,-0.024036,26.848245,0.684231,341151.012782,0.968637,20.112001,18.391089,3.955862,0.032901,0.026645,192.193577,32.000000,208.313002,351.539978,191.198261,170.564422,32.000000,164.278197,69.102868,70.187152,98.379782,100.000000,34.347786,45.126582,0.000000,37.637675,22.316456,0.000000,38.363250,29.125744,39.093916,59.514819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.721314,50.083556,160.943152,264.597387,85.731658,80.033303,29.187861,14.427589,160.912011,0.879526,48.285165,-27.956970,158.769040,161.683590,156.448364,161.271041,91.120110,160.031706,-0.000512,0.030221,32.000000,-235.579951,161.210515,-0.024112,26.884358,0.684272,341187.846109,0.967476,20.115197,18.391966,3.951737,0.039654,0.041411,192.340412,32.000000,208.041788,387.194064,192.829697,170.108885,32.000000,164.747198,69.094675,70.152004,98.362680,100.000000,34.295447,45.126582,0.000000,37.669504,22.316456,0.000000,38.388184,29.187861,39.229059,59.497647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.800505,50.083556,160.849716,264.597387,85.754618,80.025666,29.144277,14.434724,160.856223,0.879632,48.282377,-27.987033,158.779797,161.725797,156.414207,161.275406,91.112989,160.017457,-0.000512,0.030204,32.000000,-235.577733,161.453089,-0.024107,26.870248,0.683040,341226.332470,0.967338,20.159453,18.434804,3.952307,0.044311,0.031873,192.581345,32.000000,208.127794,316.225185,192.020156,169.644222,32.000000,165.342522,69.052954,70.122781,98.349592,100.000000,34.340140,45.126582,0.000000,37.636666,22.316456,0.000000,38.440654,29.144277,39.268604,59.492759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.754353,50.097547,160.994177,260.212846,85.741726,80.015472,29.206844,14.431157,160.891880,0.879320,48.323531,-28.070358,158.797884,161.680306,156.333007,161.195075,91.145082,160.182354,-0.000512,0.030218,32.000000,-235.580153,161.346731,-0.024047,26.852992,0.681892,341158.299249,0.966654,20.063840,18.435826,3.942346,0.048053,0.023820,191.562499,32.000000,208.702863,206.959165,189.485788,169.331835,32.000000,165.469034,69.073317,70.167181,98.363359,100.000000,34.259879,45.126582,0.000000,37.595649,22.316456,0.000000,38.468861,29.206844,39.325904,59.481941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.739090,50.063255,160.948061,247.726580,85.742714,80.007816,28.904887,14.429301,160.898197,0.879174,48.285946,-28.030791,158.666296,161.612874,156.400860,161.274220,91.137858,160.128588,-0.000511,0.030207,32.000000,-235.578566,161.296418,-0.023999,26.850264,0.683397,341110.432617,0.965680,20.133536,18.474297,3.950355,0.044207,0.034940,191.432198,32.000000,209.175614,422.490731,187.696594,169.741930,32.000000,165.456732,69.065691,70.171596,98.372657,100.000000,34.318179,45.126582,0.000000,37.621554,22.316456,0.000000,38.485063,28.904887,39.130820,59.500362,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.779447,50.037194,160.940129,248.593241,85.740024,80.003961,29.227188,14.429730,160.966452,0.879223,48.215641,-28.001449,158.703952,161.749187,156.425777,161.199515,91.190406,160.068780,-0.000511,0.030188,32.000000,-235.577974,161.282977,-0.023973,26.859207,0.683397,341110.432617,0.965680,20.133536,18.474297,3.950355,0.051147,0.029202,191.228350,32.000000,209.190036,210.557062,188.397752,170.282993,32.000000,164.635723,69.102649,70.199379,98.388245,100.000000,34.258184,45.126582,0.000000,37.624805,22.316456,0.000000,38.462345,29.227188,39.156719,59.496920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.755531,50.037194,160.829680,248.593241,85.717351,80.000123,28.972674,14.425877,160.914548,0.879193,48.045273,-28.014886,158.743790,161.753327,156.452881,161.242763,91.161813,160.050399,-0.000510,0.030182,32.000000,-235.581008,161.244045,-0.023994,26.850159,0.682493,340916.681704,0.964074,20.042889,18.380376,3.946599,0.054400,0.032571,192.017834,32.000000,208.531504,472.462358,190.457865,170.617512,32.000000,164.351843,69.094659,70.205504,98.377146,100.000000,34.266710,45.126582,0.000000,37.610927,22.316456,0.000000,38.444716,28.972674,39.022823,59.487026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.740717,50.013053,161.067546,241.098990,85.700290,79.994975,29.260795,14.429159,160.908841,0.879047,48.124044,-28.227808,158.786678,161.665258,156.495886,161.284834,91.147707,160.113917,-0.000511,0.030175,32.000000,-235.578545,161.188590,-0.024071,26.872399,0.682687,340956.892813,0.973115,20.071761,18.401104,3.946205,0.043269,0.015021,192.213132,32.000000,208.153612,355.236146,192.379874,170.542403,32.000000,164.407780,69.099174,70.145295,98.394073,100.000000,34.272148,45.126582,0.000000,37.636984,22.316456,0.000000,38.426168,29.260795,39.247621,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.758603,49.997965,160.884767,241.705495,85.711225,79.989788,28.951445,14.428588,160.918403,0.878893,48.170880,-28.174125,158.768830,161.736463,156.457973,161.278722,91.067027,160.103062,-0.000510,0.030189,32.000000,-235.580591,161.345468,-0.024065,26.845858,0.682995,340940.477423,0.963791,20.065510,18.442392,3.953478,0.046824,0.032618,192.511836,32.000000,208.065505,272.896445,192.623230,169.746661,32.000000,165.285197,69.094028,70.170026,98.401177,100.000000,34.286478,45.126582,0.000000,37.631920,22.316456,0.000000,38.428336,28.951445,39.319228,59.491973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.750247,49.997690,160.978113,239.945416,85.708864,79.985989,29.381822,14.427018,161.026664,0.878857,48.298853,-28.293462,158.782350,161.701615,156.359356,161.261506,91.151018,160.245960,-0.000511,0.030199,32.000000,-235.578719,161.182207,-0.024023,26.839485,0.682765,341012.147897,0.973524,20.028822,18.518427,3.947259,0.051713,0.026169,191.751859,32.000000,208.530416,356.428502,190.357340,169.474406,32.000000,165.379365,69.073631,70.178696,98.411412,100.000000,34.247562,45.126582,0.000000,37.622739,22.316456,0.000000,38.413379,29.381822,39.138304,59.491973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.718128,49.997690,160.869688,239.945416,85.693699,79.982160,28.562262,14.436009,161.013100,0.878842,48.369302,-28.242238,158.757723,161.811255,156.412088,161.211173,91.143950,160.085833,-0.000511,0.030220,32.000000,-235.572515,161.257277,-0.024031,26.833847,0.683308,340877.720965,0.959432,20.038638,18.495566,3.950359,0.053917,0.022299,191.572431,32.000000,209.156963,232.228507,188.226354,169.581325,32.000000,165.787179,69.101302,70.212138,98.439736,100.000000,34.225664,45.126582,0.000000,37.633232,22.316456,0.000000,38.412745,28.562262,38.990615,59.498188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.686424,50.005097,160.886815,238.253028,85.686582,79.974358,28.595109,14.432726,161.007366,0.878594,48.294058,-28.270373,158.712078,161.814824,156.429770,161.333221,91.163431,160.159274,-0.000511,0.030249,32.000000,-235.574977,161.185958,-0.023975,26.856060,0.683540,340889.091840,0.987758,20.077437,18.434132,3.950812,0.057725,0.024267,191.181729,32.000000,209.152227,179.340045,187.687772,170.128317,32.000000,164.617669,69.112441,70.177629,98.438181,100.000000,34.158588,45.126582,0.000000,37.680205,22.316456,0.000000,38.420230,28.595109,39.279976,59.490556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.737375,50.033902,160.995558,235.911244,85.656732,79.971797,29.424409,14.429587,161.020080,0.878831,48.155864,-28.171339,158.694006,161.884276,156.490206,161.145427,91.215791,160.053293,-0.000511,0.030245,32.000000,-235.581887,161.324930,-0.023929,26.838751,0.683520,340862.626569,0.960167,20.130757,18.443389,3.954768,0.063503,0.054145,191.866856,32.000000,208.943385,211.153777,189.648577,170.593528,32.000000,164.576832,69.100403,70.227834,98.431097,100.000000,34.185958,45.126582,0.000000,37.676008,22.316456,0.000000,38.450579,29.424409,39.156572,59.489573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.712945,50.029787,160.951822,230.589669,85.637718,79.969275,28.606640,14.435152,160.853382,0.878602,48.157144,-28.339419,158.779391,161.725736,156.479516,161.284146,91.119060,160.145213,-0.000511,0.030202,32.000000,-235.571568,161.205842,-0.023933,26.844547,0.683520,340862.626569,0.960167,20.130757,18.443389,3.954768,0.048873,0.024504,192.088045,32.000000,208.224282,239.535022,191.876069,170.525073,32.000000,164.318788,69.119384,70.183319,98.462427,100.000000,34.177141,45.126582,0.000000,37.651791,22.316456,0.000000,38.456209,28.606640,39.289367,59.492120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.737453,50.040760,161.010823,228.812257,85.646470,79.961644,29.443002,14.429730,161.023655,0.878379,48.218406,-28.327137,158.822112,161.687362,156.447198,161.230481,91.115333,160.156114,-0.000510,0.030188,32.000000,-235.577810,161.203356,-0.023957,26.876621,0.683514,340763.236070,0.958291,20.090396,18.348364,3.952036,0.060259,0.027130,192.601696,32.000000,208.194685,169.415322,192.861072,169.997866,32.000000,165.204381,69.108347,70.177689,98.488443,100.000000,34.181650,45.126582,0.000000,37.665358,22.316456,0.000000,38.457170,29.443002,39.103161,59.494402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.762331,50.040760,160.910805,228.812257,85.650597,79.956516,28.641946,14.433725,160.965708,0.878519,48.255842,-28.260277,158.822451,161.841760,156.451692,161.268376,91.113102,160.157008,-0.000511,0.030192,32.000000,-235.576109,161.215836,-0.024027,26.856270,0.683557,340907.212384,0.986285,20.115798,18.484430,3.953333,0.041991,0.027392,192.210763,32.000000,208.278890,221.153810,191.297296,169.548073,32.000000,165.299872,69.077150,70.197560,98.466957,100.000000,34.158025,45.126582,0.000000,37.659648,22.316456,0.000000,38.473963,28.641946,39.232361,59.498729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.746570,50.018539,160.870110,228.239615,85.663889,79.952647,29.494718,14.425734,161.036166,0.878257,48.341697,-28.495519,158.759899,161.900487,156.419936,161.344319,91.191609,160.045849,-0.000511,0.030225,32.000000,-235.579839,161.294645,-0.024110,26.861358,0.682325,340844.126027,0.983646,20.067117,18.495434,3.947537,0.047673,0.031534,191.622357,32.000000,209.138929,306.940526,188.827498,169.502977,32.000000,165.534919,69.090825,70.215779,98.477777,100.000000,34.124683,45.126582,0.000000,37.637734,22.316456,0.000000,38.457974,29.494718,39.126345,59.494372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.746368,49.985894,161.055205,220.991908,85.671866,79.948866,28.629807,14.434153,161.048508,0.877960,48.276409,-28.362672,158.672359,161.802712,156.438288,161.260656,91.155854,160.033863,-0.000511,0.030219,32.000000,-235.573387,161.217406,-0.024114,26.851811,0.682325,340844.126027,0.983646,20.067117,18.495434,3.947537,0.044123,0.028640,191.139827,32.000000,209.164557,211.075323,187.453346,169.979771,32.000000,164.920381,69.080270,70.192378,98.495310,100.000000,34.079111,45.126582,0.000000,37.653548,22.316456,0.000000,38.461054,28.629807,39.254591,59.494461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
