OSU 80 Ton Compressor Load Stand
40.668347,50.006743,160.906474,222.061229,85.656149,79.948884,29.510964,14.427304,160.933463,0.878196,48.205106,-28.418578,158.712237,161.853772,156.486203,161.416947,91.201375,160.039746,-0.000510,0.030234,32.000000,-235.582039,161.314488,-0.024081,26.849451,0.682221,340696.625505,0.955506,20.063928,18.369360,3.948065,0.038529,0.028434,191.625690,32.000000,209.247622,226.293813,188.829488,170.576943,32.000000,164.438780,69.087692,70.213895,98.479434,100.000000,34.080729,45.126582,0.000000,37.660222,22.316456,0.000000,38.427083,29.510964,39.258479,59.496103,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.702061,50.006743,160.996428,222.061229,85.655836,79.946364,28.744512,14.427874,161.023924,0.878548,48.171453,-28.478597,158.748869,161.913721,156.489320,161.256984,91.192656,160.046357,-0.000510,0.030256,32.000000,-235.578190,161.255996,-0.024147,26.865764,0.682952,340700.317331,0.984247,20.031527,18.399983,3.952627,0.057821,0.034469,191.946370,32.000000,208.298359,259.332323,191.306109,170.661349,32.000000,164.473119,69.078660,70.215246,98.484036,100.000000,34.061981,45.126582,0.000000,37.705737,22.316456,0.000000,38.447248,28.744512,39.289220,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.771448,50.041583,160.912309,218.956949,85.647306,79.943749,29.670833,14.432156,160.853981,0.878819,48.241978,-28.374579,158.822167,161.970202,156.511078,161.272185,91.156507,160.036762,-0.000509,0.030266,32.000000,-235.579482,161.213940,-0.024273,26.884437,0.683716,340699.683219,0.956898,20.146671,18.356980,3.956553,0.050238,0.027786,192.600133,32.000000,208.292051,283.720203,192.918215,170.362840,32.000000,164.992742,69.079745,70.184387,98.529283,100.000000,34.027541,45.126582,0.000000,37.673009,22.316456,0.000000,38.484051,29.670833,39.242265,59.498503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.786634,50.062432,161.021946,227.523326,85.655462,79.936071,28.665002,14.426590,160.929644,0.878612,48.250494,-28.472246,158.810895,161.919777,156.432928,161.262871,91.171940,160.128652,-0.000510,0.030280,32.000000,-235.577344,161.370554,-0.024244,26.896396,0.681375,340719.086229,0.949157,20.056933,18.400572,3.946691,0.058854,0.045383,192.370346,32.000000,208.202774,155.442621,192.167026,169.757691,32.000000,165.492766,69.077283,70.196032,98.518895,100.000000,34.031007,45.126582,0.000000,37.652721,22.316456,0.000000,38.490958,28.665002,39.132801,59.499575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.775162,50.021008,161.046103,225.037073,85.649504,79.933504,29.650962,14.427018,160.987439,0.878961,48.240882,-28.347554,158.818727,161.771923,156.411322,161.264440,91.212935,160.122060,-0.000509,0.030277,32.000000,-235.581669,161.200808,-0.024164,26.894009,0.681169,340676.738493,0.982024,20.059455,18.424463,3.947910,0.042467,0.022789,191.807701,32.000000,208.916176,364.389703,189.376527,169.351722,32.000000,165.637557,69.080106,70.240335,98.549923,100.000000,34.028510,45.126582,0.000000,37.646893,22.316456,0.000000,38.521527,29.650962,39.091202,59.501119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.751555,50.021008,161.024468,225.037073,85.659225,79.933484,28.800973,14.426162,161.098210,0.879018,48.286800,-28.304227,158.740210,161.859808,156.485548,161.376202,91.204249,160.274324,-0.000510,0.030306,32.000000,-235.583017,161.346631,-0.024114,26.878326,0.681368,340570.069988,0.949527,20.031877,18.380649,3.949613,0.045199,0.018240,191.160487,32.000000,209.201603,231.951924,187.811760,169.860185,32.000000,165.215430,69.109819,70.264200,98.573827,100.000000,34.053496,45.126582,0.000000,37.652815,22.316456,0.000000,38.487176,28.800973,39.294796,59.493212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.760595,49.963673,160.969454,231.474754,85.684813,79.930123,29.569046,14.429301,160.954910,0.878661,48.113572,-28.496500,158.696421,161.902424,156.513021,161.230868,91.177358,160.085492,-0.000508,0.030293,32.000000,-235.573649,161.209291,-0.024143,26.853516,0.682041,340598.305320,0.978164,20.060378,18.454463,3.951370,0.046031,0.030451,191.382747,32.000000,209.412471,212.460479,188.169586,170.284848,32.000000,164.561552,69.105144,70.238790,98.539526,100.000000,33.984090,45.126582,0.000000,37.652707,22.316456,0.000000,38.431942,29.569046,39.303307,59.487665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.725794,49.962851,160.886879,228.160118,85.693722,79.930076,28.583244,14.432298,160.921133,0.878274,48.132906,-28.417482,158.754619,161.817985,156.537384,161.321384,91.191400,160.029723,-0.000507,0.030328,32.000000,-235.576389,161.215551,-0.024170,26.890128,0.682227,340558.315370,0.952344,19.992126,18.400578,3.949144,0.061701,0.037186,191.821497,32.000000,208.560283,158.609886,190.764482,170.834228,32.000000,164.360846,69.102448,70.222824,98.499654,100.000000,33.998018,45.126582,0.000000,37.666001,22.316456,0.000000,38.425909,28.583244,39.270071,59.490507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.761372,50.015796,160.997369,229.103409,85.683188,79.928699,29.637722,14.432013,160.919213,0.877919,48.125528,-28.453829,158.772475,161.788010,156.499395,161.254603,91.137388,160.094244,-0.000506,0.030344,32.000000,-235.577494,161.212981,-0.024147,26.892803,0.681543,340556.264179,0.986100,20.033335,18.362665,3.950491,0.040374,0.028788,192.435887,32.000000,208.341538,250.589873,192.532906,170.496397,32.000000,164.551055,69.106356,70.238342,98.479403,100.000000,33.947337,45.126582,0.000000,37.697226,22.316456,0.000000,38.418941,29.637722,39.240504,59.492956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.809322,50.009486,161.000792,234.807685,85.677619,79.923655,29.549544,14.431870,160.980687,0.877862,48.166429,-28.524144,158.823686,161.849040,156.497495,161.362516,91.181374,160.074186,-0.000506,0.030339,32.000000,-235.575342,161.234049,-0.024153,26.876779,0.681398,340663.884495,0.950230,20.043311,18.444293,3.949753,0.037701,0.023578,192.501068,32.000000,208.182216,238.703908,192.774030,169.884341,32.000000,165.302205,69.120051,70.245796,98.506572,100.000000,33.942242,45.126582,0.000000,37.650180,22.316456,0.000000,38.470804,29.549544,39.302353,59.499388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.753771,50.009486,160.978275,234.807685,85.676944,79.919835,28.854980,14.435295,160.962374,0.877775,48.308418,-28.488882,158.828109,161.766497,156.403357,161.259516,91.145598,160.067816,-0.000506,0.030336,32.000000,-235.574376,161.248243,-0.024151,26.852572,0.681335,340564.046101,0.976770,20.004614,18.411010,3.944610,0.049872,0.023935,192.051025,32.000000,208.771555,252.988922,190.553116,169.284132,32.000000,165.690958,69.093361,70.241127,98.474698,100.000000,33.957042,45.126582,0.000000,37.643679,22.316456,0.000000,38.466616,28.854980,39.238744,59.486613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.726359,49.986717,160.909034,232.507192,85.664490,79.916014,29.308901,14.431585,160.981709,0.877721,48.382489,-28.627415,158.755883,161.910090,156.418175,161.356363,91.187736,160.161724,-0.000507,0.030334,32.000000,-235.578578,161.318933,-0.024207,26.865947,0.682376,340611.825160,0.976079,20.046179,18.424772,3.950022,0.056827,0.024484,191.460763,32.000000,209.128608,395.975873,188.399979,169.664485,32.000000,165.486002,69.088889,70.248691,98.479959,100.000000,33.897045,45.126582,0.000000,37.688994,22.316456,0.000000,38.444871,29.308901,39.078803,59.490360,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.774823,50.007292,160.957036,238.260113,85.658425,79.912269,29.084703,14.429301,161.039570,0.877726,48.254930,-28.557089,158.715512,161.809931,156.451720,161.228423,91.241755,160.136913,-0.000506,0.030333,32.000000,-235.578730,161.298049,-0.024231,26.884279,0.682376,340611.825160,0.976079,20.046179,18.424772,3.950022,0.056614,0.020591,191.477363,32.000000,209.416322,174.466970,187.611516,170.124555,32.000000,164.861438,69.118720,70.263549,98.499818,100.000000,33.891878,45.126582,0.000000,37.696537,22.316456,0.000000,38.442665,29.084703,39.210057,59.487655,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.763899,50.009761,161.068124,248.020089,85.653446,79.912286,29.226036,14.432441,161.153520,0.877644,48.100671,-28.489137,158.790281,161.806545,156.510074,161.325601,91.259325,160.070186,-0.000504,0.030327,32.000000,-235.579689,161.300373,-0.024200,26.891413,0.682143,340526.860877,0.961561,20.056519,18.422817,3.950980,0.045030,0.051692,191.713375,32.000000,209.051102,228.082018,189.878133,170.684637,32.000000,164.084779,69.098994,70.285745,98.479505,100.000000,33.880839,45.126582,0.000000,37.647898,22.316456,0.000000,38.463810,29.226036,39.249529,59.499801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.764814,50.009761,160.891634,248.020089,85.680172,79.914139,28.998171,14.432013,161.031495,0.877248,48.110664,-28.511007,158.774151,161.916065,156.552059,161.272205,91.195624,160.078246,-0.000504,0.030312,32.000000,-235.581264,161.289013,-0.024179,26.857817,0.681134,340423.344474,0.967731,20.018569,18.358183,3.947461,0.049189,0.015198,192.340250,32.000000,208.551736,220.287983,191.968229,170.651496,32.000000,164.417129,69.110697,70.223595,98.489790,100.000000,33.921858,45.126582,0.000000,37.674722,22.316456,0.000000,38.467686,28.998171,39.198245,59.499555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.760109,50.008663,161.104070,238.872843,85.681191,79.919235,29.320151,14.435438,161.048812,0.877101,48.190372,-28.621938,158.784494,161.843309,156.523153,161.322405,91.112799,160.229241,-0.000505,0.030314,32.000000,-235.577511,161.318544,-0.024179,26.823514,0.681768,340507.434535,0.970906,20.033119,18.379210,3.946826,0.039847,0.031356,192.469179,32.000000,208.268128,359.819124,192.915476,170.018427,32.000000,165.021755,69.092611,70.213415,98.486331,100.000000,33.865717,45.126582,0.000000,37.695826,22.316456,0.000000,38.468183,29.320151,39.142412,59.497411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.728266,50.011407,161.032963,236.497382,85.672174,79.926852,28.900447,14.428017,161.054957,0.876994,48.310977,-28.625460,158.777714,161.835073,156.457817,161.410816,91.154928,160.188519,-0.000504,0.030333,32.000000,-235.577392,161.362192,-0.024157,26.818557,0.681768,340507.434535,0.970906,20.033119,18.379210,3.946826,0.050803,0.031890,192.423604,32.000000,208.502102,312.636318,191.360346,169.668710,32.000000,165.593527,69.102165,70.203873,98.500415,100.000000,33.908118,45.126582,0.000000,37.681688,22.316456,0.000000,38.469622,28.900447,39.255325,59.497637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.761771,50.025123,161.052637,230.084491,85.654896,79.926920,29.353736,14.423593,161.006405,0.877379,48.417726,-28.658960,158.760900,161.803733,156.458330,161.323925,91.195146,160.187033,-0.000502,0.030337,32.000000,-235.587881,161.382894,-0.024243,26.807463,0.683848,340646.195924,0.975296,20.078905,18.467087,3.953838,0.049217,0.034003,191.567495,32.000000,208.973397,391.580463,188.783009,169.497931,32.000000,165.682899,69.118513,70.242601,98.511400,100.000000,33.875569,45.126582,0.000000,37.686106,22.316456,0.000000,38.474175,29.353736,39.230746,59.481823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.752581,50.025123,160.965315,230.084491,85.640718,79.924389,29.445315,14.433155,161.105366,0.877513,48.384635,-28.651023,158.697341,161.878545,156.449362,161.291437,91.222576,160.155295,-0.000502,0.030361,32.000000,-235.573730,161.306471,-0.024205,26.813364,0.683735,340580.876126,0.959414,20.052155,18.426234,3.951071,0.045234,0.023311,191.228160,32.000000,209.330958,333.637977,187.318473,169.977173,32.000000,164.727160,69.094112,70.231092,98.487618,100.000000,33.874183,45.126582,0.000000,37.681194,22.316456,0.000000,38.490877,29.445315,39.104775,59.495562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.721993,50.051185,160.993231,229.157736,85.626948,79.921771,29.293826,14.427874,161.044027,0.877594,48.210246,-28.767736,158.785082,161.891209,156.520722,161.384433,91.188078,160.099736,-0.000502,0.030363,32.000000,-235.577207,161.291891,-0.024227,26.787243,0.683419,340534.533354,0.956634,20.063252,18.385227,3.949819,0.044827,0.030996,191.370508,32.000000,209.243992,633.539272,189.068816,170.523279,32.000000,164.514787,69.104475,70.238537,98.472669,100.000000,33.847216,45.126582,0.000000,37.710385,22.316456,0.000000,38.521742,29.293826,39.283278,59.492032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.761770,50.053654,160.875647,227.804796,85.615167,79.921751,29.009089,14.432869,161.012248,0.877354,48.228503,-28.712223,158.778737,161.897509,156.543439,161.308591,91.205950,160.152724,-0.000502,0.030347,32.000000,-235.575163,161.369817,-0.024219,26.759496,0.684652,340617.963925,0.962398,20.126263,18.395954,3.953471,0.040125,0.019205,192.145947,32.000000,208.537103,240.222698,191.427296,170.821398,32.000000,164.080398,69.121569,70.218274,98.449843,100.000000,33.829803,45.126582,0.000000,37.708315,22.316456,0.000000,38.530243,29.009089,39.297584,59.485492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.735767,50.076149,160.944566,235.632502,85.646011,79.920451,29.148395,14.431585,161.044796,0.877314,48.303959,-28.797650,158.830285,161.907806,156.531304,161.333546,91.150237,160.117486,-0.000502,0.030332,32.000000,-235.578578,161.350749,-0.024259,26.755142,0.684412,340571.436934,0.970822,20.080688,18.400753,3.946729,0.056098,0.034274,192.430685,32.000000,208.211537,500.753570,192.830747,170.301066,32.000000,164.852010,69.111545,70.199967,98.472874,100.000000,33.826528,45.126582,0.000000,37.705149,22.316456,0.000000,38.541547,29.148395,39.155618,59.500450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.715311,50.076149,160.940049,235.632502,85.666772,79.916655,29.493851,14.429159,161.051032,0.877608,48.421879,-28.727466,158.857497,161.847307,156.443027,161.369909,91.140833,160.206801,-0.000502,0.030332,32.000000,-235.579693,161.370512,-0.024167,26.770301,0.685152,340686.135891,0.966892,20.134586,18.441390,3.950940,0.062606,0.032752,192.650573,32.000000,208.308062,387.677697,192.131891,169.731870,32.000000,165.122101,69.111651,70.209614,98.472782,100.000000,33.780494,45.126582,0.000000,37.710655,22.316456,0.000000,38.574743,29.493851,39.203674,59.492012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.827039,50.093981,161.010988,237.427276,85.669591,79.916630,28.619836,14.425591,161.119377,0.877750,48.460228,-28.758811,158.815509,161.961680,156.425846,161.431207,91.170652,160.204866,-0.000503,0.030340,32.000000,-235.582113,161.330071,-0.024190,26.764688,0.685152,340686.135891,0.966892,20.134586,18.441390,3.950940,0.035327,0.022486,191.676473,32.000000,208.855110,970.099733,189.661906,169.624652,32.000000,165.727780,69.128478,70.213144,98.477466,100.000000,33.809701,45.126582,0.000000,37.684110,22.316456,0.000000,38.605654,28.619836,39.121502,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.828817,50.074229,161.096305,244.057247,85.678838,79.917914,28.533517,14.427304,161.125338,0.877655,48.238472,-28.751413,158.731883,161.854098,156.502502,161.431289,91.222368,160.136058,-0.000502,0.030332,32.000000,-235.583515,161.373878,-0.024207,26.766787,0.683788,340605.073201,0.982360,20.042261,18.458357,3.943734,0.042966,0.032059,191.401810,32.000000,209.255824,537.311492,188.241034,170.474463,32.000000,164.643236,69.171663,70.216451,98.491025,100.000000,33.798605,45.126582,0.000000,37.658335,22.316456,0.000000,38.606236,28.533517,39.299712,59.492386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.816991,50.017991,161.053445,249.476215,85.689325,79.924236,29.508864,14.433868,161.141219,0.877565,48.099173,-28.811448,158.824402,161.954950,156.520495,161.501089,91.169655,160.218529,-0.000502,0.030332,32.000000,-235.574000,161.364127,-0.024321,26.749635,0.684307,340458.929667,0.955126,20.021173,18.353303,3.945023,0.047949,0.023360,191.995707,32.000000,208.655064,429.113561,190.619994,170.629661,32.000000,164.146372,69.169023,70.216302,98.467644,100.000000,33.804872,45.126582,0.000000,37.652189,22.316456,0.000000,38.618564,29.508864,39.094283,59.496408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.754949,50.007017,161.143835,250.262770,85.700048,79.924353,28.575856,14.425163,161.110286,0.877736,48.145272,-28.830874,158.838829,161.991757,156.553466,161.488147,91.170039,160.213579,-0.000501,0.030317,32.000000,-235.584180,161.472733,-0.024377,26.779034,0.684307,340458.929667,0.955126,20.021173,18.353303,3.945023,0.049442,0.029047,192.498513,32.000000,208.230851,1002.658777,192.397652,170.615291,32.000000,164.662396,69.182441,70.198177,98.493722,100.000000,33.815816,45.126582,0.000000,37.684961,22.316456,0.000000,38.567066,28.575856,39.317980,59.489091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.805748,50.007017,161.161518,250.262770,85.747617,79.924339,29.488061,14.429444,161.143006,0.877463,48.201577,-28.883446,158.840739,161.943185,156.508175,161.451683,91.160760,160.315968,-0.000501,0.030319,32.000000,-235.579079,161.486477,-0.024383,26.781080,0.684373,340568.198682,0.952921,19.978389,18.465196,3.945745,0.054008,0.019569,192.601777,32.000000,208.156078,612.732813,192.939723,169.851300,32.000000,164.964278,69.156304,70.201110,98.495760,100.000000,33.810406,45.126582,0.000000,37.697258,22.316456,0.000000,38.558208,29.488061,39.102427,59.500450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.820680,50.005920,161.109034,257.871386,85.761536,79.928098,28.559943,14.430443,161.150542,0.877537,48.273889,-28.945797,158.843713,161.980072,156.439023,161.480878,91.185420,160.352716,-0.000501,0.030353,32.000000,-235.583162,161.450276,-0.024379,26.816144,0.684055,340578.658974,0.953852,19.980977,18.515756,3.949481,0.052035,0.029110,191.985469,32.000000,208.489756,990.045226,190.329535,169.595530,32.000000,165.675350,69.134247,70.201898,98.462403,100.000000,33.816724,45.126582,0.000000,37.655026,22.316456,0.000000,38.558250,28.559943,39.105655,59.489504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.825688,49.974647,161.134583,257.298179,85.767682,79.931875,29.428114,14.431157,161.204700,0.877508,48.225975,-28.813672,158.801290,162.037227,156.455776,161.528855,91.178435,160.309845,-0.000501,0.030339,32.000000,-235.577531,161.502384,-0.024469,26.843157,0.682806,340548.446591,0.984503,19.961870,18.506805,3.946750,0.051527,0.025578,191.551691,32.000000,209.152478,994.845796,188.301622,169.565490,32.000000,165.291534,69.143119,70.229840,98.473543,100.000000,33.790677,45.126582,0.000000,37.662395,22.316456,0.000000,38.559233,29.428114,39.250629,59.495248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.817346,49.966417,161.153871,258.448914,85.783857,79.931920,28.514123,14.430158,161.165620,0.877220,48.225855,-28.834813,158.688951,162.124153,156.500244,161.472769,91.219607,160.414299,-0.000501,0.030332,32.000000,-235.579677,161.520801,-0.024421,26.878850,0.682102,340540.094148,0.955299,19.924556,18.495464,3.946892,0.056277,0.028696,191.310942,32.000000,209.267214,32.000000,187.697650,170.543619,32.000000,164.818394,69.159212,70.228075,98.470619,100.000000,33.831686,45.126582,0.000000,37.662878,22.316456,0.000000,38.524723,28.514123,39.294283,59.496339,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.821459,49.966417,161.167599,258.448914,85.778487,79.933887,29.253963,14.426305,161.242668,0.876962,48.065027,-28.824859,158.787151,162.044283,156.531860,161.443981,91.256801,160.373227,-0.000500,0.030307,32.000000,-235.579268,161.545501,-0.024323,26.888895,0.681361,340476.845969,0.986118,19.926388,18.498936,3.948171,0.035115,0.029277,191.787032,32.000000,208.903430,32.000000,189.905626,170.478026,32.000000,163.928190,69.158262,70.244135,98.449698,100.000000,33.804515,45.126582,0.000000,37.661121,22.316456,0.000000,38.511627,29.253963,39.169191,59.491589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.811687,49.963673,161.127000,256.234939,85.790303,79.934611,28.983847,14.423451,161.261551,0.876882,48.063996,-28.966435,158.798131,162.136532,156.520966,161.495887,91.178103,160.240923,-0.000500,0.030286,32.000000,-235.586220,161.559289,-0.024318,26.911974,0.681107,340427.338704,0.961097,19.921427,18.444189,3.948110,0.049387,0.030171,192.459084,32.000000,208.269024,32.000000,191.995202,171.029346,32.000000,164.353029,69.139219,70.220968,98.469599,100.000000,33.839335,45.126582,0.000000,37.655670,22.316456,0.000000,38.503240,28.983847,39.279609,59.493743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.799221,49.966417,161.209226,256.624392,85.829834,79.934582,29.221191,14.428588,161.271919,0.876807,48.104629,-28.876342,158.825121,162.116385,156.500445,161.549918,91.175684,160.382367,-0.000500,0.030263,32.000000,-235.577641,161.403226,-0.024338,26.905313,0.680537,340548.248149,0.970308,19.930469,18.466326,3.948060,0.041846,0.039368,192.603554,32.000000,208.025991,32.000000,193.379923,169.774301,32.000000,164.889908,69.169816,70.192204,98.486473,100.000000,33.793902,45.126582,0.000000,37.663103,22.316456,0.000000,38.497206,29.221191,39.201620,59.485855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.758751,49.978487,161.189539,250.265042,85.844823,79.939648,28.949254,14.427589,161.203747,0.876775,48.265254,-28.956124,158.906245,162.064327,156.449614,161.502633,91.207920,160.378919,-0.000501,0.030244,32.000000,-235.583885,161.522149,-0.024341,26.944311,0.681145,340563.761947,0.962753,19.948251,18.529212,3.951282,0.044989,0.049944,192.458598,32.000000,208.312582,32.000000,191.164232,169.900156,32.000000,165.560608,69.138419,70.223072,98.470269,100.000000,33.829134,45.126582,0.000000,37.676811,22.316456,0.000000,38.494286,28.949254,39.257012,59.487085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.823817,49.978487,161.289987,250.265042,85.835271,79.942319,29.390463,14.435581,161.283324,0.876573,48.385794,-28.986305,158.846781,162.092057,156.459095,161.538005,91.208304,160.349202,-0.000500,0.030248,32.000000,-235.572943,161.487882,-0.024284,26.955981,0.681145,340563.761947,0.962753,19.948251,18.529212,3.951282,0.030339,0.023013,191.649100,32.000000,209.018698,32.000000,189.027153,169.532611,32.000000,165.551195,69.193703,70.256300,98.482695,100.000000,33.815674,45.126582,0.000000,37.695976,22.316456,0.000000,38.501740,29.390463,39.147034,59.496920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.883252,49.986443,161.211366,257.300738,85.814908,79.947402,29.411172,14.430729,161.300699,0.876588,48.206372,-28.898405,158.735074,162.081169,156.484175,161.613665,91.257226,160.482125,-0.000500,0.030232,32.000000,-235.577795,161.604910,-0.024284,26.927683,0.679852,340545.834996,0.956705,19.930652,18.482419,3.950880,0.045453,0.032407,191.390901,32.000000,209.285183,-6586.854771,187.490967,170.204672,32.000000,164.995884,69.172690,70.261033,98.448514,100.000000,33.824417,45.126582,0.000000,37.636426,22.316456,0.000000,38.505564,29.411172,39.167577,59.495021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.794619,49.972726,161.287401,258.790169,85.822661,79.949925,29.174324,14.428445,161.322932,0.876860,48.013194,-29.088629,158.740839,162.178230,156.508839,161.619693,91.304766,160.523427,-0.000500,0.030210,32.000000,-235.582045,161.527573,-0.024227,26.897655,0.679488,340462.911755,0.969004,19.864052,18.491331,3.943038,0.047217,0.023700,191.571454,32.000000,209.155022,889.997059,189.132653,170.443370,32.000000,164.234718,69.196907,70.264893,98.394089,100.000000,33.876265,45.126582,0.000000,37.636846,22.316456,0.000000,38.503312,29.174324,39.263615,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.781711,49.935966,161.247524,269.645612,85.826395,79.952452,29.065486,14.432584,161.299286,0.876904,48.063041,-29.102683,158.845032,162.204228,156.521166,161.651538,91.202689,160.388321,-0.000501,0.030201,32.000000,-235.574628,161.644944,-0.024213,26.853280,0.679488,340462.911755,0.969004,19.864052,18.491331,3.943038,0.034224,0.020262,192.309767,32.000000,208.365084,698.407632,191.466248,170.958648,32.000000,164.152599,69.212957,70.257693,98.386779,100.000000,33.863740,45.126582,0.000000,37.670038,22.316456,0.000000,38.485493,29.065486,39.103161,59.500932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.786578,49.952975,161.144977,269.527943,85.821197,79.953772,29.049556,14.426305,161.228776,0.877253,48.232613,-29.143399,158.856377,162.061901,156.579747,161.562466,91.219596,160.264019,-0.000501,0.030175,32.000000,-235.579596,161.631649,-0.024233,26.856637,0.681798,340448.136939,0.964618,19.960112,18.460397,3.953644,0.049031,0.032963,192.467662,32.000000,208.095275,708.703566,193.176355,170.229097,32.000000,164.916716,69.221314,70.238247,98.387489,100.000000,33.872141,45.126582,0.000000,37.685451,22.316456,0.000000,38.439244,29.049556,39.119228,59.500253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.778718,49.952975,161.269013,269.527943,85.828685,79.957686,29.209182,14.437721,161.270755,0.877613,48.313546,-29.047840,158.898729,162.126986,156.503259,161.606804,91.180863,160.438350,-0.000501,0.030134,32.000000,-235.572278,161.520860,-0.024283,26.837335,0.682939,340578.938052,0.968501,19.938929,18.504752,3.953918,0.039017,0.022210,192.806275,32.000000,208.032033,982.787280,192.113879,169.741428,32.000000,165.338706,69.195339,70.261668,98.363117,100.000000,33.818497,45.126582,0.000000,37.677351,22.316456,0.000000,38.446970,29.209182,39.135516,59.493772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.780062,50.010858,161.222974,271.887752,85.840853,79.957683,29.120380,14.432869,161.343209,0.877439,48.508387,-29.079981,158.823496,162.078253,156.406284,161.676759,91.213099,160.383710,-0.000502,0.030131,32.000000,-235.576146,161.593671,-0.024288,26.819947,0.682503,340572.572943,0.968965,19.950064,18.434710,3.950932,0.051929,0.028492,191.635535,32.000000,208.755498,594.505662,189.611403,169.380079,32.000000,165.578081,69.163870,70.257617,98.347311,100.000000,33.867628,45.126582,0.000000,37.723320,22.316456,0.000000,38.498444,29.120380,39.118715,59.493763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.803222,50.064353,161.261358,264.383320,85.852630,79.957638,29.301494,14.424164,161.278445,0.877268,48.493671,-29.109316,158.753749,162.153232,156.467400,161.637740,91.226943,160.386758,-0.000502,0.030137,32.000000,-235.586326,161.573056,-0.024252,26.822097,0.683527,340653.255027,0.963919,19.959550,18.547955,3.954735,0.053226,0.022774,191.576827,32.000000,209.108160,1021.261025,187.762665,169.863914,32.000000,165.344945,69.195361,70.276622,98.338157,100.000000,33.847769,45.126582,0.000000,37.690840,22.316456,0.000000,38.500248,29.301494,39.234708,59.498493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.823360,50.073680,161.238843,255.627784,85.867803,79.961524,29.009944,14.431157,161.300801,0.877179,48.305595,-29.081369,158.807405,162.113244,156.469084,161.567155,91.288608,160.461332,-0.000501,0.030160,32.000000,-235.575400,161.601259,-0.024288,26.803293,0.683747,340682.449835,0.960533,20.041359,18.479831,3.952172,0.050050,0.032831,191.285920,32.000000,209.179775,1019.354026,188.286589,170.433639,32.000000,164.524644,69.201781,70.283035,98.290512,100.000000,33.870176,45.126582,0.000000,37.658126,22.316456,0.000000,38.562764,29.009944,39.269925,59.498080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.831838,50.073680,161.353531,255.627784,85.891444,79.967863,29.279883,14.435438,161.384186,0.877262,48.173240,-29.177312,158.840275,162.159123,156.542832,161.645102,91.242531,160.458267,-0.000502,0.030173,32.000000,-235.573577,161.611087,-0.024288,26.793799,0.683916,340606.435587,0.969738,20.026397,18.450030,3.949671,0.036412,0.018516,192.065069,32.000000,208.550723,479.191292,190.750018,170.730877,32.000000,164.319415,69.182791,70.285224,98.258445,100.000000,33.861334,45.126582,0.000000,37.663565,22.316456,0.000000,38.583522,29.279883,39.224290,59.489927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.831789,50.049264,161.242773,245.947103,85.912034,79.974212,29.147000,14.432013,161.291360,0.877209,48.205633,-29.146787,158.873225,162.123562,156.541506,161.628476,91.188522,160.480961,-0.000502,0.030182,32.000000,-235.577986,161.641110,-0.024327,26.779296,0.684454,340696.917894,0.960657,20.016175,18.494798,3.951660,0.043985,0.019878,192.471029,32.000000,208.088320,94.997903,192.566843,170.552644,32.000000,164.443931,69.201269,70.252657,98.259876,100.000000,33.878747,45.126582,0.000000,37.658778,22.316456,0.000000,38.570752,29.147000,39.146667,59.496733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.850718,50.060238,161.392914,238.581774,85.912697,79.978070,29.132033,14.427732,161.362424,0.877403,48.360869,-29.123616,158.920530,162.161367,156.484712,161.670644,91.209549,160.537895,-0.000503,0.030196,32.000000,-235.577513,161.600771,-0.024319,26.805286,0.684480,340779.495906,0.965054,19.991817,18.558501,3.948952,0.059513,0.021716,192.832122,32.000000,207.975273,593.831417,192.827186,169.830212,32.000000,165.356010,69.211491,70.270333,98.261060,100.000000,33.874767,45.126582,0.000000,37.654401,22.316456,0.000000,38.578935,29.132033,39.293989,59.501444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.875467,50.050910,161.336758,238.739635,85.907500,79.981927,29.185880,14.429730,161.458725,0.877501,48.397236,-29.174898,158.874593,162.179515,156.450351,161.768636,91.248799,160.448805,-0.000502,0.030181,32.000000,-235.581580,161.660200,-0.024330,26.811371,0.684480,340779.495906,0.965054,19.991817,18.558501,3.948952,0.048619,0.040403,191.930204,32.000000,208.535298,963.661191,190.586346,169.338914,32.000000,165.393429,69.211085,70.283615,98.289966,100.000000,33.867204,45.126582,0.000000,37.646783,22.316456,0.000000,38.599571,29.185880,39.269264,59.503096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.855489,50.050910,161.359817,238.739635,85.907605,79.985758,28.937532,14.436437,161.431110,0.877645,48.319576,-29.274912,158.806261,162.265991,156.475490,161.696299,91.277296,160.381401,-0.000501,0.030185,32.000000,-235.572578,161.676371,-0.024342,26.822963,0.683391,340698.866105,0.962748,19.940820,18.484487,3.947032,0.040130,0.022128,191.641966,32.000000,209.066606,1025.631171,188.306778,169.673987,32.000000,165.647096,69.200519,70.273478,98.286114,100.000000,33.918305,45.126582,0.000000,37.628999,22.316456,0.000000,38.599506,28.937532,39.093843,59.499063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.811906,50.023477,161.415653,232.858267,85.913158,79.990817,29.294910,14.433012,161.383231,0.877290,48.286102,-29.284023,158.763497,162.246416,156.502478,161.725306,91.304360,160.562927,-0.000502,0.030177,32.000000,-235.576823,161.602788,-0.024392,26.834476,0.683491,340683.619354,0.971572,19.964894,18.427188,3.949526,0.052894,0.036850,191.210655,32.000000,209.293329,642.042532,187.679573,170.214607,32.000000,164.528755,69.231860,70.320126,98.315380,100.000000,33.917497,45.126582,0.000000,37.659178,22.316456,0.000000,38.579864,29.294910,39.270071,59.491314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.852637,50.006194,161.389948,235.335929,85.916571,79.998454,28.580140,14.426733,161.276601,0.876964,48.130450,-29.203723,158.797529,162.209306,156.538490,161.673556,91.280524,160.534774,-0.000503,0.030192,32.000000,-235.580479,161.690162,-0.024413,26.820130,0.683994,340664.655623,0.960824,19.990010,18.477670,3.955112,0.041945,0.027465,191.885449,32.000000,208.896647,655.589689,190.036945,170.757733,32.000000,164.440099,69.204181,70.289994,98.278473,100.000000,33.963850,45.126582,0.000000,37.663847,22.316456,0.000000,38.583764,28.580140,39.112772,59.495946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.868228,50.017442,161.428532,244.817826,85.924080,80.013708,28.584379,14.431014,161.462134,0.877172,48.129648,-29.192944,158.816641,162.276065,156.551611,161.638723,91.277732,160.590150,-0.000503,0.030172,32.000000,-235.577182,161.666053,-0.024388,26.857555,0.683726,340691.305647,0.983838,19.923616,18.489484,3.950539,0.046028,0.025098,192.255914,32.000000,208.239475,200.297272,192.154265,170.646935,32.000000,163.968506,69.216535,70.297770,98.321887,100.000000,33.959774,45.126582,0.000000,37.634933,22.316456,0.000000,38.568391,28.584379,39.172713,59.491963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.839227,50.023752,161.376946,241.737253,85.932425,80.018949,29.460953,14.428731,161.413271,0.877098,48.211654,-29.380893,158.845553,162.324677,156.545103,161.707661,91.242043,160.469517,-0.000504,0.030179,32.000000,-235.576515,161.720386,-0.024437,26.894062,0.682836,340749.356787,0.955568,19.921405,18.514033,3.950296,0.056163,0.047101,192.743234,32.000000,207.997376,32.000000,192.995824,169.914594,32.000000,165.085155,69.204809,70.259096,98.388477,100.000000,33.979252,45.126582,0.000000,37.627285,22.316456,0.000000,38.582185,29.460953,39.269484,59.497431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.801309,50.023752,161.455563,241.737253,85.942387,80.024145,28.632141,14.426447,161.373888,0.877061,48.331236,-29.199135,158.850545,162.231695,156.475710,161.735040,91.231789,160.544446,-0.000504,0.030176,32.000000,-235.586502,161.658550,-0.024446,26.884673,0.682836,340749.356787,0.955568,19.921405,18.514033,3.950296,0.058206,0.019050,192.254267,32.000000,208.255126,32.000000,191.563479,169.463427,32.000000,165.206266,69.201592,70.290312,98.396775,100.000000,33.989731,45.126582,0.000000,37.639456,22.316456,0.000000,38.591894,28.632141,39.131627,59.497559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.867653,50.020460,161.339320,247.889229,85.927479,80.031744,29.508433,14.429587,161.408080,0.877019,48.446311,-29.252199,158.833635,162.240055,156.463663,161.731008,91.250428,160.470373,-0.000505,0.030176,32.000000,-235.578117,161.674579,-0.024462,26.919134,0.682206,340860.288486,0.955052,19.957337,18.500092,3.951518,0.054729,0.022038,191.650952,32.000000,208.950190,346.879699,189.001320,169.499960,32.000000,165.742181,69.169653,70.299480,98.412055,100.000000,33.968033,45.126582,0.000000,37.640207,22.316456,0.000000,38.592467,29.508433,39.269998,59.498365,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.855396,50.064627,161.484214,251.687639,85.904312,80.036843,28.650901,14.425591,161.358322,0.876739,48.369209,-29.366490,158.800404,162.266564,156.474527,161.656280,91.336923,160.457399,-0.000505,0.030164,32.000000,-235.580801,161.716268,-0.024483,26.944861,0.683285,340920.788433,0.983752,20.003066,18.542350,3.957117,0.052534,0.033905,191.198770,32.000000,209.051878,-99853.858288,187.588394,169.996351,32.000000,164.819836,69.208598,70.301042,98.453702,100.000000,33.992436,45.126582,0.000000,37.626859,22.316456,0.000000,38.595865,28.650901,39.292522,59.493782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.758381,50.040760,161.392541,251.533122,85.885183,80.040687,29.550236,14.420596,161.384707,0.876743,48.223185,-29.419891,158.820819,162.170055,156.548625,161.658782,91.367607,160.415022,-0.000505,0.030159,32.000000,-235.588747,161.723347,-0.024479,26.931067,0.681248,340827.582819,0.981956,19.978722,18.400035,3.952580,0.037222,0.019822,191.715403,32.000000,209.124906,573.997092,189.326659,170.730562,32.000000,164.482814,69.220727,70.302371,98.481736,100.000000,34.024261,45.126582,0.000000,37.639982,22.316456,0.000000,38.649390,29.550236,39.298538,59.494776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.703760,50.040760,161.466180,251.533122,85.893316,80.041967,28.813818,14.433868,161.405334,0.876703,48.278856,-29.400609,158.820143,162.117261,156.501496,161.732356,91.242790,160.543705,-0.000506,0.030151,32.000000,-235.574164,161.637581,-0.024626,26.903267,0.682701,340830.355307,0.954516,20.071886,18.351245,3.959739,0.054831,0.022675,192.135006,32.000000,208.146902,548.607267,191.691676,170.555194,32.000000,164.014096,69.189662,70.281716,98.467920,100.000000,34.042836,45.126582,0.000000,37.677906,22.316456,0.000000,38.634358,28.813818,39.245787,59.481794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.872738,50.061884,161.372880,257.252121,85.917277,80.043246,29.525364,14.430443,161.354512,0.876776,48.282164,-29.448054,158.893620,162.196704,156.555161,161.686556,91.202647,160.481024,-0.000507,0.030162,32.000000,-235.578408,161.753425,-0.024615,26.943707,0.684441,341054.556963,0.980351,20.137872,18.531033,3.966862,0.055524,0.026606,192.652656,32.000000,208.019359,392.117985,192.934965,170.363932,32.000000,164.690516,69.181813,70.241521,98.492340,100.000000,34.049035,45.126582,0.000000,37.647919,22.316456,0.000000,38.662763,29.525364,39.088854,59.496044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.853786,50.068742,161.447292,261.704155,85.921090,80.047061,28.693690,14.436865,161.455891,0.876566,48.426648,-29.436110,158.869556,162.267234,156.466828,161.711558,91.246183,160.487282,-0.000508,0.030142,32.000000,-235.572150,161.679573,-0.024626,26.940429,0.680731,341041.254122,0.952504,19.955080,18.544404,3.948179,0.052178,0.037986,192.435808,32.000000,208.078054,-99853.757920,192.277697,169.590447,32.000000,165.319589,69.184763,70.283460,98.507021,100.000000,34.054071,45.126582,0.000000,37.624180,22.316456,0.000000,38.673041,28.693690,39.220769,59.506980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
40.833935,50.050910,161.478299,259.132865,85.921459,80.050934,29.509869,14.428160,161.425612,0.876469,48.504243,-29.388286,158.856856,162.292460,156.440495,161.773748,91.312744,160.535711,-0.000508,0.030118,32.000000,-235.580036,161.647373,-0.024609,26.960387,0.681363,341011.494471,0.980669,19.984777,18.503541,3.951832,0.048766,0.024388,191.775432,32.000000,208.707054,-511.231383,189.594305,169.303370,32.000000,165.834850,69.176571,70.282745,98.540129,100.000000,34.061763,45.126582,0.000000,37.650224,22.316456,0.000000,38.691103,29.509869,39.298098,59.489779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.300000,0.000000
