OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
4:14:02 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.819411,50.069016,185.955215,250.124192,82.847744,78.297661,29.101718,14.432584,186.216302,0.904129,48.014172,-82.844337,172.599167,187.126875,169.745649,186.518304,100.021263,185.365949,-0.000519,0.030023,32.000000,-235.577907,186.343593,-0.023946,29.842315,0.664337,321118.432190,0.946854,20.042735,19.771341,4.553223,0.053458,0.024035,209.889148,32.000000,223.419190,-99896.549556,207.093898,185.994690,32.000000,180.390592,69.278835,72.530158,106.013312,85.008891,24.966438,39.126582,0.000000,39.156355,23.316456,0.000000,37.601824,29.101718,42.363899,59.580092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.823250,50.062432,185.814559,245.836151,82.838351,78.293660,28.531845,14.433440,186.277630,0.903972,48.128576,-82.860212,172.554374,187.188904,169.711523,186.456740,100.009385,185.332688,-0.000519,0.029994,32.000000,-235.573772,186.423581,-0.023939,29.816246,0.665036,321233.769984,0.946821,20.092534,19.788500,4.556485,0.046234,0.026838,209.210600,32.000000,224.146276,32.000000,204.361278,185.687003,32.000000,180.650563,69.244140,72.535313,105.994741,85.008891,24.966438,39.126582,0.000000,39.140265,23.316456,0.000000,37.613287,28.531845,42.278060,59.578273,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.743629,50.088220,185.751478,208.163314,82.829619,78.282864,29.296974,14.435152,186.043993,0.904074,48.162111,-82.857200,172.485384,187.129607,169.737753,186.459593,100.042348,185.279715,-0.000519,0.030006,32.000000,-235.574191,186.391683,-0.023967,29.818816,0.664729,321134.108631,0.946652,20.026497,19.788207,4.555559,0.041048,0.023385,208.665014,32.000000,224.641898,32.000000,202.599740,185.703984,32.000000,180.406456,69.266300,72.545803,105.997233,85.008891,24.966438,39.126582,0.000000,39.158767,23.316456,0.000000,37.617277,29.296974,42.105500,59.585836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.794035,50.088220,185.856732,208.163314,82.846791,78.270116,29.156444,14.437008,186.190654,0.903837,48.036037,-82.836665,172.484250,187.004060,169.737361,186.443520,100.032351,185.301812,-0.000519,0.029979,32.000000,-235.564632,186.372164,-0.023995,29.818161,0.664877,321125.891529,0.965396,20.015281,19.787333,4.551685,0.049667,0.017953,208.357209,32.000000,224.789527,32.000000,202.872386,186.610094,32.000000,179.351283,69.282061,72.561089,106.021541,85.008891,24.966438,39.126582,0.000000,39.186656,23.316456,0.000000,37.655485,29.156444,42.262506,59.583456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.866917,50.113184,185.862385,244.626892,82.868607,78.261206,28.741232,14.433440,186.147697,0.903804,47.752862,-82.862324,172.479218,187.160193,169.805379,186.466192,100.054370,185.332198,-0.000520,0.030002,32.000000,-235.575739,186.373002,-0.023916,29.818082,0.665164,321038.368688,0.945228,20.076311,19.752528,4.555978,0.030033,0.022222,209.122280,32.000000,223.940721,32.000000,205.416741,187.063761,32.000000,179.267858,69.254011,72.545559,105.957017,85.008891,24.966438,39.126582,0.000000,39.128690,23.316456,0.000000,37.695706,28.741232,42.139836,59.580240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.839728,50.089866,185.879701,222.307957,82.874335,78.257422,28.571431,14.433297,186.184818,0.903682,47.757247,-82.858405,172.569304,187.113397,169.795094,186.422860,99.987590,185.244232,-0.000522,0.030006,32.000000,-235.575226,186.288996,-0.023954,29.816771,0.665164,321038.368688,0.945228,20.076311,19.752528,4.555978,0.049001,0.022434,209.820176,32.000000,223.572998,32.000000,206.925482,186.824272,32.000000,179.347951,69.274947,72.523389,106.002552,85.008891,24.966438,39.126582,0.000000,39.112222,23.316456,0.000000,37.714505,28.571431,42.295374,59.580840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.821684,50.028690,185.838714,211.405512,82.884202,78.249772,29.294910,14.430300,186.132300,0.903531,47.832302,-82.839798,172.613267,187.118719,169.820929,186.460282,100.020175,185.275189,-0.000522,0.030020,32.000000,-235.575437,186.308188,-0.024017,29.841187,0.664548,321024.708336,0.963259,20.022846,19.775204,4.551443,0.042574,0.025137,209.881707,32.000000,223.617375,32.000000,207.454368,185.691616,32.000000,180.368939,69.280888,72.537168,106.040499,85.008891,24.966438,39.126582,0.000000,39.119792,23.316456,0.000000,37.706839,29.294910,42.194201,59.580102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.824726,50.028690,185.903015,211.405512,82.889580,78.242121,29.359018,14.438292,186.162519,0.903460,47.825128,-82.856010,172.635886,187.145470,169.716129,186.444153,99.980120,185.317135,-0.000522,0.030046,32.000000,-235.571215,186.336738,-0.024088,29.817374,0.663962,320896.966905,0.939679,19.983428,19.754493,4.552451,0.041645,0.022453,209.065390,32.000000,224.068750,32.000000,204.733151,185.690120,32.000000,180.029801,69.232243,72.521393,106.041714,85.008891,24.966438,39.126582,0.000000,39.136437,23.316456,0.000000,37.655720,29.359018,42.133306,59.582403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.875768,49.987266,185.802945,235.478690,82.861864,78.237908,28.688129,14.428588,186.120291,0.903139,47.875107,-82.846059,172.515732,187.166760,169.752538,186.391585,100.032650,185.330937,-0.000524,0.030051,32.000000,-235.582558,186.363418,-0.024096,29.822855,0.664543,320922.470545,0.937460,19.979760,19.810634,4.553687,0.037238,0.028067,208.847942,32.000000,224.594586,32.000000,202.795507,185.928479,32.000000,180.633910,69.239995,72.550628,106.049708,85.008891,24.966438,39.126582,0.000000,39.136839,23.316456,0.000000,37.618059,28.688129,42.150474,59.582423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.904846,49.958461,185.907384,201.925058,82.841187,78.228954,28.617343,14.433440,186.218956,0.902797,47.642857,-82.834060,172.450608,187.192493,169.794575,186.518182,100.044014,185.313915,-0.000525,0.030033,32.000000,-235.574920,186.416728,-0.024083,29.834342,0.664543,320922.470545,0.937460,19.979760,19.810634,4.553687,0.030367,0.021783,208.752799,32.000000,224.864389,-2398.777066,202.289331,186.619678,32.000000,179.499778,69.260664,72.536052,106.036315,85.008891,24.966438,39.126582,0.000000,39.100526,23.316456,0.000000,37.615944,28.617343,42.299850,59.582551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.759718,49.917038,185.817968,214.788081,82.832391,78.222672,29.183890,14.435866,186.154536,0.902841,47.411702,-82.835532,172.495930,187.139619,169.807976,186.482634,100.028427,185.392738,-0.000526,0.030039,32.000000,-235.572002,186.411649,-0.024066,29.794137,0.662887,320658.170278,0.959376,19.812987,19.745505,4.544874,0.040789,0.021115,209.056599,32.000000,224.223747,985.441882,204.972297,186.776532,32.000000,179.097474,69.252337,72.548028,106.025606,85.008891,24.966438,39.126582,0.000000,39.111076,23.316456,0.000000,37.581137,29.183890,42.222300,59.582816,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.723646,49.917038,185.958166,214.788081,82.838841,78.216315,28.926518,14.440575,186.135384,0.902614,47.546158,-82.834559,172.523478,187.131767,169.848281,186.422315,99.991363,185.330682,-0.000527,0.030043,32.000000,-235.567293,186.376548,-0.024056,29.777064,0.665335,320702.169971,0.944209,19.946551,19.791314,4.558863,0.047354,0.027750,209.637481,32.000000,223.739444,-21960.116515,206.866406,187.076897,32.000000,179.224582,69.254881,72.501331,106.057662,85.008891,24.966438,39.126582,0.000000,39.166791,23.316456,0.000000,37.529519,28.926518,42.051061,59.577958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.784841,49.907437,185.786546,209.189141,82.867554,78.207462,28.609330,14.433583,186.152580,0.902628,47.799103,-82.833592,172.491640,187.062297,169.799572,186.375719,99.955079,185.234723,-0.000529,0.030042,32.000000,-235.575433,186.315223,-0.024060,29.794374,0.666466,320750.431772,0.953447,19.990118,19.804585,4.566344,0.043756,0.020278,209.971702,32.000000,223.692705,-21256.750867,207.324508,185.856155,32.000000,180.109999,69.265816,72.520499,106.082132,85.008891,24.966438,39.126582,0.000000,39.173101,23.316456,0.000000,37.505906,28.609330,42.175786,59.586957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.815431,49.986991,185.886900,186.740880,82.880798,78.195049,29.295309,14.432013,186.077136,0.902486,47.876487,-82.838573,172.507754,187.089438,169.718066,186.433962,99.953805,185.219441,-0.000530,0.030037,32.000000,-235.580117,186.277759,-0.024004,29.778638,0.664774,320719.412989,0.962317,19.906623,19.804067,4.555284,0.041467,0.029034,209.505731,32.000000,224.103123,976.134279,205.041196,185.828834,32.000000,180.041935,69.234817,72.542160,106.058571,85.008891,24.966438,39.126582,0.000000,39.136805,23.316456,0.000000,37.566889,29.295309,42.168449,59.578696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.774682,49.996867,185.723683,232.220401,82.863628,78.188959,28.743554,14.436865,186.037043,0.902350,47.913104,-82.843467,172.525134,186.962157,169.702322,186.371504,99.978057,185.285018,-0.000529,0.030044,32.000000,-235.571986,186.342979,-0.023976,29.760621,0.664774,320719.412989,0.962317,19.906623,19.804067,4.555284,0.049028,0.030103,208.657310,32.000000,224.640866,-99894.902867,203.131407,185.710258,32.000000,180.357421,69.256316,72.536272,106.087043,85.008891,24.966438,39.126582,0.000000,39.134352,23.316456,0.000000,37.564728,28.743554,42.132866,59.574683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.761079,49.984522,185.768069,193.658666,82.862840,78.181300,28.502953,14.432441,186.002874,0.902533,47.834237,-82.845292,172.426448,186.946804,169.752448,186.282331,100.007179,185.217257,-0.000531,0.030042,32.000000,-235.575099,186.179965,-0.024024,29.725399,0.665009,320730.472448,0.939064,19.949272,19.799480,4.554329,0.046115,0.025894,208.607929,32.000000,224.745270,32.000000,202.361309,186.539004,32.000000,179.418564,69.277688,72.549700,106.101641,85.008891,24.966438,39.126582,0.000000,39.189666,23.316456,0.000000,37.573776,28.502953,42.321053,59.586622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.719042,49.984522,185.642825,193.658666,82.862571,78.171156,29.184589,14.432726,185.918498,0.902214,47.683144,-82.846306,172.463022,186.903861,169.773849,186.216937,99.983164,185.167101,-0.000533,0.030043,32.000000,-235.574158,186.309799,-0.024035,29.717925,0.665522,320705.172020,0.958077,20.008313,19.800381,4.554878,0.048159,0.025598,209.166241,32.000000,224.468492,32.000000,204.575406,186.762948,32.000000,179.290628,69.280765,72.556075,106.068627,85.008891,24.966438,39.126582,0.000000,39.173049,23.316456,0.000000,37.559928,29.184589,42.183563,59.583760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.643804,50.011955,185.549694,194.069321,82.841551,78.162272,29.168868,14.432298,185.888161,0.902428,47.924337,-82.844623,172.545591,186.948618,169.780998,186.187009,99.930983,185.027918,-0.000532,0.030034,32.000000,-235.577209,186.111785,-0.024038,29.710319,0.666507,320626.959928,0.966389,20.012392,19.745267,4.557487,0.032675,0.023122,209.562876,32.000000,223.774756,32.000000,206.661293,186.916847,32.000000,179.103247,69.297866,72.521811,106.071731,85.008891,24.966438,39.126582,0.000000,39.213245,23.316456,0.000000,37.585455,29.168868,42.131178,59.575096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.665570,50.077521,185.560544,219.512022,82.842134,78.150820,28.827749,14.434296,185.847992,0.902121,47.984739,-82.840838,172.513669,186.908367,169.765007,186.254688,99.914038,185.104354,-0.000533,0.030026,32.000000,-235.573080,186.095020,-0.023919,29.723589,0.666839,320644.581507,0.944752,20.063164,19.750040,4.559116,0.049762,0.022557,209.592236,32.000000,223.409876,32.000000,207.498084,186.128185,32.000000,179.712191,69.289187,72.517303,106.104664,85.008891,24.966438,39.126582,0.000000,39.246920,23.316456,0.000000,37.587441,28.827749,42.162653,59.588875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.789081,50.119219,185.515131,207.576040,82.856444,78.143203,28.589017,14.431299,185.927041,0.901719,48.106514,-82.843835,172.600055,186.777478,169.701058,186.112018,99.977669,185.020390,-0.000533,0.030036,32.000000,-235.581158,186.125797,-0.023853,29.732795,0.667756,320754.410147,0.947118,20.181573,19.748803,4.565264,0.050758,0.017952,209.539340,32.000000,223.842977,32.000000,205.678702,185.651843,32.000000,180.364755,69.294362,72.602300,106.114924,85.008891,24.972745,39.126582,0.000000,39.181791,23.316456,0.000000,37.663838,28.589017,42.181068,59.574958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.795661,50.119219,185.560226,207.576040,82.857124,78.138159,29.054668,14.436437,185.851113,0.901272,48.026700,-82.841134,172.514744,186.857817,169.668785,186.155456,99.948567,184.984391,-0.000535,0.030031,32.000000,-235.573234,186.077581,-0.023805,29.706385,0.667223,320784.870112,0.957792,20.220808,19.795088,4.563087,0.026682,0.026779,208.853402,32.000000,224.534164,32.000000,203.325109,185.633948,32.000000,180.253793,69.266301,72.575176,106.087208,85.008891,24.918352,39.126582,0.000000,39.168203,23.316456,0.000000,37.721731,29.054668,42.191926,59.581931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.753250,50.063255,185.620530,245.861406,82.865723,78.134410,29.414126,14.428873,185.894052,0.901381,47.963948,-82.833103,172.413894,186.793649,169.767070,186.169079,99.964886,185.101870,-0.000535,0.030003,32.000000,-235.578339,186.076871,-0.023854,29.739640,0.665871,320644.586059,0.946975,20.105348,19.714506,4.548528,0.039527,0.021761,208.452749,32.000000,224.599277,32.000000,202.332498,186.232417,32.000000,179.666064,69.275705,72.612672,106.114566,85.008891,24.918625,39.126582,0.000000,39.212611,23.316456,0.000000,37.684213,29.414126,42.125089,59.581341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.801917,50.046795,185.547754,232.068660,82.885035,78.128495,28.692571,14.435152,185.880882,0.901470,47.790685,-82.828449,172.491217,186.849029,169.798403,186.167046,100.026059,185.107496,-0.000535,0.029969,32.000000,-235.570912,186.074502,-0.023935,29.749396,0.665689,320576.868537,0.936277,20.100578,19.743286,4.554742,0.041409,0.021958,208.853892,32.000000,224.313078,32.000000,203.991691,186.843575,32.000000,179.084108,69.313517,72.632549,106.065854,85.008891,24.914614,39.126582,0.000000,39.193134,23.316456,0.000000,37.694718,28.692571,42.139689,59.578646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.762582,50.026221,185.652746,219.918827,82.870541,78.121296,28.684342,14.436009,185.940576,0.901561,47.610001,-82.836202,172.535393,186.857226,169.801709,186.156983,99.959215,185.061175,-0.000535,0.029951,32.000000,-235.573170,186.150901,-0.023926,29.733582,0.664578,320418.401868,0.958467,20.025377,19.684273,4.547525,0.012442,0.016454,209.657521,32.000000,223.725864,32.000000,206.342923,186.847261,32.000000,179.346360,69.295606,72.595266,106.098184,85.008891,24.875895,39.126582,0.000000,39.152304,23.316456,0.000000,37.686544,28.684342,42.199043,59.567740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.672751,50.026221,185.592636,219.918827,82.847184,78.113659,29.173128,14.429872,185.869718,0.901445,47.689944,-82.832429,172.597347,186.901006,169.833661,186.199251,99.906641,185.065160,-0.000535,0.029961,32.000000,-235.579635,186.097122,-0.023957,29.762404,0.664578,320418.401868,0.958467,20.025377,19.684273,4.547525,0.054703,0.020790,209.736847,32.000000,223.465915,32.000000,207.555260,186.131435,32.000000,179.404945,69.295073,72.578601,106.113241,85.008891,24.885769,39.126582,0.000000,39.190324,23.316456,0.000000,37.672104,29.173128,41.994201,59.581017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.751457,49.956267,185.655743,249.192570,82.857449,78.106002,29.391864,14.431014,185.864486,0.901423,47.862275,-82.825115,172.580777,186.937383,169.765224,186.237226,99.932333,185.076259,-0.000535,0.029947,32.000000,-235.579313,186.071995,-0.023960,29.799855,0.665919,320587.222085,0.945696,20.160821,19.787440,4.563071,0.043803,0.020252,209.464204,32.000000,223.725420,32.000000,205.951484,185.608432,32.000000,180.313749,69.268249,72.586631,106.131993,85.008891,24.805918,39.126582,0.000000,39.205345,23.316456,0.000000,37.604811,29.391864,42.035654,59.574329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.816987,49.995221,185.469172,235.369636,82.871584,78.098348,28.964124,14.430586,185.841667,0.901141,47.848188,-82.848122,172.504918,186.878882,169.714103,186.198172,99.983920,185.047101,-0.000535,0.029929,32.000000,-235.576462,186.067162,-0.024001,29.780631,0.664009,320402.807540,0.936430,19.995755,19.766009,4.555806,0.034045,0.023828,208.921062,32.000000,224.301637,32.000000,203.646386,185.642923,32.000000,180.399694,69.281484,72.625461,106.112374,85.008891,24.848759,39.126582,0.000000,39.198840,23.316456,0.000000,37.597548,28.964124,42.015038,59.584695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.744277,49.946117,185.636375,225.312204,82.847048,78.094597,28.848979,14.435866,185.861820,0.901025,47.738326,-82.839431,172.442633,186.853984,169.743706,186.249575,99.988914,185.000633,-0.000535,0.029942,32.000000,-235.576755,186.075542,-0.024017,29.766784,0.663146,320295.577426,0.948608,19.955625,19.703230,4.543921,0.037212,0.026815,208.781743,32.000000,224.603590,32.000000,202.034934,186.151383,32.000000,179.904221,69.288714,72.642177,106.137639,85.008891,24.809890,39.126582,0.000000,39.172095,23.316456,0.000000,37.634495,28.848979,41.957224,59.583839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.721158,49.946117,185.565967,225.312204,82.844501,78.088280,29.214816,14.431727,185.878765,0.901155,47.614476,-82.812706,172.440775,186.895032,169.806333,186.200129,99.989500,185.020328,-0.000536,0.029935,32.000000,-235.576960,186.085762,-0.023987,29.776225,0.664678,320267.082415,0.954070,19.994274,19.680396,4.556134,0.051420,0.023049,208.725103,32.000000,224.502675,32.000000,203.918945,186.584467,32.000000,178.908457,69.295359,72.644659,106.101197,85.008891,24.799945,39.126582,0.000000,39.207318,23.316456,0.000000,37.580689,29.214816,42.116945,59.583534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.723528,49.929657,185.530306,252.923640,82.840373,78.081889,28.882896,14.429016,185.879812,0.900868,47.583166,-82.818991,172.537687,186.909285,169.793200,186.088222,99.959864,185.037042,-0.000535,0.029929,32.000000,-235.580163,186.168056,-0.023994,29.785221,0.664550,320254.497894,0.942627,20.022202,19.687371,4.556991,0.043403,0.020040,209.530564,32.000000,223.563616,32.000000,206.229020,186.771305,32.000000,179.023501,69.288618,72.625948,106.075738,85.008891,24.764101,39.126582,0.000000,39.214012,23.316456,0.000000,37.554882,28.882896,42.229344,59.583210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.698825,49.949683,185.540862,228.315719,82.805921,78.073307,29.072378,14.432441,185.848425,0.900826,47.767655,-82.827911,172.588492,186.771932,169.738668,186.149504,99.909274,184.972069,-0.000536,0.029938,32.000000,-235.576082,186.068364,-0.024034,29.762719,0.664144,320253.861388,0.953280,20.002879,19.723424,4.555851,0.041113,0.023791,209.819310,32.000000,223.517290,999.300098,206.608563,185.694566,32.000000,180.260479,69.271888,72.622935,106.082813,85.008891,24.696151,39.126582,0.000000,39.216443,23.316456,0.000000,37.559815,29.072378,42.151134,59.575647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.672134,49.935692,185.477825,245.237733,82.757542,78.063170,29.440856,14.433583,185.850384,0.900553,47.927067,-82.816536,172.592418,186.747463,169.701225,186.139074,99.968836,184.928646,-0.000536,0.029941,32.000000,-235.572810,185.955621,-0.024045,29.780841,0.664144,320253.861388,0.953280,20.002879,19.723424,4.555851,0.040970,0.019114,208.695060,32.000000,224.129816,379.251347,204.016034,185.437561,32.000000,180.376331,69.268384,72.643437,106.071512,85.008891,24.696441,39.126582,0.000000,39.239572,23.316456,0.000000,37.551458,29.440856,42.095302,59.577614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.708307,49.948860,185.510116,259.898815,82.727590,78.053006,29.001576,14.434153,185.798165,0.900505,47.854638,-82.800371,172.447911,186.761573,169.733716,186.092381,99.981209,184.926605,-0.000535,0.029925,32.000000,-235.575026,186.003019,-0.024011,29.778349,0.664963,320325.495197,0.947636,20.052758,19.749069,4.558875,0.038346,0.029210,208.620225,32.000000,224.451485,540.958687,201.969880,186.086114,32.000000,179.572397,69.264295,72.685278,106.090174,85.008891,24.626076,39.126582,0.000000,39.249397,23.316456,0.000000,37.527222,29.001576,42.145558,59.578607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.710825,49.948860,185.520455,259.898815,82.712385,78.045353,28.667257,14.428017,185.757870,0.900713,47.707706,-82.838183,172.472850,186.755763,169.790044,186.113299,99.984775,184.944629,-0.000534,0.029950,32.000000,-235.579851,185.964087,-0.024007,29.754772,0.664643,320199.647467,0.936286,20.071039,19.672831,4.560317,0.044869,0.029702,208.796365,32.000000,224.663290,260.469071,203.423042,186.674286,32.000000,179.476472,69.274305,72.645198,106.081374,85.008891,24.632448,39.126582,0.000000,39.246944,23.316456,0.000000,37.530757,28.667257,42.117238,59.579443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.686271,49.947488,185.456981,239.263130,82.707664,78.036622,29.039699,14.430443,185.749836,0.900498,47.662799,-82.813990,172.523439,186.706804,169.764742,186.007671,99.941462,184.951625,-0.000535,0.029988,32.000000,-235.580539,185.952808,-0.024107,29.743705,0.664241,320131.192017,0.949460,20.040474,19.659673,4.557058,0.047102,0.031145,209.243129,32.000000,223.800945,560.699993,205.936276,186.650888,32.000000,179.182215,69.277264,72.670895,106.071391,85.008891,24.578548,39.126582,0.000000,39.245757,23.316456,0.000000,37.520858,29.039699,42.136607,59.576679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.616649,49.941453,185.436071,265.994711,82.710472,78.030393,29.398611,14.432156,185.778025,0.900088,47.786967,-82.812440,172.567033,186.772625,169.804744,186.032037,99.921947,184.837110,-0.000536,0.029985,32.000000,-235.578499,185.979321,-0.024180,29.728127,0.664695,320093.367824,0.960374,20.037432,19.663030,4.557030,0.053764,0.026329,209.534656,32.000000,223.435126,565.174527,207.440899,186.619476,32.000000,179.663505,69.279053,72.611457,106.101373,85.008891,24.566203,39.126582,0.000000,39.262188,23.316456,0.000000,37.512137,29.398611,42.108434,59.580220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.630032,49.984522,185.354614,261.484787,82.681801,78.025268,28.933584,14.429016,185.686793,0.899911,47.952061,-82.818179,172.559153,186.641921,169.720791,185.984404,99.934392,184.861885,-0.000536,0.029980,32.000000,-235.580655,185.925439,-0.024235,29.710844,0.665036,320133.844881,0.948568,20.065741,19.709029,4.558220,0.048664,0.024161,209.804105,32.000000,223.617181,787.142146,206.535588,185.952397,32.000000,179.982387,69.280629,72.646119,106.108560,85.008891,24.523766,39.126582,0.000000,39.286673,23.316456,0.000000,37.496565,28.933584,42.009609,59.582069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.701907,49.984522,185.358776,261.484787,82.674649,78.015077,28.466018,14.432441,185.707869,0.899727,47.995685,-82.805332,172.524972,186.718590,169.667115,185.944640,99.936828,184.929790,-0.000536,0.029988,32.000000,-235.579033,185.909285,-0.024234,29.737384,0.666179,320170.906040,0.938640,20.143938,19.684557,4.565519,0.049328,0.020295,208.931666,32.000000,224.242199,971.171571,204.133285,185.587651,32.000000,180.659924,69.244507,72.631651,106.106999,85.008891,24.476204,39.126582,0.000000,39.302574,23.316456,0.000000,37.533338,28.466018,42.125896,59.587567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.743621,50.027044,185.358333,253.987417,82.670089,78.007400,29.069688,14.431014,185.706769,0.899369,47.823556,-82.823166,172.482701,186.737227,169.723878,186.033666,99.956590,184.933424,-0.000536,0.030003,32.000000,-235.574723,185.974263,-0.024212,29.722881,0.664619,320078.632731,0.967108,20.083873,19.705278,4.554056,0.027776,0.024852,208.323025,32.000000,224.531454,415.381708,202.520420,185.921135,32.000000,179.886358,69.263718,72.666090,106.152903,85.008891,24.445641,39.126582,0.000000,39.244873,23.316456,0.000000,37.574318,29.069688,42.043651,59.583879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.735765,49.983425,185.444686,281.558928,82.644855,77.999784,29.092519,14.438435,185.834806,0.899193,47.622199,-82.836050,172.434330,186.792770,169.801359,186.077920,99.959940,184.922235,-0.000538,0.030016,32.000000,-235.569925,186.099321,-0.024242,29.691069,0.664415,320035.647197,0.945984,20.075993,19.686912,4.549383,0.049354,0.022096,208.565543,32.000000,224.690572,990.065737,202.867668,186.559822,32.000000,179.636689,69.275698,72.665199,106.102885,85.008891,24.414783,39.126582,0.000000,39.246917,23.316456,0.000000,37.578810,29.092519,42.185030,59.578224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.715504,49.910728,185.336409,246.764971,82.618724,77.991081,29.107005,14.430729,185.777742,0.899023,47.552620,-82.806882,172.522876,186.801050,169.820093,185.959877,99.956200,184.884819,-0.000539,0.030021,32.000000,-235.574517,185.985888,-0.024311,29.680316,0.665285,319961.163217,0.945240,20.041864,19.679263,4.552380,0.049134,0.022445,209.340076,32.000000,224.074917,636.644564,205.514170,186.931103,32.000000,178.951375,69.274143,72.669441,106.108327,85.008891,24.437331,39.126582,0.000000,39.268964,23.316456,0.000000,37.533797,29.107005,42.175859,59.589711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.677719,49.910728,185.506368,246.764971,82.598033,77.982309,28.577927,14.433725,185.798717,0.899111,47.690287,-82.786017,172.541237,186.724931,169.827328,186.007204,99.856865,184.923729,-0.000539,0.030028,32.000000,-235.578568,185.892132,-0.024304,29.647324,0.665323,319870.830208,0.944996,19.993647,19.668632,4.551986,0.050384,0.021453,209.721691,32.000000,223.770263,-4275.444793,207.271780,186.586534,32.000000,179.559459,69.262684,72.613768,106.142227,85.008891,24.356823,39.126582,0.000000,39.262369,23.316456,0.000000,37.452563,28.577927,42.158177,59.582069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.591715,49.920330,185.403971,249.777762,82.564674,77.973497,28.863538,14.430300,185.802974,0.899199,47.861674,-82.824691,172.555178,186.671100,169.772722,185.932558,99.951001,184.878188,-0.000539,0.030045,32.000000,-235.577076,185.948423,-0.024184,29.640086,0.665323,319870.830208,0.944996,19.993647,19.668632,4.551986,0.051117,0.020869,209.831563,32.000000,223.602340,-60276.392859,207.081639,185.764170,32.000000,179.897566,69.275771,72.620598,106.191938,85.008891,24.361883,39.126582,0.000000,39.306916,23.316456,0.000000,37.447570,28.863538,42.064854,59.576916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.648315,49.959833,185.391718,277.184477,82.552098,77.959471,29.363695,14.434153,185.780840,0.898886,47.992182,-82.836432,172.530908,186.734820,169.721535,185.909030,99.924293,184.883836,-0.000539,0.030074,32.000000,-235.574862,186.007424,-0.024103,29.656057,0.667884,319890.058013,0.955927,20.153010,19.671284,4.567532,0.034078,0.021284,209.109852,32.000000,224.339348,876.376457,204.507891,185.516003,32.000000,180.750602,69.247403,72.617576,106.127590,85.008891,24.323750,39.126582,0.000000,39.349629,23.316456,0.000000,37.434338,29.363695,42.188551,59.575008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.765813,49.995770,185.331069,246.822583,82.543219,77.948019,28.593985,14.433012,185.718736,0.898909,47.899356,-82.835300,172.531994,186.772177,169.760649,185.919949,99.934981,184.890041,-0.000538,0.030118,32.000000,-235.576659,186.005466,-0.024135,29.682047,0.666703,319876.301180,0.938153,20.123993,19.700163,4.560871,0.024796,0.023568,208.717181,32.000000,224.856335,32.000000,202.570358,185.699477,32.000000,180.168738,69.260660,72.640708,106.168860,85.008891,24.282854,39.126582,0.000000,39.301617,23.316456,0.000000,37.465939,28.593985,42.041817,59.579669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.722963,49.958187,185.473660,271.345661,82.521248,77.937898,29.234734,14.434582,185.762310,0.898826,47.636629,-82.819923,172.457379,186.774073,169.817023,186.071133,99.896649,184.933237,-0.000537,0.030116,32.000000,-235.574434,185.975547,-0.024195,29.684591,0.664406,319778.525988,0.960345,20.017922,19.691858,4.546237,0.050258,0.021259,208.498328,32.000000,224.826933,32.000000,202.649193,186.520773,32.000000,179.205215,69.275291,72.609778,106.144720,85.008891,24.264794,39.126582,0.000000,39.254675,23.316456,0.000000,37.497830,29.234734,42.059718,59.580033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.750612,49.958187,185.422995,271.345661,82.517758,77.933571,28.954751,14.432726,185.824032,0.898805,47.491071,-82.814306,172.527991,186.854433,169.897164,186.148323,99.955658,185.029163,-0.000537,0.030099,32.000000,-235.578584,185.964718,-0.024194,29.662142,0.665365,319793.369507,0.952077,20.007295,19.745086,4.547808,0.044351,0.023730,209.170326,32.000000,224.205091,-8130.247533,205.319779,186.834260,32.000000,179.098735,69.309344,72.666862,106.133666,85.008891,24.252384,39.126582,0.000000,39.286198,23.316456,0.000000,37.456554,28.954751,42.141156,59.582079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.713250,49.898109,185.485592,261.171257,82.516056,77.929431,28.613028,14.437293,185.782672,0.898794,47.477781,-82.813800,172.526323,186.795707,169.825042,186.028211,99.915426,185.011202,-0.000538,0.030104,32.000000,-235.571230,186.008279,-0.024222,29.633005,0.665075,319663.443357,0.948495,19.998694,19.724605,4.550189,0.048898,0.021282,209.888399,32.000000,223.868242,-99302.884604,206.967570,186.776919,32.000000,179.568721,69.319939,72.614540,106.173322,85.008891,24.259351,39.126582,0.000000,39.269409,23.316456,0.000000,37.388077,28.613028,42.136681,59.583092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.666016,49.861899,185.468656,257.559186,82.520367,77.925595,28.979008,14.431299,185.757883,0.898758,47.684049,-82.799327,172.521072,186.757577,169.792190,186.037700,99.863785,185.043407,-0.000537,0.030094,32.000000,-235.572798,186.100018,-0.024203,29.611552,0.666224,319667.542624,0.960577,19.983751,19.757941,4.555902,0.034921,0.017952,209.853614,32.000000,223.776147,-20829.465910,207.282427,185.493119,32.000000,180.140668,69.285416,72.624828,106.161441,85.008891,24.205886,39.126582,0.000000,39.300155,23.316456,0.000000,37.371154,28.979008,42.061846,59.577388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.645579,49.909357,185.325065,263.202674,82.514462,77.920468,29.370311,14.433155,185.766113,0.898845,47.926163,-82.808192,172.588191,186.660251,169.710032,185.947635,99.872593,184.879899,-0.000537,0.030108,32.000000,-235.575369,185.975099,-0.024255,29.599094,0.667184,319719.255448,0.949504,20.004646,19.821946,4.560778,0.041619,0.019774,209.150468,32.000000,224.182769,-27855.189579,204.954438,185.714851,32.000000,180.199321,69.274043,72.589093,106.145110,85.008891,24.181965,39.126582,0.000000,39.340341,23.316456,0.000000,37.313135,29.370311,42.169843,59.578853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.691960,49.909357,185.451523,263.202674,82.528943,77.915367,28.985351,14.431870,185.691118,0.898474,48.010080,-82.859183,172.511561,186.667776,169.721513,185.997689,99.918398,184.886124,-0.000538,0.030137,32.000000,-235.575998,186.025862,-0.024292,29.633136,0.667432,319742.468364,0.937419,20.076829,19.750349,4.559538,0.036160,0.023703,208.879906,32.000000,224.652278,400.757353,202.848881,185.770527,32.000000,180.425002,69.300952,72.651884,106.155574,85.008891,24.099010,39.126582,0.000000,39.344290,23.316456,0.000000,37.341432,28.985351,42.187891,59.577761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.803103,49.992478,185.387796,246.018612,82.547708,77.912773,28.597824,14.431585,185.807200,0.898495,47.739682,-82.872463,172.422842,186.870909,169.774180,186.105621,99.960141,185.069158,-0.000538,0.030141,32.000000,-235.576447,186.129835,-0.024276,29.676776,0.666321,319627.667241,0.948633,20.020732,19.706936,4.557449,0.051559,0.023569,208.825318,32.000000,224.712329,-6791.493107,202.392081,186.576825,32.000000,179.493932,69.311865,72.619321,106.136128,85.008891,24.095435,39.126582,0.000000,39.267886,23.316456,0.000000,37.411511,28.597824,42.192146,59.579827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.778446,49.965594,185.610795,254.303121,82.542651,77.915327,28.966441,14.433155,185.885422,0.898796,47.399938,-82.838893,172.470403,186.888955,169.790945,186.136038,99.890251,184.938502,-0.000538,0.030153,32.000000,-235.579139,186.027962,-0.024219,29.655848,0.663866,319574.517951,0.958822,19.969629,19.735476,4.543473,0.042682,0.023168,209.210507,32.000000,224.121594,32.000000,204.743953,186.523844,32.000000,179.163246,69.292335,72.630065,106.088600,85.008891,24.065410,39.126582,0.000000,39.257363,23.316456,0.000000,37.410262,28.966441,42.269329,59.575411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.760877,49.856961,185.534225,263.421822,82.550931,77.912659,28.477757,14.436009,185.851829,0.898932,47.380870,-82.853745,172.538393,186.895561,169.836031,186.187786,99.872205,185.054809,-0.000538,0.030193,32.000000,-235.577268,185.999979,-0.024276,29.653382,0.665162,319672.680651,0.947206,19.972497,19.755200,4.551689,0.045383,0.016347,209.586713,32.000000,223.646815,32.000000,206.824996,186.965806,32.000000,179.008872,69.291068,72.603983,106.108895,85.008891,24.114386,39.126582,0.000000,39.269395,23.316456,0.000000,37.376596,28.477757,42.207407,59.569795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.752074,49.818556,185.610657,242.580910,82.539385,77.912412,29.213085,14.432156,185.862195,0.898943,47.514061,-82.810978,172.532179,186.889098,169.811905,186.176273,99.890447,185.087685,-0.000538,0.030210,32.000000,-235.572926,186.174785,-0.024265,29.664528,0.665052,319593.475833,0.938821,19.886625,19.817411,4.551884,0.029964,0.021176,210.050976,32.000000,223.476035,32.000000,207.353155,185.898211,32.000000,180.245639,69.296998,72.591689,106.099146,85.008891,24.085908,39.126582,0.000000,39.305571,23.316456,0.000000,37.247590,29.213085,42.185910,59.580397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.703014,49.818556,185.571452,242.580910,82.530820,77.909616,29.156739,14.433155,185.921378,0.898759,47.681795,-82.804132,172.568579,186.730722,169.771627,186.191940,99.947421,185.039548,-0.000538,0.030221,32.000000,-235.576844,186.047867,-0.024272,29.655979,0.665052,319593.475833,0.938821,19.886625,19.817411,4.551884,0.042408,0.024087,209.591264,32.000000,223.921977,32.000000,205.425100,185.568731,32.000000,180.116658,69.276628,72.620624,106.058599,85.008891,24.077780,39.126582,0.000000,39.290181,23.316456,0.000000,37.182372,29.156739,42.120540,59.580948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.650417,49.839953,185.524005,246.262942,82.528632,77.905354,28.756312,14.435010,185.905255,0.898773,47.766430,-82.777586,172.465847,186.943174,169.782647,186.102201,99.969433,185.042057,-0.000537,0.030241,32.000000,-235.573842,185.979075,-0.024284,29.633660,0.665012,319533.257838,0.939475,19.857299,19.812281,4.554631,0.049795,0.022160,208.783681,32.000000,224.516187,32.000000,203.223703,185.585601,32.000000,180.510318,69.288490,72.641126,106.070115,85.008891,24.020058,39.126582,0.000000,39.351940,23.316456,0.000000,37.174151,28.756312,41.994348,59.580486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.633941,49.886313,185.387399,237.117012,82.531281,77.901157,28.783500,14.433155,185.909611,0.898985,47.767983,-82.856436,172.405419,186.759269,169.815604,186.085026,99.952067,185.023224,-0.000537,0.030269,32.000000,-235.576352,186.014746,-0.024260,29.623196,0.665726,319468.142894,0.942487,19.916569,19.736829,4.559158,0.028720,0.018581,208.646216,32.000000,224.590303,32.000000,202.133139,186.526904,32.000000,179.186642,69.282846,72.634677,106.061224,85.008891,24.003281,39.126582,0.000000,39.357950,23.316456,0.000000,37.147569,28.783500,42.102565,59.578165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.610169,49.950506,185.438337,234.389656,82.493776,77.897383,29.444276,14.429872,185.746160,0.899067,47.695615,-82.745038,172.453162,186.750930,169.805338,186.026983,99.968920,184.987457,-0.000537,0.030303,32.000000,-235.582913,186.003632,-0.024252,29.627340,0.666806,319471.580083,0.956953,20.001571,19.715780,4.563889,0.044990,0.016235,209.096679,32.000000,224.340766,32.000000,204.506087,186.810958,32.000000,179.413201,69.290512,72.672509,106.018244,85.008891,23.962668,39.126582,0.000000,39.390922,23.316456,0.000000,37.173604,29.444276,42.186277,59.576286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.608945,49.950506,185.322467,234.389656,82.486205,77.891050,29.468657,14.432156,185.721966,0.899355,47.836980,-82.817801,172.463721,186.841138,169.801017,186.042794,99.932429,184.837600,-0.000538,0.030333,32.000000,-235.575712,185.841125,-0.024294,29.646721,0.666984,319534.471877,0.956533,20.067868,19.725917,4.562378,0.027095,0.019432,209.614470,32.000000,223.577913,32.000000,206.509424,186.906726,32.000000,179.071996,69.295251,72.626764,106.024993,85.008891,23.920633,39.126582,0.000000,39.393241,23.316456,0.000000,37.224022,29.468657,42.176739,59.580663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
