OSU 80 Ton Compressor Load Stand
40.711959,50.019637,185.412887,237.156113,82.478727,77.883367,28.682862,14.429872,185.901262,0.899185,47.952766,-82.820084,172.491822,186.721404,169.751294,185.959347,99.888568,184.895226,-0.000538,0.030332,32.000000,-235.579962,186.027780,-0.024260,29.684172,0.666664,319597.404731,0.934951,20.162319,19.674263,4.563587,0.043267,0.023875,209.702687,32.000000,223.245811,32.000000,207.796743,185.914919,32.000000,179.661570,69.259790,72.584824,106.029995,85.008891,23.880194,39.126582,0.000000,39.388428,23.316456,0.000000,37.286606,28.682862,42.081068,59.588255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.696071,50.043229,185.438446,216.031600,82.456410,77.878227,29.061020,14.432441,185.792693,0.899144,47.959907,-82.700235,172.545622,186.821686,169.715046,185.994837,99.938215,184.881797,-0.000538,0.030357,32.000000,-235.575263,186.134933,-0.024310,29.679766,0.666664,319597.404731,0.934951,20.162319,19.674263,4.563587,0.044781,0.018315,209.750059,32.000000,223.581473,32.000000,205.670119,185.800955,32.000000,180.275908,69.292917,72.627335,106.044278,85.008891,23.856953,39.126582,0.000000,39.340398,23.316456,0.000000,37.289867,29.061020,42.084737,59.583259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.636417,50.009486,185.387261,218.460393,82.451835,77.871803,29.369372,14.432156,185.804665,0.898945,48.026567,-82.805455,172.515787,186.807045,169.679897,186.035134,99.930807,184.924281,-0.000538,0.030343,32.000000,-235.574237,186.060574,-0.024394,29.672842,0.664755,319636.167839,0.958007,20.106837,19.740261,4.554261,0.051230,0.023401,208.906853,32.000000,224.354384,32.000000,203.317574,185.523489,32.000000,180.377815,69.312318,72.640455,106.027761,85.008891,23.815664,39.126582,0.000000,39.377500,23.316456,0.000000,37.319905,29.369372,42.174538,59.579315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.689893,50.009486,185.454750,218.460393,82.456682,77.867881,29.425546,14.433868,185.770585,0.899096,47.919539,-82.804555,172.457678,186.827028,169.765507,186.037172,99.953692,184.962723,-0.000538,0.030335,32.000000,-235.574000,186.056739,-0.024543,29.691515,0.665814,319563.315584,0.937335,20.188044,19.709183,4.562097,0.029748,0.022718,208.651630,32.000000,224.369091,32.000000,202.213535,186.247831,32.000000,179.685265,69.327950,72.621279,106.043727,85.008891,23.790272,39.126582,0.000000,39.394599,23.316456,0.000000,37.290657,29.425546,42.181288,59.574093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.663812,49.994947,185.501303,205.927866,82.475420,77.864107,28.697397,14.434439,185.905338,0.899449,47.745657,-82.674034,172.479890,186.769852,169.787041,186.032528,99.934537,184.992514,-0.000539,0.030342,32.000000,-235.575396,186.060083,-0.024568,29.712312,0.665814,319563.315584,0.937335,20.188044,19.709183,4.562097,0.049029,0.023250,208.880722,32.000000,224.206930,32.000000,203.838879,186.891534,32.000000,179.002020,69.307505,72.610841,105.969752,85.008891,23.792349,39.126582,0.000000,39.372010,23.316456,0.000000,37.277341,28.697397,42.135947,59.570425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.669691,49.980408,185.475045,217.870964,82.467384,77.860369,28.845671,14.432156,185.723927,0.899513,47.717001,-82.732683,172.530994,186.760065,169.763747,186.056973,99.907808,185.088011,-0.000539,0.030349,32.000000,-235.575712,185.913241,-0.024492,29.691226,0.664753,319496.657146,0.958452,20.140360,19.731655,4.561828,0.041409,0.023699,209.841703,32.000000,223.560159,32.000000,206.184072,186.942288,32.000000,179.288431,69.298581,72.601125,105.949965,85.008891,23.777067,39.126582,0.000000,39.391933,23.316456,0.000000,37.276502,28.845671,42.095815,59.574024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.694426,49.985620,185.490521,236.748399,82.451003,77.856578,29.358636,14.431157,185.819030,0.899419,47.785483,-82.800931,172.525887,186.822196,169.843242,186.038861,99.876854,184.939116,-0.000539,0.030351,32.000000,-235.578514,185.937858,-0.024574,29.739981,0.665024,319503.332541,0.953294,20.118710,19.795045,4.560523,0.029791,0.020968,209.990314,32.000000,223.407999,32.000000,207.614951,186.321449,32.000000,179.412277,69.312392,72.590062,105.972570,85.008891,23.776627,39.126582,0.000000,39.406986,23.316456,0.000000,37.259161,29.358636,41.990166,59.582315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.664388,49.985620,185.539830,236.748399,82.450909,77.855348,28.950680,14.433868,185.821251,0.899492,47.942112,-82.792535,172.544229,186.800438,169.686434,186.058033,99.863648,184.936767,-0.000538,0.030349,32.000000,-235.574491,185.983317,-0.024580,29.731116,0.663629,319520.685428,0.935988,20.094012,19.768832,4.558131,0.032938,0.023082,209.815777,32.000000,223.419706,32.000000,205.958234,185.736455,32.000000,180.409575,69.271011,72.612134,105.955469,85.008891,23.728804,39.126582,0.000000,39.380982,23.316456,0.000000,37.261534,28.950680,42.140056,59.580033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.723964,50.002628,185.539946,211.288157,82.470284,77.850362,29.063710,14.431157,185.866263,0.899631,47.842249,-82.807591,172.451386,186.796422,169.758823,186.102097,99.912168,185.022206,-0.000536,0.030411,32.000000,-235.577859,186.035754,-0.024631,29.758077,0.664321,319552.703684,0.949923,20.130336,19.781136,4.562710,0.064328,0.025094,209.068067,32.000000,224.558226,32.000000,201.901861,186.188477,32.000000,180.162224,69.289773,72.630822,105.956288,85.008891,23.686925,39.126582,0.000000,39.367052,23.316456,0.000000,37.276711,29.063710,42.313349,59.581164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.653738,50.005646,185.533342,222.894721,82.475582,77.850353,29.376407,14.432298,185.903524,0.899862,47.673225,-82.785170,172.504607,186.911262,169.770083,186.152458,99.953336,185.022205,-0.000535,0.030446,32.000000,-235.573930,185.970490,-0.024605,29.728074,0.662868,319408.731774,0.957776,20.066532,19.743022,4.555403,0.043574,0.026953,209.021958,32.000000,224.364202,32.000000,32.000000,186.773576,32.000000,179.156921,69.289443,72.667721,105.893659,85.008891,23.738987,39.126582,0.000000,39.364718,23.316456,0.000000,37.280239,29.376407,42.106967,59.586268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.662568,49.968337,185.543444,219.518802,82.432338,77.847828,29.021126,14.432441,185.913800,0.900019,47.676602,-82.784703,172.544314,186.852843,169.797984,186.062148,99.928478,185.042589,-0.000535,0.030451,32.000000,-235.575591,186.121391,-0.024361,29.745750,0.662868,319408.731774,0.957776,20.066532,19.743022,4.555403,0.026826,0.016773,209.770069,32.000000,223.500737,32.000000,32.000000,187.183024,32.000000,179.108041,69.278166,72.610574,105.910374,85.008891,23.670256,39.126582,0.000000,39.419188,23.316456,0.000000,37.281176,29.021126,42.136681,59.580043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.654042,49.996593,185.492517,231.468527,82.438915,77.842712,28.694610,14.429587,185.856848,0.899988,47.863446,-82.800389,172.592708,186.856024,169.833854,186.217546,99.831236,185.053937,-0.000534,0.030449,32.000000,-235.579920,186.040547,-0.024344,29.769170,0.663934,319413.693124,0.947529,20.115255,19.756940,4.563004,0.035177,0.024172,210.302071,32.000000,223.275651,32.000000,207.511016,186.376195,32.000000,179.816265,69.303179,72.581298,105.925260,85.008891,23.662530,39.126582,0.000000,39.425288,23.316456,0.000000,37.239771,28.694610,42.121861,59.579532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.708506,49.996593,185.470496,231.468527,82.474472,77.835097,28.988076,14.432156,185.883442,0.900123,47.937862,-82.827709,172.602151,186.940809,169.802695,186.108963,99.878862,184.978314,-0.000533,0.030450,32.000000,-235.574729,186.039200,-0.024353,29.763112,0.663934,319413.693124,0.947529,20.115255,19.756940,4.563004,0.037580,0.019718,210.086921,32.000000,223.508812,32.000000,206.522152,185.804369,32.000000,180.500700,69.290475,72.610424,105.928375,85.008891,23.615146,39.126582,0.000000,39.424465,23.316456,0.000000,37.265017,28.988076,42.095595,59.580131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.749019,50.058592,185.492047,256.066942,82.493395,77.833807,29.109941,14.433297,185.904523,0.899840,47.907976,-82.795867,172.567800,186.915035,169.704489,186.221745,99.878616,185.048669,-0.000532,0.030458,32.000000,-235.575062,186.092063,-0.024367,29.756660,0.662716,319432.726121,0.947363,20.087968,19.781878,4.556063,0.045102,0.018936,209.105192,32.000000,223.971603,631.089832,203.879948,185.526087,32.000000,180.386328,69.300675,72.626790,105.918574,85.008891,23.622733,39.126582,0.000000,39.377122,23.316456,0.000000,37.327950,29.109941,42.137928,59.577338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.676697,50.022380,185.584041,237.575756,82.510752,77.835106,29.113220,14.439719,185.940200,0.899805,47.922322,-82.805851,172.491579,186.944131,169.798020,186.109355,99.921460,185.081863,-0.000532,0.030466,32.000000,-235.571263,186.142701,-0.024351,29.754379,0.662488,319465.342579,0.942516,20.101023,19.809136,4.552062,0.038921,0.019337,209.015296,32.000000,224.363497,-99900.996074,201.995177,186.403844,32.000000,179.801634,69.318490,72.635434,105.963131,85.008891,23.568050,39.126582,0.000000,39.377643,23.316456,0.000000,37.337682,29.113220,42.138295,59.579758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.675650,50.008389,185.485529,256.860067,82.508107,77.837645,28.686898,14.437721,185.944413,0.899809,47.856372,-82.776336,172.433087,186.889280,169.768800,186.176623,99.937965,185.165240,-0.000532,0.030459,32.000000,-235.573753,186.153919,-0.024352,29.731143,0.663646,319416.594213,0.944154,20.152208,19.779033,4.562417,0.044889,0.022138,209.130020,32.000000,224.464415,32.000000,203.392427,186.637700,32.000000,179.531212,69.308363,72.621210,105.910642,85.008891,23.604498,39.126582,0.000000,39.429596,23.316456,0.000000,37.306315,28.686898,42.198309,59.576866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.699884,50.008389,185.583608,256.860067,82.485811,77.837644,28.932255,14.432156,185.888999,0.899762,47.774830,-82.786288,172.548733,186.934121,169.802416,186.227122,99.939312,185.056016,-0.000532,0.030436,32.000000,-235.578007,186.174622,-0.024367,29.746065,0.663937,319391.498172,0.958208,20.139485,19.794524,4.560112,0.052016,0.027216,209.585432,32.000000,223.584359,32.000000,205.644209,186.873415,32.000000,179.113795,69.310928,72.604737,105.918749,85.008891,23.524035,39.126582,0.000000,39.430378,23.316456,0.000000,37.294928,28.932255,42.186717,59.583967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.703187,50.041309,185.525340,248.426882,82.462668,77.837665,29.071552,14.430443,185.924714,0.900099,47.875627,-82.798396,172.616126,186.900762,169.833862,186.212698,99.871229,185.148494,-0.000532,0.030468,32.000000,-235.580047,186.044830,-0.024361,29.708824,0.663524,319373.725646,0.949469,20.110184,19.751260,4.559807,0.041466,0.022836,209.942894,32.000000,223.225775,-14023.506804,207.335549,186.490846,32.000000,179.571696,69.329765,72.580065,105.963398,85.008891,23.574441,39.126582,0.000000,39.415190,23.316456,0.000000,37.330038,29.071552,42.114377,59.579630,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.719688,50.053654,185.617750,256.409479,82.458028,77.835143,29.041734,14.435438,185.911077,0.899903,47.976063,-82.805747,172.578337,186.952574,169.797818,186.137833,99.862935,185.051953,-0.000532,0.030480,32.000000,-235.575053,186.094530,-0.024336,29.704785,0.664236,319503.550606,0.944917,20.139112,19.854835,4.558005,0.018979,0.022464,210.053978,32.000000,223.452311,-99898.491488,206.725969,186.145995,32.000000,180.232050,69.303314,72.594257,105.932861,85.008891,23.500743,39.126582,0.000000,39.419888,23.316456,0.000000,37.336899,29.041734,42.056197,59.575312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.679792,50.060786,185.527786,267.529646,82.460238,77.830237,28.496364,14.433012,185.880376,0.900017,47.993274,-82.808822,172.562158,187.033832,169.729025,186.199457,99.917311,185.080216,-0.000531,0.030506,32.000000,-235.572069,186.047398,-0.024297,29.649842,0.664333,319506.400936,0.945471,20.131514,19.826077,4.558428,0.021299,0.019778,209.339345,32.000000,223.979277,32.000000,204.009436,185.500983,32.000000,180.450384,69.264468,72.591965,105.940692,85.008891,23.528255,39.126582,0.000000,39.418709,23.316456,0.000000,37.357770,28.496364,42.109902,59.581361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.679684,50.060786,185.601225,267.529646,82.455241,77.825354,29.111660,14.433297,185.919069,0.900118,48.014293,-82.783684,172.492406,186.915524,169.784684,186.158509,99.909162,185.060912,-0.000530,0.030509,32.000000,-235.576865,186.097773,-0.024270,29.645147,0.664333,319506.400936,0.945471,20.131514,19.826077,4.558428,0.045793,0.018004,208.647636,32.000000,224.441419,32.000000,202.409121,186.115332,32.000000,180.165792,69.275809,72.597057,105.959275,85.008891,23.462555,39.126582,0.000000,39.442002,23.316456,0.000000,37.374382,29.111660,42.153849,59.580220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.704471,50.042680,185.631376,245.049338,82.474247,77.820407,28.709692,14.431727,185.919624,0.900152,47.944442,-82.782330,172.486669,186.905145,169.775202,186.216427,99.925173,185.010697,-0.000529,0.030482,32.000000,-235.577124,186.139930,-0.024270,29.625950,0.666081,319430.576036,0.944105,20.187004,19.783290,4.562504,0.052120,0.019985,208.606627,32.000000,224.456235,32.000000,202.771261,186.508194,32.000000,179.518266,69.284348,72.616732,105.926205,85.008891,23.484833,39.126582,0.000000,39.401316,23.316456,0.000000,37.368296,28.709692,42.125822,59.579355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.743842,50.070388,185.748108,255.280177,82.468404,77.824260,29.157910,14.441003,186.002447,0.900435,47.751398,-82.798557,172.558440,187.092882,169.865830,186.252920,99.919933,185.162482,-0.000529,0.030468,32.000000,-235.571290,186.312528,-0.024292,29.628468,0.666194,319358.877124,0.944745,20.139104,19.747945,4.560479,0.038487,0.024177,209.485065,32.000000,223.804943,32.000000,205.407144,187.103865,32.000000,179.154612,69.276510,72.582863,105.897106,85.008891,23.488802,39.126582,0.000000,39.431560,23.316456,0.000000,37.403764,29.157910,42.314743,59.577378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.727115,50.047618,185.612661,232.653848,82.450958,77.828142,29.307431,14.436865,186.078720,0.900656,47.714113,-82.795548,172.616305,187.085644,169.878771,186.295067,99.932327,185.145611,-0.000528,0.030461,32.000000,-235.574609,186.314426,-0.024292,29.637463,0.666194,319358.877124,0.944745,20.139104,19.747945,4.560479,0.054762,0.023501,209.707064,32.000000,223.279802,32.000000,207.250650,186.686412,32.000000,179.518589,69.289267,72.589778,105.904244,85.008891,23.484804,39.126582,0.000000,39.417948,23.316456,0.000000,37.415454,29.307431,41.996843,59.577732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.649063,50.014424,185.715384,221.942814,82.445239,77.823083,28.806878,14.432869,186.045142,0.900589,47.852805,-82.781513,172.578258,187.031895,169.782082,186.344202,99.882886,185.119414,-0.000527,0.030495,32.000000,-235.578277,186.298357,-0.024296,29.614489,0.665973,319382.473117,0.941008,20.119072,19.811498,4.558925,0.043588,0.020771,209.655923,32.000000,223.349973,32.000000,207.084548,186.046081,32.000000,180.250400,69.252560,72.563143,105.900915,85.008891,23.438574,39.126582,0.000000,39.418693,23.316456,0.000000,37.401303,28.806878,42.249153,59.579512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.674448,50.014424,185.701699,221.942814,82.427627,77.815529,28.531857,14.428160,185.981758,0.900579,48.052283,-82.797431,172.551864,186.972375,169.731373,186.312765,99.886227,185.170533,-0.000525,0.030511,32.000000,-235.581511,186.241437,-0.024320,29.629595,0.665660,319367.980386,0.936616,20.116508,19.792631,4.557471,0.047352,0.026365,209.265118,32.000000,223.711006,32.000000,204.507578,185.454733,32.000000,180.564386,69.225138,72.591676,105.895474,85.008891,23.444736,39.126582,0.000000,39.472958,23.316456,0.000000,37.373376,28.531857,42.167789,59.582767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.765154,50.041583,185.808692,219.531797,82.405950,77.804157,29.159919,14.434582,186.060419,0.900448,48.098733,-82.782400,172.463138,187.177322,169.781049,186.394483,99.918198,185.331707,-0.000524,0.030487,32.000000,-235.570336,186.327154,-0.024350,29.677143,0.667339,319432.134893,0.954730,20.177681,19.832020,4.568749,0.059802,0.026047,208.888355,32.000000,224.434566,32.000000,202.419491,185.796644,32.000000,180.450881,69.277988,72.622393,105.922062,85.008891,23.446289,39.126582,0.000000,39.451102,23.316456,0.000000,37.403588,29.159919,42.114157,59.581282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.807177,50.084379,185.712954,211.069533,82.407264,77.797775,29.193630,14.431299,186.144903,0.900432,47.961667,-82.794616,172.505409,187.159521,169.829412,186.459325,99.922648,185.289411,-0.000523,0.030469,32.000000,-235.576896,186.248655,-0.024381,29.679294,0.666571,319382.134758,0.963187,20.146973,19.848295,4.565562,0.035445,0.032320,208.414489,32.000000,224.482387,32.000000,202.497520,186.444632,32.000000,179.346458,69.274973,72.647518,105.926483,85.008891,23.452160,39.126582,0.000000,39.416206,23.316456,0.000000,37.410495,29.193630,42.090826,59.589032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.778338,50.081636,185.826821,230.456648,82.420855,77.794040,28.997150,14.435866,186.194742,0.900741,47.750891,-82.778354,172.578056,187.307965,169.882525,186.510993,99.931477,185.403348,-0.000522,0.030460,32.000000,-235.572658,186.441670,-0.024318,29.710975,0.663721,319247.566151,0.937990,20.056616,19.857473,4.550988,0.042568,0.023171,209.115935,32.000000,223.700878,32.000000,204.999519,187.038522,32.000000,179.244650,69.271023,72.651029,105.916141,85.008891,23.472658,39.126582,0.000000,39.418666,23.316456,0.000000,37.465972,28.997150,42.126189,59.579374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.775606,50.081636,185.783925,230.456648,82.429651,77.791125,28.899716,14.433297,186.185472,0.900731,47.745898,-82.760456,172.617960,187.242756,169.887513,186.521951,99.882261,185.334667,-0.000523,0.030464,32.000000,-235.574407,186.436654,-0.024250,29.727182,0.663624,319235.286853,0.945017,20.088670,19.892330,4.556998,0.040034,0.023008,209.758821,32.000000,223.398440,-1710.891348,206.888846,187.026781,32.000000,179.540804,69.273258,72.621404,105.949671,85.008891,23.439369,39.126582,0.000000,39.412612,23.316456,0.000000,37.477024,28.899716,41.999410,59.587468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.775365,50.058866,185.957507,198.335064,82.434477,77.791102,29.137576,14.433155,186.299572,0.900978,47.917675,-82.807543,172.586764,187.263167,169.817827,186.538595,99.853733,185.462668,-0.000522,0.030451,32.000000,-235.574877,186.464412,-0.024301,29.752858,0.663173,319295.322641,0.948237,20.091967,19.915215,4.556252,0.041114,0.016927,209.800784,32.000000,223.303842,-99900.302402,207.192583,185.699246,32.000000,180.177731,69.257083,72.611911,105.972297,85.008891,23.489637,39.126582,0.000000,39.424280,23.316456,0.000000,37.467262,29.137576,42.246952,59.588865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.755298,50.075052,185.940815,214.584852,82.453429,77.791076,28.879637,14.439576,186.324953,0.900888,48.124048,-82.782441,172.588564,187.275298,169.768935,186.542572,99.862017,185.458969,-0.000522,0.030417,32.000000,-235.570258,186.530223,-0.024329,29.751573,0.663173,319295.322641,0.948237,20.091967,19.915215,4.556252,0.045513,0.018653,209.180878,32.000000,223.749294,32.000000,204.817489,185.873569,32.000000,180.297983,69.236252,72.617637,105.950663,85.008891,23.480316,39.126582,0.000000,39.409346,23.316456,0.000000,37.477039,28.879637,41.984223,59.584095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.726280,50.123883,185.998824,231.376530,82.461730,77.791084,29.044940,14.435866,186.372235,0.900944,48.223955,-82.782740,172.605638,187.406983,169.774881,186.584822,99.944633,185.404328,-0.000520,0.030403,32.000000,-235.574952,186.498450,-0.024297,29.758339,0.663251,319331.306869,0.949392,20.109899,19.983110,4.562372,0.046179,0.018551,208.940823,32.000000,224.321015,32.000000,202.862986,185.887997,32.000000,180.692078,69.270286,72.631267,105.980578,85.008891,23.492947,39.126582,0.000000,39.447660,23.316456,0.000000,37.505186,29.044940,42.142330,59.586357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.702774,50.123883,185.958932,231.376530,82.477317,77.791111,28.787364,14.431014,186.331427,0.900967,48.185075,-82.767125,172.530096,187.364775,169.820999,186.613381,99.936658,185.415473,-0.000519,0.030416,32.000000,-235.576362,186.545156,-0.024249,29.777064,0.663709,319276.705506,0.944838,20.193781,19.879551,4.567047,0.046153,0.022409,208.878311,32.000000,224.527707,-79458.103169,202.108367,186.503979,32.000000,179.338990,69.246495,72.632391,105.997740,85.008891,23.489291,39.126582,0.000000,39.447574,23.316456,0.000000,37.570368,28.787364,42.207407,59.578342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.840311,50.160095,186.159629,233.519139,82.492256,77.791156,29.124670,14.434011,186.384108,0.901056,47.988171,-82.774524,172.560425,187.316713,169.869686,186.750509,99.905264,185.550695,-0.000518,0.030397,32.000000,-235.577135,186.583558,-0.024246,29.823432,0.663506,319302.847392,0.953889,20.222185,19.891796,4.568704,0.029068,0.019155,209.195937,32.000000,224.193870,-27477.390659,204.646069,186.788556,32.000000,179.142459,69.267516,72.666564,106.006766,85.008891,23.495391,39.126582,0.000000,39.406269,23.316456,0.000000,37.628032,29.124670,42.179527,59.584960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.850957,50.214414,185.992060,259.651925,82.502634,77.791114,29.058551,14.432298,186.410834,0.900995,47.872293,-82.782571,172.613584,187.375195,169.869705,186.727120,99.879294,185.549799,-0.000515,0.030420,32.000000,-235.575242,186.656899,-0.024281,29.856975,0.661231,319303.511632,0.939488,20.092374,19.975009,4.558232,0.042419,0.020911,209.776996,32.000000,223.489569,32.000000,206.772414,187.154993,32.000000,179.238992,69.277504,72.632252,106.029940,85.008891,23.550123,39.126582,0.000000,39.382882,23.316456,0.000000,37.654622,29.058551,42.165147,59.587203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.914826,50.125803,186.200571,238.094613,82.522323,77.796098,28.738918,14.434011,186.492304,0.900707,47.905524,-82.777773,172.643882,187.515891,169.837475,186.758006,99.841824,185.611094,-0.000515,0.030446,32.000000,-235.576480,186.734154,-0.024233,29.841056,0.660055,319387.542333,0.941491,20.133859,20.000635,4.552943,0.047707,0.021349,210.248004,32.000000,223.474868,32.000000,207.382570,186.092251,32.000000,180.192399,69.228720,72.611791,106.040895,85.008891,23.513927,39.126582,0.000000,39.368150,23.316456,0.000000,37.754731,28.738918,42.325382,59.588747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.823808,50.084379,186.213893,246.987194,82.558851,77.799854,29.308587,14.433440,186.606303,0.900670,48.016698,-82.779805,172.606427,187.563606,169.802884,186.847725,99.882984,185.673698,-0.000513,0.030447,32.000000,-235.575903,186.681535,-0.024215,29.815354,0.659924,319332.063947,0.945153,19.966939,20.062022,4.550832,0.033645,0.016505,209.696964,32.000000,223.986340,-67892.125839,205.449397,185.942565,32.000000,180.509741,69.219253,72.623044,106.054309,85.008891,23.574384,39.126582,0.000000,39.358045,23.316456,0.000000,37.689775,29.308587,42.306600,59.585875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.870174,50.084379,186.327786,246.987194,82.578699,77.806145,29.051765,14.440861,186.567634,0.900374,48.058767,-82.790415,172.562901,187.712946,169.831166,186.787672,99.938859,185.696136,-0.000513,0.030421,32.000000,-235.567171,186.750956,-0.023944,29.824507,0.659924,319332.063947,0.945153,19.966939,20.062022,4.550832,0.037381,0.018852,208.923782,32.000000,224.496161,-79060.479948,203.060941,185.536600,32.000000,180.587612,69.216707,72.632091,106.066815,85.008891,23.587753,39.126582,0.000000,39.389121,23.316456,0.000000,37.665949,29.051765,42.202858,59.581882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.903867,50.084653,186.277575,260.413391,82.576967,77.809934,28.626279,14.434296,186.663872,0.900538,47.962248,-82.781873,172.510635,187.665927,169.837264,186.928278,99.906365,185.767928,-0.000513,0.030404,32.000000,-235.577506,186.772129,-0.023944,29.844937,0.661684,319307.827856,0.933923,20.036556,20.044399,4.561404,0.054640,0.018423,208.809436,32.000000,224.752931,32.000000,202.145286,186.557200,32.000000,179.459406,69.221840,72.650026,106.069572,85.008891,23.636666,39.126582,0.000000,39.358474,23.316456,0.000000,37.680244,28.626279,42.340789,59.580633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.955937,50.106051,186.356528,247.331756,82.601798,77.816301,28.712356,14.434439,186.669081,0.900731,47.795475,-82.770360,172.531265,187.689723,169.900821,186.995730,99.987713,185.806758,-0.000512,0.030394,32.000000,-235.573757,186.770150,-0.023966,29.858339,0.661198,319225.784858,0.941095,19.980666,19.997115,4.559016,0.048027,0.025286,209.206978,32.000000,224.422468,32.000000,204.204107,186.863887,32.000000,179.492715,69.227036,72.687465,106.046471,85.008891,23.640020,39.126582,0.000000,39.336739,23.316456,0.000000,37.694304,28.712356,42.271897,59.578066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.953355,50.078069,186.425124,279.627578,82.597386,77.823894,29.337831,14.436151,186.814619,0.900752,47.669321,-82.764424,172.557678,187.848852,169.915758,186.943986,99.989316,185.804227,-0.000513,0.030352,32.000000,-235.572864,186.991638,-0.023964,29.824219,0.660223,319269.541851,0.954277,19.940358,20.057093,4.554033,0.048874,0.023687,209.782570,32.000000,223.869095,32.000000,206.462388,187.024221,32.000000,179.551887,69.229974,72.633309,106.054832,85.008891,23.685072,39.126582,0.000000,39.293236,23.316456,0.000000,37.732650,29.337831,42.327583,59.582570,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.948077,50.078069,186.531473,279.627578,82.611393,77.831546,29.010078,14.436151,186.860054,0.900583,47.717671,-82.776769,172.632017,187.758643,169.909068,187.094741,99.958940,185.962733,-0.000515,0.030340,32.000000,-235.569094,187.053964,-0.023950,29.859440,0.659534,319168.347324,0.950235,19.899089,19.990606,4.550171,0.038443,0.023368,209.986295,32.000000,223.516823,32.000000,207.542451,186.117641,32.000000,179.911252,69.240379,72.626298,106.064071,85.008891,23.725298,39.126582,0.000000,39.301273,23.316456,0.000000,37.720055,29.010078,42.428536,59.589268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.018916,50.022380,186.556928,239.043466,82.665640,77.843001,28.379712,14.435295,186.900384,0.900519,47.843807,-82.772427,172.633103,187.895303,169.849773,187.233231,99.982977,186.009217,-0.000513,0.030319,32.000000,-235.575523,187.051640,-0.023964,29.857972,0.660498,319171.294029,0.930063,19.874212,19.988035,4.552133,0.032479,0.023516,209.960069,32.000000,223.838477,32.000000,205.618971,185.948920,32.000000,180.597649,69.227471,72.673835,106.085958,85.008891,23.771933,39.126582,0.000000,39.267579,23.316456,0.000000,37.675984,28.379712,42.224355,59.587262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.018673,49.989735,186.608061,238.120401,82.669996,77.859510,29.205429,14.429872,186.845603,0.900781,47.720798,-82.806926,172.574914,187.911576,169.798112,187.219497,100.056077,186.066479,-0.000513,0.030303,32.000000,-235.579799,187.192897,-0.023927,29.836912,0.660103,319251.685691,0.940794,19.880562,20.079052,4.555317,0.043476,0.022480,209.315002,32.000000,224.506704,32.000000,203.140336,185.642237,32.000000,180.564641,69.237194,72.709162,106.108018,85.008891,23.822237,39.126582,0.000000,39.249320,23.316456,0.000000,37.679701,29.205429,42.307113,59.579276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.932349,49.962576,186.554579,257.832431,82.679715,77.873508,29.240544,14.437864,186.997583,0.900858,47.743029,-82.790488,172.544450,187.973236,169.913300,187.179247,100.037048,185.986973,-0.000513,0.030281,32.000000,-235.568365,187.103482,-0.023942,29.811630,0.659944,319097.977378,0.932878,19.707349,20.021586,4.549344,0.033616,0.023677,208.712753,32.000000,224.918385,32.000000,201.946229,186.595209,32.000000,179.699995,69.272089,72.745983,106.147636,85.008891,23.859693,39.126582,0.000000,39.272595,23.316456,0.000000,37.646367,29.240544,42.237781,59.582138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.886012,49.962576,186.637463,257.832431,82.703896,77.884857,28.963542,14.434439,186.934177,0.900816,47.727095,-82.760613,172.521343,187.911575,169.925160,187.281758,100.061636,186.011789,-0.000513,0.030272,32.000000,-235.577199,187.040504,-0.023922,29.793456,0.661559,319206.862752,0.933992,19.783994,20.010215,4.557632,0.041596,0.022398,209.082791,32.000000,224.757079,32.000000,203.834581,187.069771,32.000000,179.227007,69.257479,72.721919,106.109561,85.008891,23.874700,39.126582,0.000000,39.290683,23.316456,0.000000,37.615343,28.963542,42.284002,59.581823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.985233,50.017716,186.614173,218.495698,82.720026,77.892516,28.435308,14.436722,186.971926,0.900630,47.733055,-82.745660,172.569586,187.967037,169.902729,187.225695,99.997951,186.182210,-0.000512,0.030247,32.000000,-235.569015,187.159446,-0.023875,29.810240,0.662854,319245.552901,0.944221,19.839784,19.995116,4.564824,0.048422,0.023727,209.918538,32.000000,223.840016,32.000000,206.330187,186.893338,32.000000,179.613936,69.256988,72.679655,106.163336,85.008891,23.925226,39.126582,0.000000,39.278225,23.316456,0.000000,37.665602,28.435308,42.482241,59.580938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.966766,50.077246,186.780447,221.134322,82.736259,77.902688,29.088953,14.427304,186.993397,0.900674,47.761374,-82.776195,172.606518,188.061530,169.909209,187.228173,100.000314,186.120391,-0.000510,0.030245,32.000000,-235.580400,187.288223,-0.023908,29.819708,0.661314,319366.576531,0.959468,19.775523,20.123947,4.553205,0.037524,0.029829,210.210822,32.000000,223.734067,32.000000,207.404616,186.078764,32.000000,179.879530,69.254656,72.666578,106.185588,85.008891,23.954173,39.126582,0.000000,39.251958,23.316456,0.000000,37.668545,29.088953,42.360598,59.584921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.984107,50.068742,186.695332,215.127377,82.770769,77.915416,29.301351,14.434153,187.004006,0.900852,47.983987,-82.750340,172.665742,187.986165,169.838530,187.376489,100.022335,186.202005,-0.000510,0.030228,32.000000,-235.576829,187.260483,-0.023865,29.854956,0.661930,319473.606735,0.938634,19.857257,20.097957,4.559316,0.042906,0.020148,209.915968,32.000000,223.918334,32.000000,206.329717,185.824873,32.000000,180.344594,69.252323,72.702722,106.211840,85.008891,24.025888,39.126582,0.000000,39.245679,23.316456,0.000000,37.739050,29.301351,42.360451,59.586652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.034042,50.068742,186.683979,215.127377,82.802613,77.930566,28.864662,14.438292,187.037236,0.900557,47.983283,-82.785674,172.586146,188.148046,169.788876,187.352106,100.036094,186.218060,-0.000508,0.030235,32.000000,-235.569904,187.220569,-0.023931,29.849632,0.660817,319476.464767,0.931534,19.827902,20.107127,4.555311,0.050549,0.021318,209.149018,32.000000,224.444109,32.000000,203.566441,185.870755,32.000000,180.253460,69.223581,72.692710,106.226702,85.008891,24.052420,39.126582,0.000000,39.239947,23.316456,0.000000,37.742699,28.864662,42.487744,59.582108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.088876,50.081087,186.683869,211.663644,82.835615,77.952113,29.558180,14.435723,187.110829,0.900776,47.638680,-82.782558,172.542714,188.200125,169.889567,187.417336,100.075725,186.159337,-0.000508,0.030241,32.000000,-235.572800,187.368922,-0.023977,29.885929,0.660390,319489.114143,0.944562,19.767892,20.099502,4.549490,0.053282,0.029459,209.170545,32.000000,224.832009,32.000000,203.622349,186.834479,32.000000,179.311698,69.236924,72.674977,106.198399,85.008891,24.130835,39.126582,0.000000,39.197768,23.316456,0.000000,37.771249,29.558180,42.351134,59.584134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.040550,50.050636,186.730258,227.116845,82.844489,77.969883,28.853957,14.432441,187.110489,0.900552,47.503132,-82.765048,172.550298,188.166828,169.883011,187.453658,100.032396,186.374307,-0.000506,0.030245,32.000000,-235.577885,187.314734,-0.023990,29.893219,0.659086,319503.655183,0.956391,19.720057,20.053275,4.543822,0.044786,0.027764,209.628999,32.000000,223.873658,32.000000,206.036793,187.138192,32.000000,179.085771,69.232941,72.649914,106.213873,85.008891,24.204934,39.126582,0.000000,39.191366,23.316456,0.000000,37.753528,28.853957,42.315697,59.592445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.025866,50.013876,186.807126,198.664689,82.863231,77.985123,28.825376,14.435295,187.127235,0.900338,47.550004,-82.765118,172.642922,188.191051,169.938270,187.498886,100.075952,186.269096,-0.000507,0.030241,32.000000,-235.576834,187.377141,-0.023971,29.911053,0.659752,319635.662072,0.945182,19.741970,20.162877,4.549897,0.045096,0.024105,210.217912,32.000000,223.618927,32.000000,207.643816,186.732734,32.000000,179.680781,69.280807,72.663256,106.272662,85.008891,24.182293,39.126582,0.000000,39.184931,23.316456,0.000000,37.761938,28.825376,42.485689,59.588324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.044176,49.980956,186.892995,209.076342,82.890190,78.002862,28.619374,14.429444,187.238242,0.900032,47.667416,-82.770481,172.617997,188.287644,169.856612,187.490591,100.044418,186.318421,-0.000507,0.030225,32.000000,-235.581538,187.451401,-0.024011,29.891489,0.659752,319635.662072,0.945182,19.741970,20.162877,4.549897,0.051250,0.020478,210.192888,32.000000,223.873814,32.000000,206.577411,185.962712,32.000000,180.924991,69.237168,72.649574,106.305424,85.008891,24.309220,39.126582,0.000000,39.169168,23.316456,0.000000,37.728628,28.619374,42.243797,59.588107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.032571,49.980956,186.809963,209.076342,82.913503,78.020610,29.203631,14.441574,187.203956,0.899938,47.843757,-82.743732,172.598359,188.203040,169.816039,187.499298,100.138411,186.342304,-0.000506,0.030185,32.000000,-235.568916,187.365636,-0.024008,29.933817,0.659789,319606.056588,0.946581,19.722848,20.079142,4.553399,0.036112,0.031016,209.244736,32.000000,224.438535,32.000000,203.774567,185.604351,32.000000,180.522886,69.263396,72.673215,106.323958,85.008891,24.326029,39.126582,0.000000,39.162458,23.316456,0.000000,37.695393,29.203631,42.331324,59.583869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.009440,49.965868,186.793855,222.883697,82.940888,78.037102,29.056050,14.430015,187.186023,0.900110,47.849888,-82.768611,172.518595,188.188544,169.853075,187.522942,100.154232,186.312462,-0.000505,0.030147,32.000000,-235.579328,187.314919,-0.023987,29.945226,0.660273,319681.841180,0.953069,19.667936,20.129514,4.553460,0.045088,0.018421,208.804232,32.000000,224.771048,32.000000,202.165933,186.272549,32.000000,180.322779,69.266867,72.714312,106.347236,85.008891,24.353668,39.126582,0.000000,39.179237,23.316456,0.000000,37.676777,29.056050,42.512982,59.586308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.049851,49.990283,186.778313,206.496937,82.946686,78.056161,28.595523,14.427874,187.161328,0.900294,47.644706,-82.770589,172.533002,188.201738,169.862680,187.442572,100.158763,186.338072,-0.000505,0.030099,32.000000,-235.582124,187.411000,-0.023974,29.925950,0.659442,319625.754779,0.934501,19.681873,20.044642,4.552724,0.037268,0.015150,208.984086,32.000000,224.798461,32.000000,203.199484,187.044730,32.000000,179.252750,69.255142,72.706770,106.325468,85.008891,24.368327,39.126582,0.000000,39.171444,23.316456,0.000000,37.671108,28.595523,42.501390,59.586908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.023758,49.985894,186.762593,229.244605,82.976513,78.080278,28.633579,14.440433,187.238770,0.900391,47.578254,-82.774762,172.607896,188.220168,169.906864,187.512499,100.172006,186.304760,-0.000506,0.030081,32.000000,-235.569402,187.392721,-0.023969,29.904523,0.659568,319668.705797,0.939984,19.694577,20.017425,4.554899,0.042278,0.023433,209.915795,32.000000,224.058513,32.000000,205.772938,186.954118,32.000000,179.538156,69.250798,72.685899,106.323897,85.008891,24.463924,39.126582,0.000000,39.143684,23.316456,0.000000,37.693149,28.633579,42.191780,59.581233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.983011,49.985894,186.805693,229.244605,82.990076,78.104399,28.944038,14.431157,187.114271,0.900490,47.730398,-82.747652,172.695151,188.163586,169.923197,187.354097,100.132082,186.335314,-0.000507,0.030069,32.000000,-235.580317,187.362561,-0.023985,29.910398,0.659636,319740.704489,0.954395,19.670448,20.022673,4.550036,0.045382,0.021698,210.001761,32.000000,223.751379,32.000000,207.432612,186.637808,32.000000,179.729948,69.286854,72.673001,106.371005,85.008891,24.436314,39.126582,0.000000,39.148938,23.316456,0.000000,37.686797,28.944038,42.289065,59.581833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
41.036534,50.003451,186.860565,253.135868,83.017068,78.122256,28.898518,14.435866,187.156735,0.900429,47.925652,-82.741156,172.703735,188.142684,169.842723,187.395966,100.114566,186.399443,-0.000508,0.030067,32.000000,-235.572002,187.372165,-0.023985,29.971714,0.660604,319831.042167,0.954069,19.697399,19.996708,4.552547,0.044425,0.018717,209.992167,32.000000,223.711384,32.000000,206.803718,185.862258,32.000000,180.319819,69.256164,72.666012,106.397386,85.008891,24.505630,39.126582,0.000000,39.160894,23.316456,0.000000,37.702436,28.898518,42.364340,59.586534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
