OSU 80 Ton Compressor Load Stand
40.653790,49.923073,185.284876,200.612698,82.710545,78.195236,29.367380,14.434153,185.603837,0.900418,47.859656,-86.290667,172.575558,186.512479,169.784220,185.824282,99.999186,184.786708,-0.000514,0.030163,32.000000,-235.574206,185.841002,-0.024132,29.671714,0.665755,320852.311881,0.966721,20.035078,19.633375,4.546447,0.042205,0.017761,209.205407,32.000000,224.764042,-99906.167359,203.243176,185.844002,32.000000,180.810885,69.264078,72.696230,106.210740,85.008891,25.157545,39.126582,0.000000,39.168180,23.316456,0.000000,37.759580,29.367380,42.178427,59.580535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.594758,49.923073,185.274755,200.612698,82.686513,78.181298,28.937713,14.433868,185.630846,0.900429,47.853915,-86.278932,172.493067,186.528180,169.867727,185.890980,100.000162,184.711005,-0.000515,0.030178,32.000000,-235.574655,185.722916,-0.024179,29.710948,0.667970,320693.869159,0.940645,20.080611,19.587950,4.557629,0.027830,0.019271,208.779969,32.000000,225.023736,-1201.517846,202.268156,186.514932,32.000000,179.766130,69.286099,72.719402,106.158366,85.008891,25.106451,39.126582,0.000000,39.151421,23.316456,0.000000,37.721493,28.937713,42.150180,59.585678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.711576,49.979036,185.251908,205.783000,82.672852,78.163512,28.489383,14.429587,185.480288,0.900191,47.804956,-86.312289,172.517375,186.456527,169.870489,185.892403,100.017529,184.758635,-0.000517,0.030173,32.000000,-235.581231,185.768235,-0.024177,29.715538,0.667721,320670.025894,0.955947,20.152067,19.557879,4.564007,0.039136,0.024311,209.182683,32.000000,224.537906,-2571.026664,204.774839,186.793647,32.000000,179.116190,69.298728,72.712954,106.142178,85.008891,25.078274,39.126582,0.000000,39.176731,23.316456,0.000000,37.766034,28.489383,42.004913,59.577496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.698700,50.065724,185.184860,178.728755,82.675656,78.150784,28.950008,14.433725,185.573173,0.900114,47.620141,-86.287359,172.565161,186.631622,169.881890,185.831840,99.968412,184.777791,-0.000518,0.030183,32.000000,-235.572339,185.820669,-0.024164,29.719210,0.665981,320557.490054,0.967890,20.066701,19.558820,4.550350,0.039655,0.018894,210.070199,32.000000,223.822435,32.000000,206.498599,187.059975,32.000000,179.206797,69.292327,72.695411,106.132401,85.008891,25.026147,39.126582,0.000000,39.130365,23.316456,0.000000,37.762553,28.950008,42.130738,59.578410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.715371,50.006469,185.210754,210.082584,82.674184,78.136863,29.228889,14.435152,185.596174,0.900016,47.616168,-86.332714,172.534927,186.689654,169.843364,185.780625,99.950624,184.856105,-0.000517,0.030224,32.000000,-235.575666,185.748837,-0.024180,29.673891,0.665963,320670.454774,0.952875,20.168951,19.615299,4.550142,0.040625,0.022965,210.319619,32.000000,223.801390,32.000000,207.549199,186.142503,32.000000,179.980180,69.301730,72.681200,106.160911,85.008891,24.982873,39.126582,0.000000,39.141790,23.316456,0.000000,37.857456,29.228889,42.154876,59.587685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.670061,50.006469,185.208209,210.082584,82.657751,78.125438,28.922178,14.431870,185.475217,0.899954,47.790338,-86.192889,172.615480,186.497798,169.755303,185.724700,100.013708,184.789975,-0.000517,0.030259,32.000000,-235.572228,185.915403,-0.023897,29.640558,0.666590,320571.080461,0.943052,20.089548,19.663177,4.548915,0.048259,0.025991,209.801560,32.000000,223.976010,32.000000,205.697770,185.664286,32.000000,180.348113,69.307447,72.709644,106.157492,85.008891,24.937572,39.126582,0.000000,39.134584,23.316456,0.000000,37.804402,28.922178,42.125235,59.587517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.638783,49.966142,185.198894,199.025863,82.636405,78.113958,28.419775,14.438292,185.555022,0.900137,47.877764,-86.471707,172.545512,186.613025,169.778683,185.712054,99.999899,184.561330,-0.000520,0.030268,32.000000,-235.572035,185.656366,-0.023969,29.613073,0.667837,320459.395370,0.954065,20.144323,19.574684,4.553920,0.043791,0.025949,209.189155,32.000000,224.609587,32.000000,203.409159,185.770388,32.000000,180.629962,69.292379,72.760400,106.161689,85.008891,24.878541,39.126582,0.000000,39.186563,23.316456,0.000000,37.764174,28.419775,42.156710,59.580220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.665522,49.974372,185.070763,198.893270,82.633825,78.100021,28.744363,14.438149,185.513203,0.900243,47.799251,-86.532764,172.475692,186.594123,169.767174,185.700665,99.989686,184.788582,-0.000521,0.030252,32.000000,-235.571358,185.630933,-0.023953,29.621649,0.668673,320408.796023,0.971496,20.141837,19.500588,4.557196,0.035485,0.027088,209.142259,32.000000,224.936317,32.000000,201.873008,186.465565,32.000000,179.771455,69.306967,72.738945,106.143581,85.008891,24.855522,39.126582,0.000000,39.189957,23.316456,0.000000,37.758550,28.744363,42.082903,59.582738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.601449,49.983699,185.217433,228.355328,82.623062,78.083543,29.148370,14.427446,185.456084,0.900337,47.640651,-86.547203,172.461836,186.470210,169.858023,185.865979,100.010268,184.572848,-0.000521,0.030267,32.000000,-235.582225,185.606688,-0.023910,29.545882,0.667712,320361.214407,0.959690,20.117717,19.598170,4.551048,0.050398,0.016954,209.182641,32.000000,224.823257,32.000000,204.080329,186.910870,32.000000,179.386043,69.298128,72.716493,106.135762,85.008891,24.797171,39.126582,0.000000,39.184314,23.316456,0.000000,37.762267,29.148370,42.073585,59.576571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.609275,49.983699,185.046968,228.355328,82.599311,78.064534,28.931092,14.435010,185.448774,0.900362,47.660518,-86.530868,172.575392,186.498327,169.892153,185.719039,99.948922,184.680968,-0.000521,0.030309,32.000000,-235.574169,185.768763,-0.023907,29.588027,0.667712,320361.214407,0.959690,20.117717,19.598170,4.551048,0.040871,0.022823,209.838679,32.000000,223.914371,-25176.386003,206.362804,187.135526,32.000000,178.893942,69.313727,72.702249,106.145287,85.008891,24.785971,39.126582,0.000000,39.214040,23.316456,0.000000,37.768080,28.931092,42.161039,59.572490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.702661,49.980408,185.216895,206.740761,82.610808,78.044158,29.067217,14.432441,185.495074,0.900636,47.707545,-86.530513,172.560547,186.510277,169.875398,185.827296,99.916490,184.654403,-0.000522,0.030308,32.000000,-235.578377,185.703705,-0.023951,29.585404,0.668866,320316.072556,0.954517,20.195113,19.597572,4.556766,0.058284,0.021093,210.200352,32.000000,223.679700,1022.617901,207.641017,186.225476,32.000000,180.271385,69.303367,72.665871,106.150494,85.008891,24.705802,39.126582,0.000000,39.190937,23.316456,0.000000,37.760916,29.067217,42.118412,59.570375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.665950,49.988912,185.239449,202.606700,82.598314,78.032802,28.968609,14.433725,185.441770,0.900540,47.744810,-86.504051,172.590865,186.534073,169.780563,185.788813,99.922513,184.692253,-0.000523,0.030303,32.000000,-235.573979,185.748879,-0.023974,29.584486,0.667968,320240.326139,0.968691,20.078502,19.619900,4.550461,0.048742,0.021986,210.211135,32.000000,224.034699,1027.188222,206.094756,185.752905,32.000000,180.317639,69.310255,72.682659,106.172400,85.008891,24.652912,39.126582,0.000000,39.177385,23.316456,0.000000,37.766372,28.968609,42.083856,59.579777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.642674,49.937338,185.206655,205.749461,82.561111,78.021450,28.447678,14.431299,185.482164,0.900290,47.739014,-86.586234,172.565281,186.478467,169.766828,185.860868,99.907006,184.617185,-0.000524,0.030311,32.000000,-235.579683,185.732584,-0.023937,29.554877,0.667968,320240.326139,0.968691,20.078502,19.619900,4.550461,0.045105,0.017817,209.192467,32.000000,224.574820,982.328256,203.700265,185.785059,32.000000,180.263251,69.311149,72.695132,106.157395,85.008891,24.657412,39.126582,0.000000,39.197715,23.316456,0.000000,37.764531,28.447678,42.010562,59.577919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.639398,49.930754,185.282516,209.129075,82.540742,78.006207,28.782056,14.426875,185.492613,0.900319,47.747580,-86.592607,172.507317,186.488072,169.837290,185.809507,99.936758,184.696667,-0.000524,0.030310,32.000000,-235.581812,185.721634,-0.023906,29.537096,0.668401,320195.296410,0.951467,20.131738,19.628319,4.555149,0.054360,0.023208,208.928008,32.000000,224.801097,790.619131,202.158607,186.415173,32.000000,179.905313,69.322787,72.688937,106.175800,85.008891,24.624354,39.126582,0.000000,39.233804,23.316456,0.000000,37.704156,28.782056,41.988039,59.580908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.647740,49.930754,185.287260,209.129075,82.535411,77.990978,29.342306,14.432726,185.524124,0.900332,47.559146,-86.563690,172.501981,186.530137,169.849457,185.841760,99.983217,184.650444,-0.000524,0.030326,32.000000,-235.575141,185.785080,-0.023937,29.549344,0.669105,320133.133164,0.969221,20.108323,19.614963,4.556950,0.036190,0.023339,209.269431,32.000000,224.708238,-99906.048283,203.784484,186.753047,32.000000,179.532504,69.320977,72.694580,106.116852,85.008891,24.602449,39.126582,0.000000,39.221913,23.316456,0.000000,37.686641,29.342306,42.192293,59.578922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.589218,49.933497,185.198314,208.224216,82.509993,77.975751,29.156876,14.431442,185.464166,0.900277,47.552720,-86.508121,172.520476,186.510094,169.891118,185.716449,99.878542,184.750369,-0.000524,0.030358,32.000000,-235.576590,185.712495,-0.023944,29.523432,0.669593,320023.962973,0.957841,20.105705,19.615771,4.559185,0.037672,0.021355,209.794641,32.000000,223.968343,-2469.220795,206.046101,187.048304,32.000000,179.409610,69.339568,72.643607,106.100857,85.008891,24.523625,39.126582,0.000000,39.241363,23.316456,0.000000,37.677950,29.156876,42.104546,59.574496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.541733,49.965868,185.183815,186.993444,82.491837,77.960500,28.436198,14.437721,185.447727,0.900486,47.798434,-86.572827,172.639476,186.420944,169.931459,185.657374,99.886713,184.609242,-0.000523,0.030384,32.000000,-235.569819,185.706537,-0.023962,29.559073,0.669083,319889.238078,0.939160,20.095611,19.551541,4.558366,0.048270,0.018994,209.979395,32.000000,223.642629,-1366.634856,207.620344,186.432606,32.000000,179.277109,69.347553,72.657765,106.143211,85.008891,24.497941,39.126582,0.000000,39.265056,23.316456,0.000000,37.666905,28.436198,42.110342,59.581439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.561300,50.035822,185.159452,180.885763,82.471382,77.946514,28.890230,14.429587,185.407886,0.900455,47.967270,-86.544900,172.603155,186.459953,169.821968,185.612244,99.876652,184.572377,-0.000524,0.030411,32.000000,-235.578773,185.538671,-0.023948,29.581470,0.670106,320017.068172,0.946432,20.169202,19.694630,4.562747,0.049432,0.022216,210.189078,32.000000,223.748607,-19196.359809,206.457520,185.946265,32.000000,180.406108,69.328557,72.654976,106.081860,85.008891,24.387683,39.126582,0.000000,39.311704,23.316456,0.000000,37.692598,28.890230,42.180628,59.586229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.574662,50.035822,185.122546,180.885763,82.452263,77.928494,29.302808,14.433868,185.405629,0.900347,48.085977,-86.568396,172.581182,186.517576,169.750346,185.714801,99.886477,184.511199,-0.000524,0.030412,32.000000,-235.571869,185.584884,-0.023933,29.606359,0.669821,320001.199419,0.971542,20.259117,19.632201,4.567733,0.042391,0.021993,209.316731,32.000000,224.421415,-99901.717360,203.671186,185.786337,32.000000,180.398097,69.303586,72.662367,106.058575,85.008891,24.399478,39.126582,0.000000,39.300134,23.316456,0.000000,37.762450,29.302808,42.102345,59.577378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.574963,50.093432,185.184074,218.959491,82.449103,77.908151,29.071986,14.435152,185.387301,0.900355,48.096947,-86.506197,172.505219,186.468455,169.780389,185.619439,99.894864,184.562108,-0.000524,0.030426,32.000000,-235.575502,185.603136,-0.023897,29.654536,0.668026,319917.891809,0.941764,20.289159,19.594725,4.562516,0.040238,0.022274,208.890073,32.000000,224.701461,32.000000,202.185374,186.002383,32.000000,179.797168,69.298848,72.696943,106.068499,85.008891,24.312792,39.126582,0.000000,39.299960,23.316456,0.000000,37.827404,29.071986,42.181508,59.580623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.607076,50.121688,185.048507,195.236186,82.448954,77.891917,28.459520,14.434582,185.495907,0.900322,47.996136,-86.528047,172.533062,186.334120,169.831429,185.661242,99.889562,184.658013,-0.000524,0.030428,32.000000,-235.572631,185.685124,-0.023909,29.692538,0.668026,319917.891809,0.941764,20.289159,19.594725,4.562516,0.045441,0.023467,208.826360,32.000000,224.686913,32.000000,203.416761,186.876951,32.000000,179.290949,69.319995,72.714696,106.060843,85.008891,24.323145,39.126582,0.000000,39.308898,23.316456,0.000000,37.842922,28.459520,42.143577,59.581164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.611263,50.109892,185.239091,191.405634,82.453482,77.877942,28.793925,14.427589,185.416675,0.900058,47.723911,-86.498329,172.538846,186.455019,169.882333,185.674948,99.907536,184.715174,-0.000523,0.030423,32.000000,-235.586016,185.744700,-0.023961,29.691646,0.665333,319830.133547,0.968591,20.335764,19.648107,4.557051,0.049767,0.019118,209.689513,32.000000,223.867243,32.000000,205.801404,187.015340,32.000000,179.191751,69.335594,72.686389,106.037291,85.008891,24.246468,39.126582,0.000000,39.271643,23.316456,0.000000,37.890509,28.793925,42.156343,59.583023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.655934,50.109892,184.989758,191.405634,82.441265,77.869125,29.354786,14.434724,185.570577,0.899906,47.806014,-86.557793,172.630394,186.563782,169.921604,185.788834,99.858619,184.655870,-0.000523,0.030432,32.000000,-235.576422,185.589493,-0.023972,29.693377,0.665611,319733.522701,0.957034,20.318899,19.652107,4.561274,0.038300,0.016924,210.050828,32.000000,223.610809,32.000000,207.457069,186.674832,32.000000,179.622496,69.356091,72.683228,106.038467,85.008891,24.262683,39.126582,0.000000,39.294661,23.316456,0.000000,37.897985,29.354786,41.872998,59.580043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.620749,50.049813,185.099712,231.210092,82.423482,77.857628,28.967705,14.435010,185.504343,0.899708,47.922716,-86.530218,172.657567,186.552812,169.858658,185.696874,99.852494,184.719983,-0.000523,0.030448,32.000000,-235.572694,185.602667,-0.023970,29.713073,0.664313,319740.465201,0.937524,20.264834,19.678225,4.550129,0.035771,0.019828,209.882647,32.000000,223.545408,32.000000,206.940345,185.868272,32.000000,180.248381,69.304234,72.694035,106.033180,85.008891,24.167262,39.126582,0.000000,39.285869,23.316456,0.000000,37.854703,28.967705,42.156637,59.579777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.692095,50.055300,185.014128,198.462577,82.416530,77.846112,28.627739,14.437578,185.612819,0.899703,47.922685,-86.533010,172.577731,186.476590,169.772979,185.778487,99.903768,184.793561,-0.000523,0.030464,32.000000,-235.575207,185.685021,-0.024022,29.696000,0.664313,319740.465201,0.937524,20.264834,19.678225,4.550129,0.030787,0.026243,209.161890,32.000000,224.306018,32.000000,204.241905,185.735196,32.000000,180.347435,69.307620,72.706093,106.031956,85.008891,24.123110,39.126582,0.000000,39.305468,23.316456,0.000000,37.862977,28.627739,42.144531,59.575883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.788191,50.013327,185.221378,187.392398,82.416951,77.837606,28.924689,14.437293,185.648817,0.899747,47.825444,-86.602981,172.517519,186.548570,169.785644,185.983555,99.898259,184.742834,-0.000521,0.030497,32.000000,-235.575492,185.820973,-0.024121,29.703369,0.663543,319507.322699,0.959989,20.166511,19.686004,4.546685,0.041188,0.029330,208.885210,32.000000,224.730908,32.000000,202.466340,185.996893,32.000000,180.323445,69.309685,72.706909,106.010159,85.008891,24.120440,39.126582,0.000000,39.247352,23.316456,0.000000,37.877477,28.924689,42.024502,59.582305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
