OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Tuesday, December 10, 2019
4:21:29 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
40.873581,50.023752,185.958245,216.060397,82.712303,78.230036,29.251686,14.433155,186.388646,0.899214,47.672863,-86.620927,172.644275,187.555816,169.978762,186.644042,100.112887,185.457282,-0.000519,0.030143,32.000000,-235.574549,186.539138,-0.024082,29.839141,0.664535,320670.841558,0.932843,19.964247,19.751243,4.555935,0.051785,0.033289,209.484882,32.000000,224.091866,32.000000,205.551585,187.067051,32.000000,179.198413,69.384476,72.799184,106.037459,85.008891,25.210051,39.126582,0.000000,38.928547,23.316456,0.000000,38.325984,29.251686,42.273364,59.576758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.846794,50.023752,186.046124,216.060397,82.715650,78.228757,28.724841,14.434724,186.298037,0.899090,47.659337,-86.516534,172.658976,187.299809,169.969654,186.617254,100.084458,185.428978,-0.000518,0.030111,32.000000,-235.573144,186.531571,-0.024048,29.846406,0.664535,320670.841558,0.932843,19.964247,19.751243,4.555935,0.033744,0.022978,209.947583,32.000000,223.631474,32.000000,207.382278,187.080120,32.000000,179.568304,69.344430,72.749373,106.046239,85.008891,25.167407,39.126582,0.000000,38.924888,23.316456,0.000000,38.321910,28.724841,42.257517,59.581685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.774788,50.019637,185.983954,212.290544,82.707971,78.228769,28.720250,14.438577,186.287507,0.899080,47.842583,-86.582042,172.652983,187.366303,169.930844,186.665600,100.035519,185.489966,-0.000518,0.030121,32.000000,-235.568963,186.518129,-0.024044,29.822199,0.663824,320699.208002,0.957420,19.948214,19.749174,4.554730,0.046046,0.023151,210.152237,32.000000,223.584321,32.000000,207.282619,186.224846,32.000000,180.379593,69.336071,72.774962,106.084807,85.008891,25.200894,39.126582,0.000000,38.987035,23.316456,0.000000,38.321640,28.720250,42.314743,59.583161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.815113,50.036645,186.075184,228.838005,82.702885,78.226217,29.525641,14.434153,186.356957,0.899194,48.009740,-86.594750,172.735156,187.351602,169.865672,186.649768,100.118449,185.459750,-0.000518,0.030108,32.000000,-235.573387,186.536385,-0.024030,29.811945,0.663824,320699.208002,0.957420,19.948214,19.749174,4.554730,0.040424,0.027734,209.438847,32.000000,224.314410,32.000000,204.968534,185.722955,32.000000,180.704020,69.329906,72.812248,106.063688,85.008891,25.177657,39.126582,0.000000,38.983463,23.316456,0.000000,38.324901,29.525641,42.282755,59.582698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.798482,50.057769,185.928703,229.207254,82.684556,78.223654,29.350279,14.432013,186.304478,0.899372,47.906270,-86.599490,172.637128,187.391222,169.878785,186.564671,100.075779,185.495807,-0.000519,0.030123,32.000000,-235.579789,186.448096,-0.024037,29.795370,0.665152,320810.290532,0.959397,20.030955,19.821486,4.561249,0.042578,0.024835,208.875129,32.000000,224.641257,32.000000,202.976787,186.077334,32.000000,180.105809,69.337039,72.817698,106.095743,85.008891,25.210034,39.126582,0.000000,38.936891,23.316456,0.000000,38.347466,29.350279,42.241523,59.588442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.785874,50.057769,186.097064,229.207254,82.666324,78.221109,28.861322,14.435010,186.258770,0.899457,47.855719,-86.596006,172.649990,187.402375,169.934551,186.574839,100.091233,185.448036,-0.000518,0.030113,32.000000,-235.571055,186.573299,-0.024002,29.798412,0.665338,320754.664042,0.938243,20.040494,19.783465,4.557246,0.035970,0.023236,209.079865,32.000000,224.697810,32.000000,202.835289,186.991623,32.000000,179.687419,69.341447,72.787348,106.098755,85.008891,25.162006,39.126582,0.000000,38.967410,23.316456,0.000000,38.376357,28.861322,42.347465,59.578420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.927565,50.035548,185.970792,237.997979,82.686090,78.218468,29.382397,14.435866,186.415709,0.899371,47.628089,-86.609606,172.653858,187.432105,169.981293,186.659955,100.131017,185.422611,-0.000518,0.030095,32.000000,-235.579870,186.555718,-0.024009,29.829674,0.665808,320728.763171,0.954427,20.055708,19.749703,4.562782,0.034333,0.021991,209.534552,32.000000,224.225963,32.000000,205.243985,187.111402,32.000000,179.303291,69.312548,72.823084,106.086925,85.008891,25.202493,39.126582,0.000000,38.945583,23.316456,0.000000,38.365161,29.382397,42.273804,59.581715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.891550,50.052556,186.089180,221.893640,82.713450,78.215951,28.859586,14.434011,186.305659,0.899501,47.485071,-86.577350,172.737899,187.447052,169.966824,186.622733,100.087434,185.493398,-0.000518,0.030091,32.000000,-235.576152,186.612111,-0.024025,29.762614,0.665808,320728.763171,0.954427,20.055708,19.749703,4.562782,0.049789,0.025164,209.982934,32.000000,223.862152,32.000000,206.976875,186.872208,32.000000,179.499247,69.335047,72.799998,106.143152,85.008891,25.223642,39.126582,0.000000,38.888832,23.316456,0.000000,38.388485,28.859586,42.056564,59.587252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.824158,49.932126,185.966996,220.386121,82.732322,78.215921,28.513693,14.428873,186.410024,0.899405,47.620601,-86.595807,172.699523,187.317938,169.937274,186.727770,100.058614,185.464264,-0.000517,0.030090,32.000000,-235.577027,186.519683,-0.024067,29.786611,0.665160,320645.063769,0.951733,19.923093,19.770886,4.550798,0.036777,0.022493,210.088904,32.000000,223.686517,32.000000,207.463656,186.283525,32.000000,179.915342,69.319149,72.816424,106.152340,85.008891,25.226528,39.126582,0.000000,38.907591,23.316456,0.000000,38.397214,28.513693,42.283636,59.580456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.764313,49.941179,186.157884,260.782070,82.734236,78.215894,28.971146,14.434724,186.259629,0.899146,47.763023,-86.524169,172.704544,187.354293,169.875591,186.708685,100.051967,185.441058,-0.000516,0.030068,32.000000,-235.575930,186.658835,-0.023969,29.734526,0.664985,320607.376378,0.964702,19.883880,19.788541,4.555317,0.039206,0.028560,209.750362,32.000000,224.045180,32.000000,204.955954,185.888916,32.000000,180.674560,69.286139,72.793889,106.158476,85.008891,25.214623,39.126582,0.000000,38.945419,23.316456,0.000000,38.269262,28.971146,42.351427,59.577063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.795910,49.941179,185.943744,260.782070,82.723418,78.218491,29.376537,14.435866,186.216152,0.898892,47.853869,-86.593687,172.627017,187.366201,169.929398,186.659140,100.093088,185.424406,-0.000517,0.030065,32.000000,-235.568888,186.484581,-0.023988,29.710555,0.664985,320607.376378,0.964702,19.883880,19.788541,4.555317,0.031662,0.022342,209.275962,32.000000,224.697753,32.000000,203.058927,186.022400,32.000000,180.516207,69.285873,72.820092,106.170266,85.008891,25.257074,39.126582,0.000000,38.977871,23.316456,0.000000,38.267762,29.376537,42.072044,59.577427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.780087,49.963673,185.952649,222.086664,82.723825,78.213449,28.979909,14.433583,186.218445,0.898949,47.680832,-86.600844,172.633353,187.341080,169.959607,186.560211,100.147676,185.399269,-0.000517,0.030083,32.000000,-235.573793,186.435308,-0.024015,29.715538,0.667042,320593.375313,0.937123,19.927007,19.738793,4.557902,0.035502,0.023450,209.506016,32.000000,224.284307,-26598.359966,204.981211,187.226320,32.000000,179.364397,69.289216,72.807706,106.110246,85.008891,25.222832,39.126582,0.000000,38.959367,23.316456,0.000000,38.279021,28.979909,42.309314,59.573463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.694976,50.034451,185.989632,234.392204,82.700983,78.209634,29.344334,14.434296,186.172089,0.898956,47.825262,-86.591846,172.681610,187.207051,169.968131,186.611121,100.078028,185.365539,-0.000516,0.030062,32.000000,-235.575375,186.331110,-0.024006,29.648871,0.667042,320593.375313,0.937123,19.927007,19.738793,4.557902,0.039741,0.024338,210.265373,32.000000,223.938045,32.000000,206.808651,187.041930,32.000000,179.445287,69.297052,72.775393,106.125049,85.008891,25.161631,39.126582,0.000000,38.961857,23.316456,0.000000,38.345478,29.344334,42.092147,59.580751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.718921,50.059689,185.874911,281.494692,82.683723,78.205816,29.312968,14.432441,186.121856,0.899097,48.072566,-86.591914,172.689175,187.233580,169.909002,186.424775,100.075358,185.366786,-0.000517,0.030074,32.000000,-235.575591,186.355850,-0.023738,29.623170,0.669966,320731.368856,0.940796,20.142179,19.731286,4.570334,0.037414,0.024036,210.304989,32.000000,223.785552,32.000000,207.646866,186.278038,32.000000,180.152293,69.293048,72.773887,106.136728,85.008891,25.192842,39.126582,0.000000,39.023595,23.316456,0.000000,38.351200,29.312968,42.192807,59.580859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.765036,50.143635,185.847041,226.430105,82.665575,78.198180,28.600043,14.432726,186.095991,0.899013,48.211675,-86.642797,172.699092,187.179218,169.863413,186.388716,100.044811,185.328056,-0.000516,0.030072,32.000000,-235.577436,186.344225,-0.023698,29.657421,0.669972,320730.112908,0.941218,20.138478,19.734433,4.564829,0.043471,0.023099,209.832312,32.000000,224.041658,32.000000,205.626033,185.792408,32.000000,180.486465,69.288352,72.782445,106.123500,85.008891,25.156126,39.126582,0.000000,39.013806,23.316456,0.000000,38.385566,28.600043,42.260745,59.583495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.759442,50.143635,185.745932,226.430105,82.657692,78.193077,28.758361,14.437721,186.136125,0.898998,48.193364,-86.608563,172.639640,187.162028,169.868631,186.482534,100.044298,185.307912,-0.000516,0.030065,32.000000,-235.571950,186.366188,-0.023662,29.636598,0.668616,320797.972623,0.963612,20.166725,19.750131,4.558981,0.044414,0.025056,209.368403,32.000000,224.677547,32.000000,203.272110,186.039290,32.000000,180.646794,69.309531,72.811808,106.129360,85.008891,25.130606,39.126582,0.000000,38.991241,23.316456,0.000000,38.486106,28.758361,42.358690,59.580918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.761534,50.171618,185.941799,235.111313,82.638578,78.185319,29.130468,14.431585,186.089293,0.898927,48.084264,-86.578638,172.554762,187.146104,169.959797,186.402894,100.071609,185.222930,-0.000518,0.030111,32.000000,-235.579233,186.334925,-0.023645,29.628284,0.668875,320780.942392,0.958387,20.173481,19.742919,4.557126,0.037142,0.023069,209.206746,32.000000,224.990976,32.000000,202.300914,186.522854,32.000000,179.781115,69.320574,72.793028,106.132208,85.008891,25.120888,39.126582,0.000000,38.989765,23.316456,0.000000,38.538622,29.130468,42.336754,59.580279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.747638,50.154334,185.817158,279.856761,82.605281,78.175044,29.077307,14.430015,186.051440,0.898757,48.008258,-86.574685,172.640316,187.189557,169.969200,186.382419,100.109833,185.282739,-0.000518,0.030123,32.000000,-235.576378,186.224366,-0.023631,29.608378,0.669489,320734.960548,0.946067,20.198936,19.683013,4.561698,0.043782,0.023215,209.275886,32.000000,224.579450,32.000000,204.801587,186.930480,32.000000,179.188636,69.331466,72.809252,106.116438,85.008891,25.148205,39.126582,0.000000,38.996527,23.316456,0.000000,38.567125,29.077307,42.088332,59.578204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.795146,50.172989,185.809647,239.001235,82.600510,78.163600,28.656703,14.436151,186.088956,0.898701,47.997320,-86.620367,172.664325,187.167309,169.979120,186.446576,100.015324,185.249208,-0.000518,0.030102,32.000000,-235.575978,186.225607,-0.023608,29.640872,0.669489,320734.960548,0.946067,20.198936,19.683013,4.561698,0.042464,0.020756,209.987262,32.000000,223.856680,32.000000,206.662319,187.208271,32.000000,179.442966,69.330060,72.756568,106.158300,85.008891,25.111719,39.126582,0.000000,39.006839,23.316456,0.000000,38.576013,28.656703,42.072704,59.587734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.756781,50.196034,185.741943,253.267698,82.583866,78.150834,29.369663,14.436437,186.105912,0.898462,48.088009,-86.550558,172.641163,187.093372,169.942097,186.385255,100.032278,185.204276,-0.000517,0.030121,32.000000,-235.572415,186.295561,-0.023594,29.629779,0.668263,320708.724780,0.960585,20.159739,19.749379,4.554700,0.042627,0.020801,210.350047,32.000000,223.749987,32.000000,207.484112,186.155773,32.000000,180.230074,69.311649,72.700593,106.165987,85.008891,25.072608,39.126582,0.000000,38.984133,23.316456,0.000000,38.631363,29.369663,42.135434,59.575076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.774952,50.196034,185.721125,253.267698,82.574736,78.139449,29.031430,14.436151,186.039925,0.898569,48.208099,-86.617443,172.710990,187.173508,169.879822,186.374213,99.976904,185.168567,-0.000517,0.030064,32.000000,-235.571389,186.254160,-0.023643,29.612181,0.668263,320708.724780,0.960585,20.159739,19.749379,4.554700,0.025772,0.026809,209.947085,32.000000,224.116856,32.000000,205.662785,185.957923,32.000000,180.525177,69.292929,72.741922,106.155168,85.008891,25.050545,39.126582,0.000000,39.000103,23.316456,0.000000,38.684973,29.031430,42.042184,59.584980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.836321,50.206459,185.660266,260.724320,82.565095,78.130573,28.457912,14.436151,185.971608,0.898740,48.222030,-86.605422,172.665135,187.087377,169.890851,186.404690,100.028571,185.094456,-0.000517,0.030022,32.000000,-235.572700,186.304902,-0.023686,29.643548,0.668790,320676.914541,0.938126,20.229092,19.715189,4.557326,0.050364,0.025729,209.161319,32.000000,224.612190,32.000000,203.489112,185.777854,32.000000,180.598735,69.302311,72.762019,106.177033,85.008891,25.073437,39.126582,0.000000,39.008004,23.316456,0.000000,38.728209,28.457912,42.179894,59.576965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.836340,50.219078,185.814642,244.493270,82.572798,78.119198,28.945763,14.433155,186.073375,0.898925,48.073484,-86.554490,172.635551,187.100204,169.949885,186.452380,100.044571,185.109905,-0.000516,0.030034,32.000000,-235.577008,186.271069,-0.023711,29.646695,0.668805,320699.299139,0.948459,20.207154,19.756862,4.554785,0.045798,0.025289,209.125711,32.000000,224.742721,32.000000,202.232152,186.841518,32.000000,179.545516,69.301224,72.778720,106.180188,85.008891,24.997143,39.126582,0.000000,38.958360,23.316456,0.000000,38.762499,28.945763,42.142183,59.580210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.844611,50.203990,185.750145,268.845910,82.556856,78.114070,28.975275,14.435295,186.108366,0.899068,47.882218,-86.573466,172.637523,187.222079,169.984289,186.451913,100.046194,185.239047,-0.000516,0.030043,32.000000,-235.570770,186.303557,-0.023765,29.641581,0.667091,320560.800664,0.965913,20.143547,19.676755,4.546449,0.031082,0.022966,209.544727,32.000000,224.704733,32.000000,204.148831,187.107675,32.000000,179.792084,69.313810,72.820205,106.148760,85.008891,25.038611,39.126582,0.000000,38.958882,23.316456,0.000000,38.811112,28.975275,42.222300,59.579984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.809112,50.203990,185.924726,268.845910,82.543050,78.103880,28.791284,14.436151,186.174271,0.899079,47.760040,-86.612082,172.749631,187.169593,169.993128,186.427833,100.029908,185.304873,-0.000515,0.030051,32.000000,-235.572044,186.381098,-0.023844,29.620967,0.667311,320503.574910,0.949526,20.156145,19.666684,4.550228,0.045818,0.026718,210.055997,32.000000,223.883619,190.647529,206.432460,186.984961,32.000000,179.031126,69.324490,72.795687,106.170798,85.008891,25.009043,39.126582,0.000000,38.950542,23.316456,0.000000,38.831209,28.791284,42.160378,59.579659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.823110,50.140343,185.862236,243.698694,82.547021,78.096075,28.899278,14.438577,186.165093,0.899109,47.823451,-86.588052,172.736512,187.105300,170.011648,186.425207,99.994162,185.328847,-0.000515,0.030036,32.000000,-235.572569,186.361008,-0.024008,29.633372,0.667093,320461.580159,0.948251,20.131084,19.714611,4.547727,0.039233,0.023901,210.124515,32.000000,223.597875,-2474.705559,207.824710,186.414598,32.000000,180.071555,69.319379,72.751307,106.215303,85.008891,25.050819,39.126582,0.000000,38.956698,23.316456,0.000000,38.799902,28.899278,42.165661,59.582108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.839676,50.100016,185.925148,228.877334,82.522400,78.088149,29.296858,14.433868,186.107103,0.899075,47.965239,-86.612254,172.762397,187.238759,169.936237,186.368344,99.991757,185.345522,-0.000515,0.030043,32.000000,-235.575803,186.367556,-0.024148,29.634840,0.667552,320414.436278,0.950912,20.093363,19.801083,4.552868,0.041798,0.023062,210.269940,32.000000,223.839618,32.000000,205.907432,186.092494,32.000000,180.452757,69.293908,72.732970,106.206944,85.008891,25.033917,39.126582,0.000000,38.967045,23.316456,0.000000,38.823211,29.296858,42.329270,59.584714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.843047,50.123609,185.784105,276.888932,82.512951,78.080590,29.367416,14.430158,186.017424,0.899264,48.088624,-86.628797,172.718934,187.283497,169.913510,186.406682,100.030055,185.287289,-0.000515,0.030065,32.000000,-235.580169,186.411815,-0.024098,29.636493,0.667552,320414.436278,0.950912,20.093363,19.801083,4.552868,0.039597,0.020969,209.252496,32.000000,224.527633,32.000000,203.713249,185.916080,32.000000,180.808441,69.286443,72.816111,106.217121,85.008891,25.002715,39.126582,0.000000,38.961234,23.316456,0.000000,38.800752,29.367416,42.135947,59.581577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.825028,50.123609,185.996177,276.888932,82.516238,78.072946,28.791365,14.432726,186.164145,0.899461,47.870241,-86.578796,172.662446,187.215595,169.959717,186.348786,100.031248,185.263413,-0.000513,0.030064,32.000000,-235.577928,186.420094,-0.024095,29.704733,0.667312,320335.450656,0.937401,20.033059,19.809881,4.552562,0.037030,0.016695,208.789522,32.000000,224.589936,32.000000,202.146145,186.581180,32.000000,179.814341,69.296399,72.801211,106.215121,85.008891,24.994874,39.126582,0.000000,38.947906,23.316456,0.000000,38.842833,28.791365,42.190312,59.580368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.857848,50.107423,185.861233,234.886140,82.497612,78.065414,28.600676,14.438435,186.250591,0.899558,47.649616,-86.575362,172.617637,187.209885,169.972169,186.497264,100.052015,185.312707,-0.000514,0.030069,32.000000,-235.568614,186.387297,-0.024131,29.704313,0.666019,320247.117095,0.954103,20.074314,19.738903,4.555935,0.053286,0.022194,209.097165,32.000000,224.463037,32.000000,203.989079,186.808284,32.000000,179.477345,69.318163,72.814201,106.152154,85.008891,24.992145,39.126582,0.000000,38.922593,23.316456,0.000000,38.846785,28.600676,42.240129,59.581685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.845597,50.064353,185.897127,236.662553,82.477804,78.062936,29.358687,14.435723,186.174006,0.899369,47.626505,-86.602114,172.667066,187.279928,169.982242,186.466031,100.042162,185.413816,-0.000514,0.030062,32.000000,-235.571325,186.342980,-0.024114,29.745803,0.666019,320247.117095,0.954103,20.074314,19.738903,4.555935,0.038214,0.016223,209.882378,32.000000,223.745311,996.803514,206.184668,187.258927,32.000000,179.400199,69.310283,72.784848,106.154308,85.008891,25.006528,39.126582,0.000000,38.942401,23.316456,0.000000,38.864627,29.358687,42.165514,59.583249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.853071,50.054751,185.863070,270.478762,82.507726,78.060567,28.613804,14.435723,186.115986,0.899348,47.651627,-86.575800,172.649850,187.272913,170.008579,186.498301,99.950925,185.292855,-0.000515,0.030031,32.000000,-235.575259,186.363864,-0.024105,29.805887,0.664399,320121.545801,0.934892,19.990259,19.785658,4.551216,0.044812,0.022867,210.018258,32.000000,223.500383,-99913.246158,207.504186,186.570262,32.000000,180.010419,69.294364,72.763617,106.155637,85.008891,25.003802,39.126582,0.000000,38.931685,23.316456,0.000000,38.837150,28.613804,42.170576,59.580141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.876264,50.053928,185.915093,229.369391,82.530816,78.056778,29.566597,14.436722,186.177783,0.899011,47.763630,-86.594618,172.746894,187.330517,169.910995,186.522605,99.980007,185.363721,-0.000513,0.030070,32.000000,-235.575735,186.402389,-0.024176,29.843521,0.664399,320121.545801,0.934892,19.990259,19.785658,4.551216,0.049710,0.022638,209.917901,32.000000,223.553639,32.000000,206.566562,186.161572,32.000000,180.210075,69.305235,72.746320,106.174572,85.008891,25.029300,39.126582,0.000000,38.934569,23.316456,0.000000,38.836941,29.566597,42.281655,59.584626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.912159,50.053928,185.913369,229.369391,82.537300,78.055503,29.557174,14.441146,186.221432,0.899194,47.747512,-86.595555,172.646457,187.343098,169.889261,186.456949,99.988794,185.420872,-0.000513,0.030099,32.000000,-235.567541,186.472730,-0.024182,29.811919,0.662849,320233.125161,0.956571,19.971132,19.830683,4.549512,0.049577,0.019838,209.208307,32.000000,224.112609,32.000000,203.954476,185.814054,32.000000,180.659086,69.292234,72.795823,106.164988,85.008891,25.011116,39.126582,0.000000,38.923589,23.316456,0.000000,38.845146,29.557174,42.214964,59.586573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.854272,50.009761,185.914968,232.403572,82.546637,78.054194,28.613045,14.433155,186.172418,0.899093,47.722819,-86.604683,172.600170,187.300849,169.950923,186.549515,100.059192,185.430837,-0.000513,0.030094,32.000000,-235.575041,186.382832,-0.024206,29.835312,0.662015,320118.124845,0.926862,19.899648,19.841731,4.544208,0.040774,0.018925,209.047531,32.000000,224.664160,32.000000,202.243891,186.269460,32.000000,180.232595,69.298643,72.803447,106.211034,85.008891,25.039543,39.126582,0.000000,38.937762,23.316456,0.000000,38.808866,28.613045,42.192513,59.579984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.846651,49.987266,185.908157,267.696263,82.548960,78.052932,28.488466,14.434582,186.245267,0.898848,47.631070,-86.583926,172.609555,187.304397,170.028914,186.558276,100.032858,185.358479,-0.000512,0.030090,32.000000,-235.572631,186.452133,-0.024222,29.853959,0.662015,320118.124845,0.926862,19.899648,19.841731,4.544208,0.052123,0.024412,208.926497,32.000000,224.476941,32.000000,203.603124,186.832927,32.000000,179.170897,69.290029,72.811824,106.188059,85.008891,25.006093,39.126582,0.000000,38.931546,23.316456,0.000000,38.810487,28.488466,42.350840,59.582393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.885651,49.960107,185.933710,225.756737,82.569700,78.055421,29.408296,14.434439,186.284186,0.898699,47.421077,-86.609409,172.648133,187.342263,170.012821,186.524886,100.044511,185.452689,-0.000512,0.030083,32.000000,-235.572773,186.461780,-0.024210,29.787161,0.661770,320016.372932,0.963106,19.911901,19.773749,4.551368,0.043159,0.028723,209.635190,32.000000,223.631368,32.000000,206.008792,187.245717,32.000000,179.407941,69.290369,72.765015,106.161817,85.008891,25.014357,39.126582,0.000000,38.903125,23.316456,0.000000,38.786578,29.408296,42.135140,59.579728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.919057,49.960107,185.930817,225.756737,82.580240,78.055394,29.409988,14.439291,186.288384,0.898743,47.470724,-86.587176,172.697333,187.292957,170.017818,186.629154,99.995715,185.528224,-0.000512,0.030099,32.000000,-235.568905,186.453743,-0.024218,29.816220,0.661770,320016.372932,0.963106,19.911901,19.773749,4.551368,0.053756,0.020191,210.143143,32.000000,223.485899,32.000000,207.542049,186.703479,32.000000,179.887587,69.295938,72.713898,106.208884,85.008891,25.005211,39.126582,0.000000,38.910580,23.316456,0.000000,38.755143,29.409988,42.224575,59.583102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.862746,49.928285,185.962351,235.988580,82.564213,78.057934,28.897405,14.431727,186.249277,0.898947,47.511267,-86.592953,172.787448,187.330090,169.980003,186.544013,100.019256,185.467608,-0.000512,0.030105,32.000000,-235.579583,186.508832,-0.024258,29.740243,0.661692,320012.142186,0.931102,19.797524,19.875949,4.543869,0.044730,0.016221,210.144846,32.000000,223.647416,32.000000,206.832808,185.832076,32.000000,180.427465,69.282872,72.745968,106.265306,85.008891,25.015317,39.126582,0.000000,38.896544,23.316456,0.000000,38.715925,28.897405,42.323621,59.586740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.906308,49.891251,185.884158,252.521932,82.547631,78.057894,28.442718,14.435295,186.363983,0.899101,47.632604,-86.606766,172.658670,187.361226,169.913812,186.624018,100.040321,185.446200,-0.000511,0.030116,32.000000,-235.569622,186.594958,-0.024301,29.758208,0.664156,319989.804018,0.948987,19.833524,19.829181,4.550902,0.051819,0.021967,209.050733,32.000000,224.252289,32.000000,204.118282,185.880386,32.000000,180.276794,69.248987,72.740347,106.217765,85.008891,25.012157,39.126582,0.000000,38.915681,23.316456,0.000000,38.704014,28.442718,42.353628,59.582216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.954109,49.876986,186.142590,225.777098,82.561619,78.059160,28.777274,14.436151,186.308780,0.898831,47.537392,-86.618417,172.601131,187.378232,169.975741,186.602383,100.067222,185.541246,-0.000513,0.030141,32.000000,-235.572864,186.548009,-0.024278,29.725950,0.662930,319896.321809,0.962950,19.744017,19.799911,4.544144,0.036011,0.024859,208.960918,32.000000,224.578390,-9640.785488,202.516927,186.461758,32.000000,180.382817,69.264417,72.775152,106.271554,85.008891,25.036198,39.126582,0.000000,38.865750,23.316456,0.000000,38.650072,28.777274,42.308140,59.579286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.880516,49.876986,186.017859,225.777098,82.568856,78.063038,29.379927,14.432156,186.414287,0.898881,47.245670,-86.599509,172.601978,187.437366,169.987772,186.688677,100.073707,185.492032,-0.000513,0.030168,32.000000,-235.576040,186.569792,-0.024062,29.680526,0.663629,319821.020551,0.950530,19.672222,19.809431,4.545151,0.049054,0.028212,209.130279,32.000000,224.685965,-99918.345308,203.402068,186.947842,32.000000,179.481619,69.282392,72.765342,106.240181,85.008891,25.075765,39.126582,0.000000,38.856711,23.316456,0.000000,38.616610,29.379927,42.325088,59.583839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.803431,49.809229,186.060098,238.066274,82.585539,78.065515,28.950840,14.438863,186.347611,0.899174,47.282609,-86.572498,172.604722,187.407370,170.014376,186.754546,100.076194,185.461684,-0.000514,0.030164,32.000000,-235.571464,186.660853,-0.024084,29.686348,0.665335,319871.130752,0.932898,19.760814,19.784089,4.550282,0.033636,0.026555,209.493659,32.000000,223.937675,32.000000,205.936744,186.909914,32.000000,179.426809,69.272168,72.759711,106.196476,85.008891,25.064293,39.126582,0.000000,38.920348,23.316456,0.000000,38.526781,28.950840,42.183636,59.584587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.810525,49.839679,185.920977,243.904349,82.588169,78.068027,28.492451,14.432156,186.283537,0.899012,47.466385,-86.599185,172.622578,187.439161,170.053527,186.644184,100.018459,185.456446,-0.000513,0.030161,32.000000,-235.577843,186.460476,-0.024092,29.716010,0.666211,319856.762389,0.948528,19.785983,19.769973,4.559913,0.056147,0.021866,209.886635,32.000000,223.533581,32.000000,207.596872,186.866795,32.000000,179.506720,69.279250,72.725817,106.225107,85.008891,25.050482,39.126582,0.000000,38.944150,23.316456,0.000000,38.495096,28.492451,42.216138,59.583111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.895929,49.922524,186.057045,243.606507,82.604642,78.071832,28.919567,14.431014,186.395331,0.899077,47.602962,-86.594966,172.658030,187.301971,169.960133,186.670260,100.016272,185.419391,-0.000512,0.030156,32.000000,-235.582099,186.533571,-0.024033,29.787476,0.666211,319856.762389,0.948528,19.785983,19.769973,4.559913,0.033059,0.023858,210.283646,32.000000,223.564155,32.000000,206.915431,186.040702,32.000000,180.398846,69.259070,72.725159,106.210197,85.008891,25.053382,39.126582,0.000000,38.890777,23.316456,0.000000,38.497970,28.919567,42.226262,59.587153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.846806,49.901950,186.075193,242.102492,82.622093,78.076886,28.663715,14.432441,186.391855,0.899237,47.617217,-86.604260,172.638155,187.396707,169.924916,186.711780,100.102295,185.527088,-0.000511,0.030182,32.000000,-235.575099,186.560778,-0.024025,29.830801,0.663004,320025.043551,0.947579,19.787787,19.813686,4.549525,0.046217,0.028896,208.752958,32.000000,224.502032,1016.552220,202.661421,185.945008,32.000000,180.245087,69.289600,72.769626,106.257036,85.008891,25.042985,39.126582,0.000000,38.881242,23.316456,0.000000,38.556491,28.663715,42.230077,59.583721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.861423,49.901950,186.058074,242.102492,82.642011,78.085774,28.576694,14.434011,186.369072,0.899101,47.452478,-86.640050,172.565217,187.439058,169.984445,186.617518,100.119906,185.514946,-0.000510,0.030164,32.000000,-235.577955,186.496758,-0.023998,29.836755,0.663004,320025.043551,0.947579,19.787787,19.813686,4.549525,0.041393,0.021839,208.891710,32.000000,224.758984,1025.001603,202.910647,186.903074,32.000000,179.476417,69.274532,72.750897,106.221589,85.008891,25.062616,39.126582,0.000000,38.909399,23.316456,0.000000,38.521412,28.576694,42.332865,59.580702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.839360,49.861899,185.913209,244.999120,82.632650,78.090864,29.171318,14.436437,186.353847,0.899143,47.417839,-86.621381,172.602787,187.399887,169.985601,186.662970,100.065892,185.496477,-0.000510,0.030176,32.000000,-235.574873,186.613884,-0.024025,29.839587,0.662723,319931.670690,0.957296,19.826400,19.768933,4.555441,0.056040,0.025447,209.602266,32.000000,223.990779,32.000000,205.367366,187.016490,32.000000,179.276748,69.270421,72.722401,106.202165,85.008891,25.076481,39.126582,0.000000,38.925815,23.316456,0.000000,38.464106,29.171318,42.322960,59.578243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.826988,49.893172,186.130435,272.050503,82.649498,78.093388,29.007644,14.440718,186.357474,0.899418,47.550439,-86.571779,172.673446,187.484263,170.035972,186.666111,99.980186,185.466641,-0.000509,0.030164,32.000000,-235.565675,186.606581,-0.024065,29.857578,0.662434,319933.585707,0.959948,19.808782,19.746671,4.553392,0.030272,0.023653,210.006052,32.000000,223.773602,32.000000,207.297126,187.000724,32.000000,179.318850,69.292080,72.691443,106.244014,85.008891,25.009551,39.126582,0.000000,38.911759,23.316456,0.000000,38.441169,29.007644,42.123181,59.573877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.897702,49.940356,185.989819,244.503199,82.675519,78.094898,29.208215,14.433868,186.428748,0.899535,47.565162,-86.592274,172.661212,187.388509,169.965561,186.621776,100.046618,185.504682,-0.000508,0.030178,32.000000,-235.573180,186.618331,-0.024070,29.824612,0.662646,320178.846084,0.946622,19.841513,19.867880,4.559005,0.050157,0.020232,210.014949,32.000000,223.511597,32.000000,207.289143,186.002878,32.000000,180.329461,69.268855,72.693956,106.277757,85.008891,25.063602,39.126582,0.000000,38.888625,23.316456,0.000000,38.453725,29.208215,42.189945,59.589081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.904675,49.940356,186.074569,244.503199,82.676823,78.101229,28.367021,14.434153,186.367417,0.899272,47.685623,-86.599786,172.620137,187.417179,169.887460,186.664925,100.046424,185.555082,-0.000508,0.030191,32.000000,-235.576009,186.532306,-0.024122,29.800327,0.662221,320093.426311,0.938492,19.803483,19.816026,4.547684,0.042848,0.033014,209.553196,32.000000,224.112146,32.000000,204.753467,185.759615,32.000000,180.584464,69.244959,72.673052,106.279156,85.008891,25.040150,39.126582,0.000000,38.876915,23.316456,0.000000,38.486921,28.367021,42.207113,59.583387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.838064,49.920330,186.031230,248.281535,82.681908,78.107591,28.890299,14.430158,186.429123,0.899465,47.703892,-86.604594,172.588351,187.318570,169.888378,186.677227,100.060912,185.528886,-0.000509,0.030205,32.000000,-235.578202,186.549357,-0.024101,29.780054,0.662925,320116.294213,0.966221,19.795088,19.835531,4.548981,0.049362,0.028466,209.123115,32.000000,224.767607,-15380.481072,202.848599,185.996706,32.000000,180.542763,69.243489,72.686065,106.323399,85.008891,25.061470,39.126582,0.000000,38.888692,23.316456,0.000000,38.456504,28.890299,42.331691,59.580230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.834339,49.920604,186.087527,284.331758,82.698951,78.111377,29.324949,14.432726,186.377921,0.899718,47.671262,-86.611284,172.560166,187.366161,169.964098,186.566688,100.071301,185.520517,-0.000508,0.030185,32.000000,-235.574814,186.592879,-0.024109,29.734395,0.662925,320116.294213,0.966221,19.795088,19.835531,4.548981,0.056368,0.020839,208.845947,32.000000,224.838052,-99917.204171,202.556780,186.784253,32.000000,179.395543,69.258504,72.682820,106.280382,85.008891,25.060886,39.126582,0.000000,38.903545,23.316456,0.000000,38.443272,29.324949,42.273364,59.583820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.900881,49.939258,186.032113,241.597743,82.720420,78.118962,29.067990,14.433868,186.451956,0.899488,47.438041,-86.620376,172.623405,187.370076,170.019324,186.738794,100.100235,185.631193,-0.000507,0.030215,32.000000,-235.574655,186.515052,-0.024237,29.724350,0.664156,320141.146157,0.950427,19.855317,19.811006,4.555339,0.024956,0.025122,209.686583,32.000000,224.076523,32.000000,205.191252,187.128554,32.000000,179.120387,69.273945,72.720947,106.310714,85.008891,25.095767,39.126582,0.000000,38.890643,23.316456,0.000000,38.430351,29.067990,42.188625,59.585482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.919207,49.939258,186.129823,241.597743,82.731375,78.128875,28.404340,14.436294,186.390641,0.899463,47.452060,-86.595046,172.660382,187.488322,170.006471,186.618172,100.061807,185.510373,-0.000506,0.030226,32.000000,-235.574196,186.648331,-0.024374,29.711683,0.665394,320143.832392,0.936479,19.860083,19.797411,4.557133,0.045005,0.018995,210.267356,32.000000,223.805738,32.000000,207.085630,187.128883,32.000000,179.564244,69.260868,72.690551,106.307571,85.008891,25.067089,39.126582,0.000000,38.867349,23.316456,0.000000,38.437303,28.404340,42.348346,59.582797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.898348,49.932675,186.053422,253.136153,82.728591,78.137800,28.973669,14.434153,186.422332,0.899450,47.513995,-86.598486,172.665088,187.443932,169.939259,186.691979,100.028650,185.603565,-0.000506,0.030209,32.000000,-235.577812,186.581417,-0.024370,29.687974,0.664721,320112.908899,0.943227,19.798558,19.810872,4.548364,0.041135,0.023341,210.191326,32.000000,223.720708,32.000000,207.517046,186.019077,32.000000,180.200740,69.273603,72.687517,106.330759,85.008891,25.063014,39.126582,0.000000,38.859480,23.316456,0.000000,38.420471,28.973669,42.252088,59.585501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.862865,49.872323,186.184956,267.370438,82.730208,78.141613,29.155114,14.434011,186.416959,0.899303,47.620578,-86.605289,172.676197,187.493869,169.844173,186.697704,100.066206,185.526372,-0.000505,0.030192,32.000000,-235.575660,186.627285,-0.024325,29.679582,0.665762,320288.694633,0.946573,19.795025,19.871875,4.549167,0.048416,0.026815,209.721457,32.000000,224.076288,32.000000,205.220948,185.650928,32.000000,180.295211,69.235352,72.703192,106.323881,85.008891,25.082403,39.126582,0.000000,38.859050,23.316456,0.000000,38.409289,29.155114,42.346658,59.576257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.866267,49.855315,186.095516,247.953949,82.712216,78.144172,29.081743,14.437150,186.398852,0.899243,47.734366,-86.629926,172.600556,187.401253,169.909565,186.700517,100.093363,185.632517,-0.000505,0.030172,32.000000,-235.569570,186.591755,-0.024330,29.695921,0.666652,320210.584744,0.941467,19.777418,19.804749,4.556336,0.048358,0.023607,209.203256,32.000000,224.549358,-77411.265016,202.796039,186.118021,32.000000,180.164806,69.248824,72.759210,106.305481,85.008891,25.100354,39.126582,0.000000,38.886888,23.316456,0.000000,38.329612,29.081743,42.348566,59.585777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.878109,49.855315,186.077254,247.953949,82.731398,78.146684,28.556010,14.434011,186.416469,0.899184,47.592646,-86.606751,172.609055,187.572006,169.965798,186.676190,100.100278,185.552328,-0.000505,0.030182,32.000000,-235.576644,186.571484,-0.024284,29.702976,0.666652,320210.584744,0.941467,19.777418,19.804749,4.556336,0.036555,0.022685,209.288160,32.000000,224.802253,-99919.559107,202.471835,186.654435,32.000000,179.709028,69.235065,72.752952,106.310758,85.008891,25.107727,39.126582,0.000000,38.875256,23.316456,0.000000,38.290045,28.556010,42.212543,59.585963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.951434,49.903596,186.130899,246.680114,82.767135,78.150793,29.051135,14.434296,186.424436,0.899310,47.271509,-86.600942,172.600346,187.513893,169.983153,186.724554,100.115381,185.526984,-0.000504,0.030153,32.000000,-235.576030,186.724323,-0.024274,29.726501,0.665681,320156.081502,0.960850,19.742043,19.780619,4.552002,0.050564,0.027981,209.539934,32.000000,224.300204,32.000000,204.848026,186.829533,32.000000,179.323336,69.233637,72.759389,106.261278,85.008891,25.106155,39.126582,0.000000,38.864728,23.316456,0.000000,38.315464,29.051135,42.302784,59.583701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
