OSU 80 Ton Compressor Load Stand
40.932347,49.895092,186.245159,271.009374,82.787415,78.157373,28.957312,14.430158,186.425528,0.899077,47.248386,-86.592411,172.650348,187.474682,170.006843,186.828960,100.081085,185.548638,-0.000504,0.030139,32.000000,-235.578857,186.695874,-0.024255,29.715092,0.664449,320154.751133,0.942807,19.702050,19.755807,4.545162,0.043178,0.018646,210.082827,32.000000,223.694001,32.000000,206.830018,186.818006,32.000000,179.203515,69.245085,72.697995,106.299654,85.008891,25.129579,39.126582,0.000000,38.820024,23.316456,0.000000,38.299453,28.957312,42.238661,59.585747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.870724,49.814441,186.230789,239.003219,82.794580,78.167537,29.013418,14.439148,186.467206,0.899113,47.404186,-86.571400,172.669118,187.518745,169.956719,186.713761,99.995667,185.532652,-0.000503,0.030142,32.000000,-235.572817,186.584290,-0.024181,29.709427,0.665265,320234.626841,0.946399,19.716512,19.798399,4.550073,0.041559,0.020332,210.393001,32.000000,223.559943,32.000000,207.746315,186.437026,32.000000,179.959779,69.222040,72.682076,106.318698,85.008891,25.134312,39.126582,0.000000,38.832809,23.316456,0.000000,38.267982,29.013418,42.219439,59.586898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.761154,49.845714,186.025236,249.120454,82.792024,78.170102,29.119029,14.432156,186.448936,0.899296,47.662006,-86.606657,172.727282,187.448622,169.885729,186.796732,100.017257,185.445019,-0.000502,0.030141,32.000000,-235.573254,186.670788,-0.024180,29.722776,0.665265,320234.626841,0.946399,19.716512,19.798399,4.550073,0.049037,0.022234,210.013775,32.000000,224.043465,32.000000,205.372229,185.841261,32.000000,180.782315,69.226002,72.703807,106.310289,85.008891,25.148184,39.126582,0.000000,38.904229,23.316456,0.000000,38.159024,29.119029,42.298969,59.580131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.839854,49.845714,186.106206,249.120454,82.780095,78.167555,29.046960,14.434439,186.433568,0.899192,47.771033,-86.619480,172.606739,187.498375,169.887440,186.661136,100.055943,185.434080,-0.000500,0.030131,32.000000,-235.573757,186.537975,-0.024152,29.755952,0.666139,320349.788389,0.945839,19.716773,19.875561,4.557066,0.048727,0.024489,209.220009,32.000000,224.443966,32.000000,203.436984,185.714233,32.000000,180.424135,69.224170,72.700328,106.314085,85.008891,25.117558,39.126582,0.000000,38.921459,23.316456,0.000000,38.161966,29.046960,42.294054,59.581469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.808161,49.920604,186.107583,258.316683,82.773440,78.167522,28.623126,14.433725,186.366826,0.899476,47.705525,-86.617919,172.513416,187.435673,169.912738,186.667593,100.042822,185.482828,-0.000500,0.030122,32.000000,-235.575126,186.544278,-0.024155,29.755166,0.666826,320431.713155,0.945465,19.873491,19.822523,4.563787,0.037555,0.020449,209.097186,32.000000,224.678879,32.000000,202.068678,186.526451,32.000000,179.418851,69.224947,72.706893,106.275578,85.008891,25.118989,39.126582,0.000000,38.863726,23.316456,0.000000,38.213045,28.623126,42.314303,59.582128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.810990,49.948860,186.085994,252.655737,82.769696,78.167521,28.690280,14.435866,186.370601,0.899514,47.557362,-86.599698,172.610722,187.474518,169.986105,186.638279,100.141818,185.471583,-0.000500,0.030102,32.000000,-235.575280,186.618371,-0.024139,29.747639,0.665224,320318.101613,0.945799,19.778543,19.779643,4.556975,0.054925,0.022518,209.658482,32.000000,224.436609,32.000000,204.513375,187.028843,32.000000,179.271834,69.249387,72.770110,106.277191,85.008891,25.151429,39.126582,0.000000,38.896106,23.316456,0.000000,38.199858,28.690280,42.203959,59.586986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.826108,49.951877,185.951119,258.967629,82.760387,78.167239,29.343448,14.432298,186.323395,0.899429,47.518384,-86.609925,172.634704,187.467361,169.932636,186.675130,100.048031,185.536413,-0.000501,0.030085,32.000000,-235.579503,186.585109,-0.024144,29.762771,0.665929,320312.838925,0.958548,19.916497,19.708141,4.559703,0.047058,0.017578,210.169195,32.000000,223.795624,32.000000,206.592782,186.740749,32.000000,179.343243,69.251272,72.712843,106.269608,85.008891,25.146375,39.126582,0.000000,38.894560,23.316456,0.000000,38.218739,29.343448,42.173438,59.589927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.817768,49.951877,186.075397,258.967629,82.752547,78.169752,28.832485,14.436579,186.387494,0.899481,47.543921,-86.581928,172.661800,187.404434,169.942670,186.608026,100.034129,185.584606,-0.000501,0.030087,32.000000,-235.576042,186.650411,-0.024122,29.740767,0.665074,320442.629329,0.936839,19.901281,19.826770,4.554711,0.038557,0.018586,210.221372,32.000000,223.514836,32.000000,207.680074,186.142742,32.000000,179.736434,69.223829,72.725219,106.266546,85.008891,25.102858,39.126582,0.000000,38.883410,23.316456,0.000000,38.213503,28.832485,42.328977,59.581489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.742765,49.899481,186.012017,237.909281,82.737302,78.168463,28.366954,14.432584,186.304885,0.899689,47.788584,-86.615812,172.677016,187.351827,169.913578,186.582518,100.031684,185.448549,-0.000500,0.030082,32.000000,-235.574301,186.612479,-0.024135,29.746537,0.665074,320442.629329,0.936839,19.901281,19.826770,4.554711,0.042147,0.024913,210.153828,32.000000,223.793831,32.000000,205.721427,185.831173,32.000000,180.531694,69.232529,72.738847,106.279641,85.008891,25.107084,39.126582,0.000000,38.925158,23.316456,0.000000,38.151846,28.366954,42.279380,59.581617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.805494,49.921976,186.048695,241.144639,82.729398,78.164685,28.714410,14.440861,186.358107,0.899664,47.914610,-86.603637,172.662544,187.401864,169.889743,186.563088,100.126951,185.440828,-0.000501,0.030046,32.000000,-235.566024,186.540971,-0.024110,29.764318,0.665996,320478.766955,0.953683,19.911339,19.859134,4.558686,0.036886,0.016756,209.464078,32.000000,224.526153,-15490.515692,203.482035,185.831963,32.000000,180.473097,69.255808,72.776505,106.263219,85.008891,25.124699,39.126582,0.000000,38.933922,23.316456,0.000000,38.135151,28.714410,42.241523,59.581902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.811358,49.964222,186.030446,268.894339,82.725960,78.160868,29.392970,14.435152,186.307290,0.899512,47.783526,-86.616980,172.548911,187.357168,169.944610,186.597636,100.129479,185.329503,-0.000502,0.030027,32.000000,-235.573207,186.494147,-0.024079,29.752989,0.666588,320468.363947,0.971122,19.949465,19.809448,4.565523,0.035135,0.018398,209.215522,32.000000,224.522080,-99920.513406,202.440727,186.381867,32.000000,179.475671,69.257555,72.771627,106.274089,85.008891,25.103023,39.126582,0.000000,38.901377,23.316456,0.000000,38.143986,29.392970,42.131031,59.580623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.806774,49.964222,186.017681,268.894339,82.724136,78.157063,28.937532,14.438863,186.304954,0.899421,47.614164,-86.607097,172.610559,187.366099,169.972525,186.636712,100.129058,185.439973,-0.000501,0.030022,32.000000,-235.571955,186.492473,-0.024060,29.755113,0.665465,320299.318981,0.957781,19.896243,19.711222,4.559403,0.050995,0.021585,209.349186,32.000000,224.494543,32.000000,204.219703,186.965902,32.000000,179.170760,69.260004,72.760831,106.253768,85.008891,25.130599,39.126582,0.000000,38.897484,23.316456,0.000000,38.176635,28.937532,42.123548,59.585806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.819934,49.963399,186.005933,217.683443,82.704236,78.153334,28.698116,14.432156,186.365746,0.899319,47.599899,-86.611042,172.661028,187.330355,169.987366,186.555687,100.091515,185.431470,-0.000502,0.030012,32.000000,-235.576696,186.488866,-0.024016,29.764502,0.665595,320305.790111,0.950375,19.936943,19.708788,4.558500,0.045643,0.021109,210.160402,32.000000,223.718412,32.000000,206.401651,186.735409,32.000000,179.350792,69.259514,72.750830,106.265832,85.008891,25.128672,39.126582,0.000000,38.919196,23.316456,0.000000,38.169850,28.698116,42.348786,59.578204,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.817656,49.960382,186.018672,219.203547,82.679390,78.147014,29.216913,14.433583,186.331871,0.899653,47.592876,-86.596296,172.700987,187.366691,169.925697,186.540001,100.033175,185.451996,-0.000501,0.029972,32.000000,-235.571826,186.564693,-0.024037,29.789050,0.665156,320336.600069,0.957921,19.920249,19.743072,4.556743,0.021918,0.021228,210.221234,32.000000,223.604871,32.000000,207.732487,186.260399,32.000000,180.005756,69.246863,72.704729,106.265200,85.008891,25.124547,39.126582,0.000000,38.891630,23.316456,0.000000,38.163771,29.216913,42.215771,59.582246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.769221,49.912649,185.887873,248.049611,82.692325,78.140569,29.319096,14.430158,186.272223,0.899696,47.672179,-86.599396,172.753004,187.321669,169.861213,186.589055,100.069765,185.463916,-0.000500,0.029931,32.000000,-235.574760,186.450320,-0.023984,29.734631,0.664606,320393.470153,0.940885,19.919979,19.809279,4.557309,0.035143,0.018064,210.027791,32.000000,223.724201,32.000000,206.050798,185.796596,32.000000,180.310268,69.220282,72.717965,106.265323,85.008891,25.111989,39.126582,0.000000,38.894364,23.316456,0.000000,38.154267,29.319096,42.049520,59.577555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.762456,49.912649,185.973269,248.049611,82.705127,78.139170,28.778048,14.432441,186.271401,0.899724,47.840325,-86.629275,172.693098,187.379415,169.883492,186.540978,100.087078,185.510437,-0.000501,0.029904,32.000000,-235.579852,186.531899,-0.023942,29.765315,0.666000,320296.342837,0.938620,19.930688,19.777257,4.559515,0.036611,0.018986,209.172820,32.000000,224.331134,32.000000,203.746477,185.850017,32.000000,180.442545,69.243444,72.749717,106.263414,85.008891,25.082755,39.126582,0.000000,38.916693,23.316456,0.000000,38.096156,28.778048,42.193907,59.584065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.800154,49.912923,185.906236,222.683016,82.719819,78.136491,28.830958,14.429587,186.356640,0.900063,47.761168,-86.601753,172.644774,187.210335,169.908446,186.512048,100.141573,185.435268,-0.000501,0.029908,32.000000,-235.571069,186.525944,-0.023981,29.737253,0.665590,320270.019843,0.956422,19.938855,19.777771,4.562367,0.040220,0.020383,209.180727,32.000000,224.644281,32.000000,201.981311,186.422430,32.000000,179.925163,69.211028,72.740183,106.252269,85.008891,25.091252,39.126582,0.000000,38.917366,23.316456,0.000000,38.081929,28.830958,42.368522,59.580515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.807237,49.943373,186.063815,216.997802,82.718550,78.133781,29.013032,14.437293,186.272821,0.900100,47.635249,-86.603469,172.619401,187.327173,169.953440,186.583641,100.080893,185.416039,-0.000499,0.029908,32.000000,-235.570411,186.563345,-0.024033,29.726081,0.665590,320270.019843,0.956422,19.938855,19.777771,4.562367,0.042219,0.018368,209.245979,32.000000,224.672136,32.000000,204.035862,186.683434,32.000000,179.649615,69.222124,72.752060,106.246125,85.008891,25.081941,39.126582,0.000000,38.902716,23.316456,0.000000,38.067467,29.013032,42.112103,59.582984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.777349,49.937064,186.011334,208.656749,82.708496,78.128808,28.518155,14.441860,186.236855,0.900012,47.544260,-86.613846,172.685762,187.405310,169.954778,186.546159,100.075725,185.464517,-0.000500,0.029875,32.000000,-235.563877,186.505912,-0.024103,29.715302,0.666113,320259.075082,0.947556,19.915536,19.747779,4.559579,0.036530,0.014753,209.686164,32.000000,223.776181,32.000000,206.346805,186.857447,32.000000,178.871625,69.226107,72.756440,106.248953,85.008891,25.080152,39.126582,0.000000,38.889738,23.316456,0.000000,38.084428,28.518155,42.249960,59.586170,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.781362,49.950506,185.926219,209.030377,82.714863,78.122486,28.806530,14.432726,186.246027,0.900195,47.632329,-86.619893,172.735779,187.335983,169.994514,186.498563,100.056891,185.418982,-0.000501,0.029875,32.000000,-235.577928,186.470673,-0.024110,29.713702,0.666113,320259.075082,0.947556,19.915536,19.747779,4.559579,0.035386,0.024717,210.203346,32.000000,223.566847,-1568.354679,207.763029,186.369688,32.000000,179.965112,69.231346,72.721952,106.259302,85.008891,25.102050,39.126582,0.000000,38.924814,23.316456,0.000000,38.067862,28.806530,42.080628,59.581862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.810754,49.950506,186.075030,209.030377,82.718670,78.121217,29.324123,14.432156,186.286479,0.900016,47.746006,-86.598860,172.671765,187.349604,169.885202,186.500600,99.999391,185.406004,-0.000499,0.029864,32.000000,-235.578007,186.555271,-0.024139,29.755008,0.666564,320258.613540,0.964689,19.945291,19.771527,4.561634,0.053691,0.018872,210.080722,32.000000,223.835465,-99916.737426,206.604765,185.852578,32.000000,180.373179,69.205894,72.726798,106.240002,85.008891,25.082772,39.126582,0.000000,38.919047,23.316456,0.000000,38.071921,29.324123,42.340202,59.588039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.827815,49.980956,186.005332,246.387806,82.715377,78.119940,29.010215,14.437578,186.230940,0.899645,47.741567,-86.612604,172.672709,187.373787,169.840300,186.527862,100.100982,185.467256,-0.000499,0.029844,32.000000,-235.572256,186.519578,-0.024287,29.685299,0.665354,320330.844489,0.937283,19.918426,19.825435,4.559461,0.042374,0.014550,209.134255,32.000000,224.439752,32.000000,203.862831,185.552741,32.000000,180.604565,69.216917,72.746460,106.248964,85.008891,25.150068,39.126582,0.000000,38.887272,23.316456,0.000000,38.094888,29.010215,42.285837,59.583947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.770229,49.940356,185.889078,189.778539,82.725011,78.123115,28.498466,14.430871,186.179777,0.899557,47.638573,-86.614601,172.593493,187.270508,169.888317,186.544624,100.106079,185.382193,-0.000500,0.029801,32.000000,-235.579291,186.437328,-0.024417,29.705966,0.665354,320330.844489,0.937283,19.918426,19.825435,4.559461,0.039373,0.026760,208.868879,32.000000,224.726403,32.000000,202.094362,186.248369,32.000000,179.774774,69.223487,72.739355,106.268357,85.008891,25.115784,39.126582,0.000000,38.892155,23.316456,0.000000,38.091725,28.498466,42.326776,59.581213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.706124,49.938435,185.914447,195.906646,82.727864,78.115778,28.685852,14.434724,186.268618,0.899942,47.659026,-86.594179,172.656721,187.267184,169.952484,186.495835,100.126237,185.356826,-0.000498,0.029800,32.000000,-235.572488,186.561919,-0.024424,29.674678,0.666532,320197.886861,0.965476,19.957178,19.709620,4.559432,0.037791,0.016061,209.067773,32.000000,224.807361,-29321.369062,203.552456,186.762044,32.000000,179.640880,69.221059,72.743554,106.237034,85.008891,25.130455,39.126582,0.000000,38.956684,23.316456,0.000000,38.042483,28.685852,42.335213,59.583180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.696671,49.938435,185.809496,195.906646,82.714057,78.105576,29.299009,14.429730,186.146112,0.900042,47.735849,-86.628900,172.658178,187.300035,169.951709,186.483506,99.992981,185.371583,-0.000497,0.029765,32.000000,-235.576991,186.431292,-0.024397,29.634814,0.668071,320174.843881,0.960712,20.032689,19.679736,4.567235,0.046936,0.028802,209.718682,32.000000,223.937405,-99918.154105,206.099010,187.017437,32.000000,179.194233,69.211059,72.732355,106.220101,85.008891,25.080617,39.126582,0.000000,38.965266,23.316456,0.000000,38.030504,29.299009,42.277913,59.586770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.730374,50.016893,185.908249,230.969500,82.688767,78.100475,29.114207,14.432584,186.127229,0.900068,47.809527,-86.627670,172.700747,187.213658,169.948192,186.422147,100.044698,185.336076,-0.000499,0.029766,32.000000,-235.574137,186.486194,-0.024403,29.659441,0.668754,320331.999580,0.940721,20.044115,19.818649,4.565717,0.039677,0.019828,210.015741,32.000000,223.573685,32.000000,207.688635,186.169819,32.000000,179.579451,69.220845,72.665168,106.256345,85.008891,25.058941,39.126582,0.000000,38.950872,23.316456,0.000000,38.100636,29.114207,42.080041,59.583820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.694855,50.080264,185.821982,214.218493,82.665595,78.092834,28.609614,14.436437,186.120458,0.900236,47.885218,-86.584995,172.698632,187.205603,169.881961,186.521994,99.979305,185.300588,-0.000498,0.029751,32.000000,-235.574381,186.382851,-0.024408,29.650865,0.668102,320292.764787,0.945973,20.081844,19.753319,4.564364,0.044987,0.023221,209.984792,32.000000,223.700453,32.000000,206.774979,185.973909,32.000000,180.192965,69.212666,72.658677,106.236770,85.008891,25.068243,39.126582,0.000000,38.953297,23.316456,0.000000,38.103442,28.609614,42.164340,59.580722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.803388,50.096450,185.910921,223.298367,82.660034,78.081706,28.680716,14.427018,186.199786,0.899884,48.082831,-86.597012,172.742332,187.197490,169.880699,186.456674,100.056227,185.355486,-0.000499,0.029781,32.000000,-235.583472,186.389096,-0.024423,29.666548,0.668610,320439.480788,0.963633,20.188140,19.805104,4.566228,0.051459,0.020545,209.273092,32.000000,224.420100,32.000000,204.211804,185.439503,32.000000,180.774815,69.199216,72.725111,106.250682,85.008891,25.006965,39.126582,0.000000,38.947909,23.316456,0.000000,38.178169,28.680716,42.326922,59.583426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.835953,50.096450,185.817246,223.298367,82.634143,78.072853,29.290696,14.436865,186.241340,0.899829,47.965492,-86.626638,172.611272,187.265083,169.883414,186.415671,100.016843,185.275550,-0.000499,0.029779,32.000000,-235.574609,186.455232,-0.024423,29.657028,0.666980,320234.147788,0.958375,20.073256,19.749231,4.556262,0.032959,0.022674,208.891640,32.000000,224.874887,32.000000,202.364760,186.102968,32.000000,180.049661,69.224253,72.709510,106.255745,85.008891,25.053314,39.126582,0.000000,38.915913,23.316456,0.000000,38.208974,29.290696,41.988625,59.579876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.732325,50.081361,185.940995,201.796062,82.628827,78.067727,28.581881,14.436437,186.177825,0.899796,47.696210,-86.596528,172.679024,187.228767,169.939820,186.540248,100.047629,185.409469,-0.000497,0.029792,32.000000,-235.573234,186.399494,-0.024400,29.614253,0.666467,320234.726075,0.937499,20.033982,19.757963,4.550335,0.040872,0.031538,209.626489,32.000000,224.015534,32.000000,205.965370,187.005772,32.000000,179.113041,69.227298,72.685244,106.238558,85.008891,25.042179,39.126582,0.000000,38.943990,23.316456,0.000000,38.214044,28.581881,42.180041,59.576768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.812507,50.056946,185.887091,214.599248,82.623825,78.063888,29.275312,14.430729,186.163618,0.899791,47.789656,-86.595901,172.737769,187.239535,169.970048,186.494284,100.005849,185.256028,-0.000497,0.029790,32.000000,-235.576156,186.420543,-0.024416,29.705441,0.669047,320204.013476,0.947763,20.146714,19.763511,4.565149,0.039776,0.022371,210.160842,32.000000,223.774639,-3414.218281,207.446125,186.614164,32.000000,179.662589,69.240215,72.703072,106.237261,85.008891,24.971354,39.126582,0.000000,38.943935,23.316456,0.000000,38.202550,29.275312,42.153042,59.581558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.845053,50.102485,185.975680,247.755532,82.614365,78.060086,29.209382,14.433868,186.201733,0.899583,47.684443,-86.623462,172.767083,187.256703,169.923793,186.460753,99.973172,185.358418,-0.000498,0.029789,32.000000,-235.573508,186.438530,-0.024489,29.661040,0.669047,320204.013476,0.947763,20.146714,19.763511,4.565149,0.051683,0.022461,209.990070,32.000000,223.780764,-99917.683422,207.118621,185.707165,32.000000,180.355788,69.219407,72.700962,106.249387,85.008891,25.019838,39.126582,0.000000,38.917905,23.316456,0.000000,38.212008,29.209382,42.157737,59.573886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.813593,50.036371,185.933987,219.762599,82.606076,78.054454,28.337502,14.436437,186.217050,0.899478,47.753036,-86.593929,172.683597,187.238229,169.881043,186.479294,100.040910,185.454524,-0.000499,0.029794,32.000000,-235.572415,186.409446,-0.024530,29.646380,0.666537,320246.920492,0.939743,20.029047,19.833411,4.553200,0.036367,0.018991,209.050902,32.000000,224.276447,32.000000,204.501281,185.733963,32.000000,180.143992,69.210397,72.721356,106.236263,85.008891,25.045074,39.126582,0.000000,38.928898,23.316456,0.000000,38.273150,28.337502,42.039542,59.580486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.791613,50.036371,186.002331,219.762599,82.604870,78.046843,28.533958,14.435438,186.214743,0.899385,47.798807,-86.591192,172.678681,187.210151,169.897357,186.533870,100.012107,185.233313,-0.000500,0.029817,32.000000,-235.573577,186.337473,-0.024508,29.613571,0.666537,320246.920492,0.939743,20.029047,19.833411,4.553200,0.041791,0.017295,208.922262,32.000000,224.712013,32.000000,202.640847,185.957151,32.000000,180.385691,69.213208,72.760966,106.260992,85.008891,25.031209,39.126582,0.000000,38.917910,23.316456,0.000000,38.218797,28.533958,42.149227,59.584262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.737541,49.963948,185.788781,245.556655,82.592560,78.040467,29.126456,14.437293,186.188487,0.899212,47.744156,-86.597458,172.662236,187.224566,169.955779,186.419359,100.095418,185.346172,-0.000501,0.029805,32.000000,-235.570739,186.345528,-0.024534,29.634447,0.668130,320101.305374,0.963026,20.027383,19.746498,4.559818,0.052902,0.020139,208.838823,32.000000,224.888108,32.000000,203.155342,186.520968,32.000000,179.311408,69.236360,72.737285,106.235874,85.008891,25.025702,39.126582,0.000000,38.957050,23.316456,0.000000,38.150661,29.126456,42.167568,59.579128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.763873,49.976841,185.871459,238.309140,82.613593,78.034163,29.068421,14.434153,186.086141,0.899388,47.592092,-86.609532,172.672164,187.212944,169.960519,186.395684,100.069701,185.266799,-0.000503,0.029818,32.000000,-235.578304,186.428863,-0.024595,29.683883,0.667667,319916.806330,0.944539,20.020241,19.706471,4.560628,0.042878,0.023769,209.218332,32.000000,224.019492,32.000000,205.641365,186.884090,32.000000,179.262316,69.216723,72.730550,106.207939,85.008891,24.973786,39.126582,0.000000,38.961617,23.316456,0.000000,38.144673,29.068421,42.144898,59.580161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.765892,50.009761,185.890314,248.119159,82.611815,78.031672,28.370654,14.433583,186.149965,0.899575,47.600451,-86.614489,172.741865,187.219225,170.008445,186.515066,99.996664,185.358623,-0.000503,0.029858,32.000000,-235.571663,186.284876,-0.024634,29.676120,0.667667,319916.806330,0.944539,20.020241,19.706471,4.560628,0.037446,0.018513,209.713721,32.000000,223.634893,32.000000,207.489770,186.764267,32.000000,179.416408,69.211984,72.697292,106.223759,85.008891,24.984157,39.126582,0.000000,38.927039,23.316456,0.000000,38.153319,28.370654,42.307407,59.582266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.806354,50.009761,185.893781,248.119159,82.577653,78.031686,28.748151,14.432869,186.175565,0.899489,47.726811,-86.631771,172.751287,187.160438,169.925837,186.473281,99.967193,185.375865,-0.000503,0.029880,32.000000,-235.577457,186.337352,-0.024600,29.690938,0.666380,319924.553306,0.945717,20.001335,19.701750,4.559710,0.032426,0.023197,210.212744,32.000000,223.638515,32.000000,207.150018,185.933718,32.000000,180.358446,69.216701,72.689168,106.229915,85.008891,24.995946,39.126582,0.000000,38.947950,23.316456,0.000000,38.185011,28.748151,42.306746,59.581705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.739300,49.975744,185.830048,283.905611,82.556539,78.027992,29.369600,14.429872,186.163579,0.899546,47.902813,-86.610727,172.716380,187.185010,169.853545,186.488864,100.035238,185.340384,-0.000503,0.029886,32.000000,-235.578979,186.395376,-0.024598,29.743888,0.666612,320052.305392,0.968976,20.031818,19.809999,4.559947,0.048179,0.022974,209.185987,32.000000,224.190596,32.000000,204.789951,185.645122,32.000000,180.156170,69.221291,72.709870,106.211522,85.008891,25.003703,39.126582,0.000000,38.951674,23.316456,0.000000,38.151792,29.369600,42.308801,59.576935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.740139,49.997416,185.974055,247.791582,82.551791,78.024323,28.860934,14.439005,186.162579,0.899438,47.968142,-86.583563,172.664351,187.169511,169.866582,186.370222,100.030173,185.227903,-0.000502,0.029890,32.000000,-235.568698,186.393578,-0.024601,29.763348,0.665760,320070.806187,0.955224,19.982989,19.846079,4.555511,0.036698,0.021039,208.830980,32.000000,224.543595,32.000000,202.818358,185.937370,32.000000,180.172832,69.243292,72.742947,106.220024,85.008891,24.965370,39.126582,0.000000,38.963923,23.316456,0.000000,38.147764,28.860934,42.085104,59.577378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.732493,50.030610,185.743390,270.933284,82.552736,78.018057,28.467806,14.430015,186.153425,0.899679,47.876898,-86.612371,172.623314,187.090702,169.917484,186.372640,100.030739,185.332691,-0.000502,0.029895,32.000000,-235.576214,186.337598,-0.024634,29.760778,0.665110,319975.086617,0.953048,20.050572,19.726357,4.564885,0.047186,0.030278,208.809558,32.000000,224.586029,851.883950,202.918702,186.661135,32.000000,179.744197,69.244357,72.744008,106.204664,85.008891,24.983461,39.126582,0.000000,38.971270,23.316456,0.000000,38.168331,28.467806,42.043651,59.579974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.668254,50.072308,185.769437,241.155980,82.545493,78.012986,28.988373,14.433440,186.018418,0.899581,47.798168,-86.594002,172.644752,187.082545,169.928924,186.335158,100.030739,185.286817,-0.000501,0.029889,32.000000,-235.574428,186.275759,-0.024560,29.770665,0.664726,319987.266604,0.966412,20.093001,19.765980,4.560079,0.040994,0.026061,209.444998,32.000000,224.212975,-99918.735679,205.300385,186.812339,32.000000,179.282015,69.252120,72.747189,106.181177,85.008891,24.951650,39.126582,0.000000,38.992410,23.316456,0.000000,38.205432,28.988373,42.165954,59.571762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.683743,50.072308,185.782977,241.155980,82.550493,78.009163,28.752126,14.434439,186.191354,0.899541,47.885646,-86.613795,172.678108,187.130525,169.974309,186.314806,99.974901,185.181873,-0.000500,0.029892,32.000000,-235.573757,186.342022,-0.024427,29.803264,0.665443,320045.563196,0.950724,20.212348,19.748389,4.567923,0.043030,0.018555,209.776116,32.000000,223.740096,32.000000,207.221018,186.954373,32.000000,179.422099,69.221290,72.714005,106.183832,85.008891,24.918583,39.126582,0.000000,39.016403,23.316456,0.000000,38.255532,28.752126,42.129564,59.579728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.758887,50.117848,185.788564,228.863752,82.568841,78.005428,28.862438,14.435723,186.082154,0.899450,48.028618,-86.609262,172.739635,187.158888,169.933903,186.340049,99.989258,185.225600,-0.000499,0.029883,32.000000,-235.579193,186.296806,-0.024382,29.801245,0.665443,320045.563196,0.950724,20.212348,19.748389,4.567923,0.026863,0.018654,210.117607,32.000000,223.467034,32.000000,207.557115,186.074979,32.000000,180.065061,69.241886,72.705563,106.196500,85.008891,24.939705,39.126582,0.000000,38.993120,23.316456,0.000000,38.314184,28.862438,42.020760,59.582748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.743546,50.155157,185.704896,251.130658,82.591855,78.001557,29.305944,14.436151,186.032244,0.899510,48.078769,-86.618092,172.767520,187.071554,169.885840,186.320430,100.022326,185.223906,-0.000497,0.029858,32.000000,-235.574667,186.326113,-0.024388,29.784224,0.664513,320099.883657,0.958093,20.193617,19.763971,4.566516,0.043625,0.024013,209.578297,32.000000,224.204453,32.000000,204.931755,185.864295,32.000000,180.888801,69.254782,72.738673,106.230142,85.008891,24.905952,39.126582,0.000000,38.973105,23.316456,0.000000,38.333757,29.305944,42.174979,59.582344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.660458,50.128547,185.772509,217.605500,82.591385,77.997726,28.915119,14.429872,186.011255,0.899249,48.093667,-86.619011,172.655375,187.056955,169.881433,186.325886,100.053665,185.228564,-0.000497,0.029878,32.000000,-235.573078,186.227976,-0.024419,29.723563,0.663646,320064.235161,0.952590,20.148363,19.766389,4.558235,0.035132,0.019709,208.918920,32.000000,224.823323,32.000000,203.037289,185.777263,32.000000,180.533219,69.240320,72.761908,106.211515,85.008891,24.901245,39.126582,0.000000,39.007812,23.316456,0.000000,38.395674,28.915119,42.169476,59.576886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.656561,50.128547,185.669285,217.605500,82.586785,77.993868,28.439997,14.435581,186.036739,0.899148,48.061171,-86.600958,172.610098,187.028081,169.942618,186.255972,100.030105,185.142368,-0.000496,0.029886,32.000000,-235.570484,186.317547,-0.024489,29.722147,0.666585,320009.191675,0.953283,20.278017,19.703119,4.568874,0.029530,0.022793,208.849253,32.000000,224.854054,-68479.860842,202.754193,186.621457,32.000000,179.523723,69.252428,72.738397,106.210005,85.008891,24.879796,39.126582,0.000000,39.032734,23.316456,0.000000,38.392716,28.439997,42.154216,59.577742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.634571,50.150219,185.708898,235.213848,82.580266,77.982769,28.910653,14.434867,185.986668,0.898847,48.028913,-86.594037,172.675516,186.967989,169.959037,186.345548,100.054057,185.044526,-0.000495,0.029894,32.000000,-235.573984,186.198707,-0.024504,29.694715,0.666385,320029.046283,0.969261,20.282731,19.693608,4.566773,0.030604,0.021067,209.458720,32.000000,224.298564,-99917.278105,204.967572,187.025482,32.000000,179.165402,69.257018,72.753721,106.192797,85.008891,24.850594,39.126582,0.000000,39.019891,23.316456,0.000000,38.436263,28.910653,42.225822,59.585472,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.672923,50.216609,185.630249,197.407932,82.563845,77.973892,29.277009,14.431585,185.973089,0.898764,48.063679,-86.615837,172.733899,186.952473,169.962439,186.198356,99.991202,185.092501,-0.000494,0.029869,32.000000,-235.578086,186.171114,-0.024484,29.696681,0.667333,319981.976358,0.953959,20.331011,19.632104,4.570219,0.036740,0.021607,210.149514,32.000000,224.005777,-23185.992503,206.796003,186.917587,32.000000,179.797461,69.258732,72.709518,106.213558,85.008891,24.828096,39.126582,0.000000,39.059998,23.316456,0.000000,38.461213,29.277009,42.197209,59.576827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.763203,50.265716,185.676014,191.306950,82.565760,77.963991,28.985914,14.438007,186.032791,0.898616,48.139682,-86.593658,172.797566,187.013868,169.984190,186.322774,99.990247,185.152956,-0.000497,0.029868,32.000000,-235.574123,186.130709,-0.024468,29.713519,0.666641,320079.292723,0.941114,20.351002,19.713375,4.563976,0.036660,0.022659,210.073965,32.000000,223.734731,-99921.541516,207.597130,186.056330,32.000000,180.194656,69.278400,72.749786,106.219775,85.008891,24.850378,39.126582,0.000000,39.036616,23.316456,0.000000,38.561510,28.985914,42.085250,59.579050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.829599,50.239379,185.792777,217.099457,82.592104,77.955110,29.199820,14.433297,186.021218,0.898452,48.115598,-86.609901,172.758259,187.095779,169.857911,186.352291,100.013122,185.115272,-0.000498,0.029849,32.000000,-235.578668,186.326848,-0.024443,29.695213,0.665200,320035.234597,0.948283,20.291020,19.737530,4.554991,0.023293,0.020778,209.609565,32.000000,224.165120,32.000000,205.296819,185.713109,32.000000,180.635113,69.261873,72.759797,106.221797,85.008891,24.809827,39.126582,0.000000,38.976630,23.316456,0.000000,38.665212,29.199820,42.370429,59.585718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.846567,50.239379,185.609251,217.099457,82.593737,77.951254,29.143953,14.442430,186.063038,0.898281,48.000725,-86.610514,172.690131,187.127913,169.897661,186.363379,100.036981,185.252875,-0.000498,0.029865,32.000000,-235.566421,186.290460,-0.024423,29.676278,0.665859,319952.722150,0.963645,20.252542,19.740011,4.553227,0.039251,0.023385,209.183956,32.000000,224.812951,32.000000,203.181008,186.012443,32.000000,180.615016,69.279167,72.763785,106.241117,85.008891,24.813658,39.126582,0.000000,38.957743,23.316456,0.000000,38.680912,29.143953,42.201244,59.581921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.818725,50.139520,185.833122,209.205497,82.586204,77.951210,28.795861,14.437864,186.130384,0.898197,47.819817,-86.608258,172.658814,187.101650,169.938183,186.371688,100.041215,185.143998,-0.000498,0.029849,32.000000,-235.568037,186.337778,-0.024359,29.688315,0.665859,319952.722150,0.963645,20.252542,19.740011,4.553227,0.040163,0.020637,208.832258,32.000000,224.998885,32.000000,202.238107,186.515997,32.000000,179.556397,69.276973,72.740507,106.202730,85.008891,24.810231,39.126582,0.000000,38.960330,23.316456,0.000000,38.618393,28.795861,42.121640,59.581262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.824292,50.075875,185.786838,225.032267,82.575713,77.951226,28.972720,14.436579,186.142338,0.898296,47.516014,-86.605644,172.691569,187.197100,169.986320,186.462813,100.104293,185.290610,-0.000499,0.029866,32.000000,-235.567518,186.300436,-0.024359,29.651310,0.664632,319841.022868,0.940835,20.164118,19.729129,4.544060,0.037603,0.025616,209.144773,32.000000,224.619142,32.000000,204.729398,186.915049,32.000000,179.180850,69.302369,72.820391,106.200506,85.008891,24.803688,39.126582,0.000000,38.963436,23.316456,0.000000,38.641566,28.972720,42.314156,59.584262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.795231,50.004000,185.791339,204.436252,82.558067,77.949002,29.405214,14.438007,186.130200,0.898548,47.552320,-86.609740,172.738595,187.200811,170.020446,186.389433,100.062917,185.262000,-0.000499,0.029838,32.000000,-235.572156,186.327805,-0.024386,29.628153,0.665072,319751.375691,0.952666,20.097828,19.683124,4.552644,0.044014,0.022353,209.721023,32.000000,223.860062,1008.619587,206.875003,186.948887,32.000000,179.300617,69.291806,72.763137,106.174926,85.008891,24.813017,39.126582,0.000000,38.953214,23.316456,0.000000,38.592505,29.405214,42.170650,59.576099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.798858,50.004000,185.799869,204.436252,82.552431,77.954107,28.775315,14.433012,186.097748,0.898447,47.655446,-86.608075,172.788648,187.141495,170.024440,186.377430,100.023070,185.213747,-0.000499,0.029804,32.000000,-235.571086,186.270273,-0.024381,29.659283,0.666352,319592.700610,0.933152,19.990647,19.706693,4.554242,0.051093,0.023981,210.049869,32.000000,223.804265,-99922.928764,207.883185,186.362324,32.000000,180.187987,69.312453,72.760125,106.217348,85.008891,24.773838,39.126582,0.000000,38.973680,23.316456,0.000000,38.527512,28.775315,42.121494,59.583308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.764383,49.995770,185.884075,222.391333,82.558551,77.959223,28.564541,14.435581,186.123525,0.898277,47.818451,-86.596247,172.766670,187.179462,169.932324,186.463281,99.966985,185.245699,-0.000499,0.029838,32.000000,-235.573271,186.359316,-0.024334,29.671557,0.665668,319668.858602,0.953550,19.986271,19.728030,4.554046,0.038117,0.024467,209.683166,32.000000,224.080189,936.630624,205.711689,185.607973,32.000000,180.332105,69.262139,72.736487,106.183930,85.008891,24.740945,39.126582,0.000000,38.986306,23.316456,0.000000,38.519748,28.564541,42.344604,59.587340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.824708,50.013876,185.823828,231.473339,82.584015,77.964385,29.205922,14.432013,186.125841,0.898053,47.880217,-86.616708,172.699553,187.128262,169.895931,186.406093,100.029473,185.350197,-0.000498,0.029848,32.000000,-235.578314,186.329806,-0.024273,29.669957,0.666078,319783.806078,0.961509,20.019650,19.796373,4.559963,0.046770,0.025199,208.751258,32.000000,224.598635,-3144.251176,203.513955,185.817784,32.000000,180.536683,69.282637,72.772618,106.191464,85.008891,24.787542,39.126582,0.000000,38.992208,23.316456,0.000000,38.519045,29.205922,42.312542,59.581931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.905380,50.020185,185.881370,227.498998,82.623631,77.969512,29.454900,14.435581,186.230740,0.898123,47.675117,-86.620613,172.577196,187.184519,169.983042,186.444049,99.978772,185.336134,-0.000498,0.029827,32.000000,-235.576057,186.368290,-0.024256,29.692433,0.666078,319783.806078,0.961509,20.019650,19.796373,4.559963,0.037049,0.019836,208.775880,32.000000,224.867911,1027.330532,202.296900,186.430739,32.000000,179.935369,69.280028,72.749753,106.189269,85.008891,24.778690,39.126582,0.000000,38.928606,23.316456,0.000000,38.538891,29.454900,42.324061,59.587281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.815949,50.020185,185.903320,227.498998,82.633118,77.977137,28.689860,14.430729,186.263969,0.898037,47.429725,-86.603860,172.625666,187.194512,170.046562,186.508626,100.087157,185.356911,-0.000499,0.029813,32.000000,-235.575172,186.491844,-0.024241,29.661775,0.665255,319697.619564,0.938993,19.964968,19.773958,4.551749,0.043119,0.024031,209.066864,32.000000,224.689304,997.823243,204.382189,186.689821,32.000000,179.273496,69.295575,72.775576,106.177511,85.008891,24.771440,39.126582,0.000000,38.912155,23.316456,0.000000,38.548008,28.689860,42.099924,59.579650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
40.775291,49.955718,185.884239,238.212503,82.631578,77.983446,28.428363,14.431442,186.238695,0.898069,47.440247,-86.606720,172.667026,187.152976,169.999718,186.460120,100.011357,185.406597,-0.000498,0.029773,32.000000,-235.575278,186.401841,-0.024259,29.629202,0.663895,319749.902859,0.929141,19.874067,19.819266,4.544179,0.048650,0.020254,209.680192,32.000000,223.945510,32.000000,206.585351,187.004545,32.000000,179.210425,69.286566,72.729381,106.175061,85.008891,24.800024,39.126582,0.000000,38.970430,23.316456,0.000000,38.485332,28.428363,42.178060,59.577555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.370000,0.000000
