OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 14, 2020
2:31:09 PM
46
46
Test Comments:
46
Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,Tecon,Pecon,Poil2,Moil2,Power,P_reactive,Shaft Power,Torque,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Toil,Tbox,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Encoder Speed,VFD Power,eta_is_2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,kVAR,kW,in-lb,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,RPM,kW,,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
44.886236,65.981678,105.503360,120.459373,117.215818,120.546469,54.624470,14.389772,103.517627,3.839106,65.911523,45.653752,119.813098,104.166169,119.012299,102.651754,94.440814,98.870193,-0.056548,0.033297,32.025740,-235.661312,101.955200,3.627708,22.171512,9.042240,18.282470,942.926030,15.311241,476314.473696,0.981056,15.780957,1.869133,2.348992,0.076383,0.053672,98.550955,81.471640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.356367,74.952113,88.522961,100.000000,41.547511,55.126582,65.000000,63.733809,17.632911,43.759494,43.984013,0.207218,23.076999,73.422435,54.685486,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.766404,65.954368,105.541584,120.457704,117.257718,120.558822,54.733757,14.377642,103.545539,3.838372,65.921414,45.688566,119.796674,104.188228,119.013129,102.715409,94.450447,98.872102,-0.056656,0.033298,32.025740,-235.677526,101.799654,3.626661,22.183196,9.075867,3.049099,156.944549,15.373729,476570.243529,0.983582,15.921276,1.888691,2.355836,0.075265,0.052583,98.587847,81.458084,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.349372,74.949685,88.516013,100.000000,41.566610,55.126582,65.000000,63.688840,17.632911,43.759494,43.991588,0.210817,23.085762,74.425839,54.686804,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.631809,65.939196,105.545962,120.440461,117.316123,120.563395,54.819198,14.391199,103.578382,3.837758,65.912397,45.712682,119.809614,104.183791,119.025301,102.713972,94.473926,99.015109,-0.056480,0.033285,32.025740,-235.659885,102.085359,3.625951,22.178796,9.110575,0.704231,36.191986,15.332107,476656.180247,0.983089,15.788763,1.915850,2.350461,0.074885,0.052742,98.603192,81.488061,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.361386,74.957110,88.520976,100.000000,41.586921,55.126582,65.000000,63.757809,17.632911,43.759494,43.998228,0.207261,23.094146,73.990391,54.688968,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.571690,65.939196,105.484464,120.440461,117.390690,120.577722,54.746709,14.386775,103.577554,3.837486,65.818285,45.724664,119.775170,104.125711,118.999843,102.705310,94.485912,98.977874,-0.056461,0.033283,32.025740,-235.662186,102.098230,3.625362,22.204418,9.063931,13.819531,711.156671,15.392459,476724.664706,0.984040,15.903354,1.907457,2.357607,0.075865,0.053943,98.605088,81.496954,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.365181,74.946864,88.518833,100.000000,41.597419,55.126582,65.000000,63.851176,17.632911,43.759494,44.005112,0.206651,23.077630,73.013343,54.688919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.744063,65.912438,105.524262,120.410703,117.424005,120.592200,54.667660,14.386775,103.637372,3.835214,65.770362,45.788015,119.791311,104.119004,119.000692,102.711015,94.499734,98.890050,-0.056427,0.033303,32.025740,-235.665453,102.070167,3.623221,22.184782,9.085116,26.214514,1350.956350,15.453231,476763.352790,0.985755,16.047910,1.976890,2.364815,0.075155,0.052159,98.614032,81.547421,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.395904,74.970857,88.551838,100.000000,41.611632,55.126582,65.000000,63.899050,17.632911,43.759494,44.011581,0.212045,23.100348,74.559199,54.686617,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.048075,65.871887,105.555016,120.394295,117.430754,120.614814,54.704774,14.390057,103.575606,3.833466,65.728027,45.703256,119.769329,104.154839,118.994781,102.705659,94.479079,98.947855,-0.056535,0.033297,32.025740,-235.659884,102.080465,3.621630,22.221204,9.089930,24.432151,1258.248606,15.471624,476835.589796,0.988638,16.119374,1.940723,2.366625,0.076762,0.052972,98.634818,81.501890,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.383453,74.943608,88.540784,100.000000,41.630946,55.126582,65.000000,63.812183,17.632911,43.759494,44.018622,0.208095,23.136157,74.868281,54.680825,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.005100,65.832441,105.523880,120.377886,117.472946,120.628484,54.827516,14.386918,103.552527,3.830680,65.733434,45.679649,119.756432,104.130107,118.985793,102.768852,94.484344,98.849872,-0.056511,0.033274,32.025740,-235.663186,102.329895,3.618930,22.215885,9.057440,19.931224,1024.154288,15.401943,476694.837354,0.985937,15.887911,1.869837,2.358397,0.075846,0.052339,98.638453,81.486356,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387642,74.944891,88.542837,100.000000,41.653763,55.126582,65.000000,63.632457,17.632911,43.759494,44.024275,0.209559,23.134606,72.635301,54.681621,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.491396,65.832441,105.511175,120.377886,117.526278,120.625670,54.704414,14.404471,103.648857,3.828656,65.759664,45.642298,119.764208,104.108563,118.970021,102.762447,94.463509,98.853060,-0.056595,0.033273,32.025740,-235.648737,102.061268,3.617232,22.217111,9.110665,14.471919,745.304508,15.273079,476551.055881,0.978057,15.487791,1.928055,2.343164,0.075193,0.052880,98.653039,81.480761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387157,74.968335,88.550688,100.000000,41.672447,55.126582,65.000000,63.656886,17.632911,43.759494,44.029754,0.210186,23.135850,73.394803,54.685565,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.874912,65.816166,105.569658,120.364815,117.566831,120.623858,54.753232,14.392341,103.592762,3.826942,65.855278,45.742737,119.745210,104.023637,118.965919,102.819745,94.460238,98.902145,-0.056962,0.033282,32.025740,-235.656130,101.853837,3.615335,22.204327,9.067969,0.364495,18.754793,15.287094,476559.461141,0.976902,15.499059,1.859110,2.344709,0.074768,0.052495,98.705983,81.480716,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387386,74.959900,88.538867,100.000000,41.695971,55.126582,65.000000,63.997359,17.632911,43.759494,44.037804,0.210096,23.141818,72.948973,54.688555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.217207,65.820027,105.498512,120.346738,117.588710,120.626903,54.694231,14.390628,103.485633,3.824621,65.905428,45.680923,119.734730,104.180766,118.938541,102.733936,94.469961,98.982216,-0.057167,0.033277,32.025740,-235.657516,101.650949,3.613397,22.183881,9.058846,2.082107,107.248548,15.513827,476960.841565,0.991484,16.108181,1.882016,2.371496,0.075336,0.052815,98.712852,81.481989,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387915,74.973627,88.538912,100.000000,41.712188,55.126582,65.000000,63.766858,17.632911,43.759494,44.044214,0.209336,23.120560,73.809987,54.689017,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.938625,65.837958,105.489875,120.330330,117.603999,120.619078,54.738911,14.387203,103.441021,3.823580,65.974505,45.746534,119.715580,104.124667,118.954313,102.729696,94.451747,98.900926,-0.057295,0.033259,32.025740,-235.658164,101.712951,3.612398,22.185071,9.111296,9.599509,494.063616,15.351305,476662.359834,0.981264,15.636650,1.917194,2.352532,0.076105,0.053332,98.692714,81.515081,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.397512,74.981121,88.532753,100.000000,41.728172,55.126582,65.000000,63.561522,17.632911,43.759494,44.050541,0.208183,23.129089,73.067988,54.686489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.821078,65.860578,105.548367,120.336170,117.640711,120.630292,54.704436,14.388916,103.631994,3.821810,66.049166,45.786419,119.740504,104.128669,118.963955,102.693272,94.459947,98.924023,-0.057361,0.033243,32.025740,-235.661679,101.999865,3.610644,22.188172,9.049795,16.528836,851.235456,15.188328,476417.340781,0.974197,15.236692,1.959494,2.333150,0.074748,0.052450,98.712116,81.543464,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413070,74.999914,88.548319,100.000000,41.739089,55.126582,65.000000,63.746448,17.632911,43.759494,44.057482,0.210998,23.142900,72.554922,54.680893,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.190883,65.860578,105.556950,120.336170,117.695196,120.662464,54.697105,14.385205,103.544114,3.821097,66.015977,45.641551,119.715164,104.141317,118.922091,102.734055,94.444556,98.905131,-0.057466,0.033268,32.025740,-235.665552,101.843438,3.610107,22.196628,9.086162,22.315667,1149.411459,15.309750,476652.298619,0.980010,15.583098,1.924893,2.347421,0.074918,0.052550,98.711247,81.506143,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377603,75.011209,88.547034,100.000000,41.765290,55.126582,65.000000,63.821593,17.632911,43.759494,44.064663,0.209648,23.105487,73.539876,54.690177,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.091642,65.870508,105.541594,120.331164,117.732452,120.687787,54.678554,14.389487,103.517505,3.820058,65.906601,45.768147,119.696340,104.248984,118.912274,102.607138,94.439650,98.859460,-0.057508,0.033277,32.025740,-235.660944,101.925872,3.609126,22.159666,9.103002,25.520324,1314.919484,15.374443,476798.631011,0.983598,15.744785,1.931701,2.354882,0.075108,0.051762,98.660600,81.467592,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.375117,74.979446,88.544123,100.000000,41.780793,55.126582,65.000000,63.600979,17.632911,43.759494,44.071592,0.211588,23.071554,72.865324,54.692400,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.474884,65.840165,105.515291,120.305022,117.740871,120.690401,54.690177,14.391770,103.554110,3.818170,65.835517,45.685151,119.691807,104.180108,118.904202,102.745182,94.435751,98.868763,-0.057482,0.033275,32.025740,-235.658334,101.846087,3.607633,22.184981,9.063750,22.515939,1159.873775,15.215860,476697.564254,0.975157,15.308213,1.934816,2.335802,0.076008,0.052457,98.661537,81.459132,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.381100,74.995304,88.556847,100.000000,41.798117,55.126582,65.000000,63.653738,17.632911,43.759494,44.078309,0.208625,23.140755,72.578091,54.686912,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.895378,65.798787,105.563404,120.285833,117.805462,120.693360,54.703310,14.389201,103.537486,3.816657,65.766313,45.619881,119.694356,104.067937,118.913821,102.786781,94.447402,98.916146,-0.057461,0.033272,32.025740,-235.659433,101.867503,3.606222,22.167131,9.057385,16.917861,871.288228,15.260752,476893.523502,0.978076,15.435034,1.910037,2.340602,0.075277,0.052062,98.621749,81.445576,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374264,75.007060,88.540153,100.000000,41.814050,55.126582,65.000000,64.032313,17.632911,43.759494,44.083988,0.211134,23.056787,72.124688,54.695852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.613354,65.798787,105.499594,120.285833,117.849671,120.704949,54.702091,14.385776,103.508892,3.814420,65.797051,45.616944,119.676816,104.129456,118.895867,102.763799,94.453943,98.928555,-0.057476,0.033270,32.025740,-235.661714,101.996073,3.604263,22.149082,9.085080,13.678483,704.472414,15.530668,477303.407626,0.992698,16.135573,1.919982,2.372469,0.074895,0.053180,98.634685,81.449761,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.388050,75.020786,88.550395,100.000000,41.833686,55.126582,65.000000,63.796512,17.632911,43.759494,44.089161,0.207130,23.102115,74.443060,54.684522,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.400613,65.774237,105.485374,120.262194,117.863717,120.733812,54.732703,14.389915,103.554380,3.812997,65.773998,45.645448,119.650016,104.112655,118.916547,102.742186,94.455691,98.855481,-0.057461,0.033243,32.025740,-235.662150,101.958443,3.602817,22.185251,9.064904,18.118261,932.609024,15.349374,476924.689522,0.982190,15.595059,1.939129,2.351320,0.075420,0.053008,98.663321,81.424105,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.380454,75.022298,88.540379,100.000000,41.845550,55.126582,65.000000,63.975193,17.632911,43.759494,44.094611,0.209469,23.079018,72.699673,54.686116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.673587,65.756582,105.459915,120.251904,117.888441,120.782451,54.679370,14.375930,103.535655,3.809844,65.818056,45.663625,119.659166,103.982198,118.884477,102.691694,94.473995,98.817826,-0.057377,0.033233,32.025740,-235.668457,101.964689,3.600080,22.151048,9.082159,8.895284,458.317370,15.465944,477156.461083,0.989120,15.929431,1.940652,2.364754,0.075131,0.053094,98.689972,81.428358,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.373963,75.017072,88.518609,100.000000,41.861701,55.126582,65.000000,63.563221,17.632911,43.759494,44.102064,0.209024,23.109039,74.667733,54.686558,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.147061,65.765961,105.489538,120.264419,117.904924,120.813563,54.709232,14.387489,103.558001,3.808354,65.810533,45.783368,119.647988,104.076858,118.873285,102.676036,94.419486,98.849790,-0.057201,0.033254,32.025740,-235.665556,101.737058,3.598924,22.153482,9.051201,17.326032,892.212860,15.561550,477378.202516,0.993936,16.158182,1.891407,2.375764,0.076317,0.052666,98.653776,81.421330,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.364641,75.032127,88.484429,100.000000,41.876306,55.126582,65.000000,63.963052,17.632911,43.759494,44.107902,0.209291,23.085491,74.290319,54.693698,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.424993,65.762651,105.460874,120.264419,117.915263,120.809468,54.746854,14.389772,103.558650,3.806720,65.821116,45.766971,119.624106,104.074561,118.861939,102.612965,94.466087,98.806529,-0.057193,0.033260,32.025740,-235.660332,101.864158,3.597528,22.175966,9.076047,23.818427,1225.699179,15.440343,477304.896219,0.988596,15.815678,1.848620,2.360677,0.076892,0.053899,98.642759,81.431383,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.371314,75.055683,88.524452,100.000000,41.897804,55.126582,65.000000,63.682539,17.632911,43.759494,44.114060,0.209917,23.089404,73.868749,54.686253,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.945673,65.762651,105.478293,120.264419,117.926095,120.801963,54.747017,14.387489,103.513546,3.804117,65.781591,45.859064,119.618550,104.090599,118.871298,102.718899,94.443728,98.786779,-0.057290,0.033256,32.025740,-235.659839,102.187213,3.594837,22.182673,9.108141,25.252961,1299.516630,15.238905,477230.076575,0.976966,15.265188,1.923913,2.336576,0.076329,0.052251,98.617289,81.434886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.360888,75.050252,88.492597,100.000000,41.914541,55.126582,65.000000,63.504283,17.632911,43.759494,44.119866,0.210186,23.105920,72.812029,54.692852,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.642510,65.756582,105.457296,120.241336,117.946977,120.791627,54.662105,14.374360,103.578213,3.802589,65.727154,45.710300,119.597674,104.084995,118.866890,102.615806,94.423788,98.834049,-0.057277,0.033256,32.025740,-235.677051,101.996894,3.593559,22.173658,9.078661,17.153222,884.075503,15.111073,476905.631163,0.969694,14.935321,1.849181,2.321649,0.074531,0.051240,98.641599,81.411777,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.349609,75.041910,88.474954,100.000000,41.929166,55.126582,65.000000,63.782806,17.632911,43.759494,44.125574,0.210908,23.052424,71.986038,54.686725,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.418216,65.729549,105.471750,120.208520,117.940475,120.801225,54.815034,14.385634,103.532938,3.800870,65.770732,45.679015,119.611968,104.159576,118.846251,102.728941,94.454527,98.871768,-0.057406,0.033239,32.025740,-235.665451,101.952367,3.592110,22.183683,9.048929,13.443790,690.958589,15.324799,477265.635983,0.980993,15.499462,1.858694,2.346795,0.074744,0.051834,98.687452,81.418828,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363464,75.074678,88.491288,100.000000,41.948290,55.126582,65.000000,63.972067,17.632911,43.759494,44.131412,0.206999,23.101394,72.910652,54.686657,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.790038,65.707758,105.528304,120.199065,117.981717,120.836186,54.669801,14.384064,103.460436,3.799119,65.793900,45.580795,119.598828,104.112857,118.856657,102.705207,94.452488,98.851099,-0.057366,0.033219,32.025740,-235.667021,102.154256,3.590988,22.157106,9.105040,22.222754,1145.197471,15.454886,477477.050361,0.989739,15.852583,1.909376,2.362262,0.075603,0.051470,98.715931,81.422900,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.357456,75.065809,88.514007,100.000000,41.960515,55.126582,65.000000,64.116099,17.632911,43.759494,44.136325,0.207392,23.076404,73.278019,54.684995,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.432272,65.707758,105.448825,120.199065,117.963234,120.860637,54.765548,14.385919,103.547606,3.796935,65.804368,45.599868,119.583924,104.065637,118.849195,102.707877,94.462682,98.764804,-0.057521,0.033175,32.025740,-235.662225,102.360712,3.588836,22.158711,9.063155,32.848661,1689.819137,15.558345,477563.512246,0.992454,16.092500,1.903161,2.374516,0.075838,0.052945,98.711627,81.429564,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.353727,75.069109,88.509247,100.000000,41.975259,55.126582,65.000000,63.913139,17.632911,43.759494,44.141265,0.207568,23.100961,75.161317,54.685742,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.870404,65.701965,105.474876,120.192947,117.949433,120.867861,54.712613,14.388202,103.540410,3.793698,65.826316,45.584446,119.575665,104.011647,118.822469,102.646598,94.447761,98.859808,-0.057634,0.033164,32.025740,-235.659288,101.935030,3.585956,22.154600,9.037480,41.677904,2146.092358,15.404757,477405.571814,0.986266,15.628734,1.891763,2.356066,0.075180,0.054092,98.674295,81.402133,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.330090,75.073623,88.472698,100.000000,41.990975,55.126582,65.000000,64.131425,17.632911,43.759494,44.146557,0.208802,23.073772,74.278310,54.684513,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.170930,65.704447,105.399829,120.176817,117.985539,120.864845,54.719814,14.384064,103.424317,3.793309,65.776300,45.742257,119.556337,104.062636,118.836106,102.637082,94.470030,98.907907,-0.057539,0.033161,32.025740,-235.663427,102.035313,3.585737,22.157899,9.097647,24.788838,1276.267039,15.554699,477733.266641,0.993439,16.053950,1.825445,2.373249,0.075547,0.052243,98.664749,81.400177,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.322518,75.064022,88.456950,100.000000,42.015802,55.126582,65.000000,64.183584,17.632911,43.759494,44.153851,0.209024,23.099609,74.938004,54.692941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.139175,65.700861,105.471949,120.180154,117.984099,120.862536,54.722081,14.390914,103.457807,3.791498,65.794821,45.618670,119.521840,104.040205,118.762687,102.718902,94.427172,98.885700,-0.057474,0.033164,32.025740,-235.660988,101.885205,3.584326,22.157142,9.042961,20.403761,1050.455388,15.363597,477475.621459,0.983801,15.527781,1.902151,2.350656,0.075706,0.052978,98.628107,81.409071,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.308454,75.065281,88.437750,100.000000,42.030141,55.126582,65.000000,63.723792,17.632911,43.759494,44.159287,0.211225,23.072960,73.579727,54.693285,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.933547,65.695620,105.484437,120.196006,117.986076,120.849113,54.700743,14.390486,103.505266,3.790725,65.795649,45.652029,119.540493,104.053354,118.791181,102.703805,94.446126,98.833198,-0.057644,0.033134,32.025740,-235.661089,102.230347,3.583789,22.179229,9.071287,13.912319,716.533139,15.217157,477203.483878,0.976471,15.175570,1.911146,2.333355,0.076199,0.051721,98.651391,81.405795,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.308683,75.087369,88.420693,100.000000,42.044515,55.126582,65.000000,63.755823,17.632911,43.759494,44.164600,0.207743,23.079794,72.800994,54.687060,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.792372,65.695620,105.389533,120.196006,118.001430,120.835820,54.677235,14.388488,103.500653,3.788579,65.841684,45.783880,119.540056,104.095197,118.782888,102.722343,94.447000,98.798062,-0.057471,0.033125,32.025740,-235.662433,102.079059,3.581968,22.181212,9.098621,13.463576,693.719478,15.243063,477308.331982,0.977158,15.209377,1.939572,2.336595,0.075887,0.052214,98.629378,81.428382,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.309050,75.088147,88.413856,100.000000,42.054577,55.126582,65.000000,63.876751,17.632911,43.759494,44.169842,0.210321,23.075629,72.165136,54.686676,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.965261,65.695345,105.387319,120.188775,118.002384,120.821649,54.667599,14.379783,103.407614,3.786679,65.829951,45.650585,119.523733,103.990140,118.792073,102.698318,94.457753,98.856123,-0.057256,0.033088,32.025740,-235.667218,101.993179,3.580268,22.168988,9.045269,17.648385,909.504743,15.334269,477349.088017,0.982329,15.446763,1.886484,2.347565,0.074858,0.052256,98.677417,81.439300,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310453,75.131202,88.442962,100.000000,42.067517,55.126582,65.000000,63.973996,17.632911,43.759494,44.175201,0.208007,23.085437,73.813641,54.777776,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.596086,65.690379,105.490697,120.180432,118.030891,120.816679,54.761222,14.392483,103.479316,3.785390,65.821784,45.691875,119.516194,103.962599,118.767244,102.637841,94.444558,98.828177,-0.057254,0.033069,32.025740,-235.658764,102.111933,3.579107,22.169565,9.133690,19.110621,983.176884,15.379528,477394.552100,0.986042,15.613832,1.862761,2.352846,0.075635,0.052875,98.650633,81.428769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.268102,75.139772,88.415865,100.000000,42.087749,55.126582,65.000000,63.876630,17.632911,43.759494,44.180567,0.207480,23.103558,73.124100,54.754418,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.982342,65.683207,105.471964,120.173758,118.016341,120.823500,54.685768,14.389487,103.552481,3.782270,65.846216,45.619192,119.525411,103.988884,118.789433,102.663692,94.442542,98.831546,-0.057293,0.033052,32.025740,-235.658658,101.923915,3.576612,22.176615,9.082484,28.296329,1457.759158,15.300094,477192.000706,0.981939,15.409011,1.889763,2.343750,0.075015,0.052865,98.653443,81.457428,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.286124,75.151937,88.410179,100.000000,42.110687,55.126582,65.000000,64.104756,17.632911,43.759494,44.185762,0.207218,23.092848,73.555751,54.684542,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.941969,65.683207,105.457690,120.173758,117.996577,120.824374,54.744815,14.386490,103.529708,3.780477,65.858225,45.761739,119.484114,104.036435,118.763009,102.642767,94.411489,98.802431,-0.057364,0.033037,32.025740,-235.664595,101.573716,3.575099,22.172936,9.037768,36.761076,1891.799958,15.481800,477456.877281,0.989114,15.841549,1.884787,2.365470,0.074833,0.052209,98.611291,81.430407,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255348,75.134087,88.372814,100.000000,42.120305,55.126582,65.000000,63.884566,17.632911,43.759494,44.190862,0.209113,23.115404,74.618296,54.681779,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.247151,65.691207,105.492252,120.170977,117.961499,120.847940,54.746449,14.381352,103.436478,3.777328,65.858064,45.725576,119.496755,104.014448,118.747781,102.612368,94.424641,98.949760,-0.057608,0.033029,32.025740,-235.668099,102.179608,3.571989,22.163993,9.109097,24.521356,1261.881355,15.306756,477201.300999,0.981189,15.376698,1.888996,2.344742,0.075512,0.052685,98.577412,81.424925,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.255027,75.146141,88.362502,100.000000,42.142586,55.126582,65.000000,63.913907,17.632911,43.759494,44.198144,0.210006,23.114845,73.868054,54.692390,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.888636,65.697551,105.466806,120.175426,117.946193,120.867112,54.648368,14.389344,103.549233,3.776791,65.810489,45.670542,119.512791,104.098671,118.770513,102.714072,94.434768,98.716156,-0.057728,0.033032,32.025740,-235.662557,101.903703,3.571688,22.178670,9.070295,25.841656,1332.211367,15.322496,477303.187220,0.981104,15.424396,1.901112,2.346530,0.074164,0.052972,98.525665,81.413097,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.281494,75.156402,88.369452,100.000000,42.162215,55.126582,65.000000,63.738244,17.632911,43.759494,44.203662,0.208404,23.103612,73.273779,54.691141,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.816156,65.684311,105.426649,120.176817,117.945949,120.874807,54.705632,14.389772,103.523511,3.776657,65.761001,45.812129,119.480604,103.961524,118.735145,102.659251,94.395448,98.767841,-0.057799,0.033016,32.025740,-235.662129,101.914574,3.571623,22.190985,9.072206,14.373485,740.218660,15.196474,477165.660728,0.974021,15.072657,1.983731,2.331467,0.075289,0.052265,98.529880,81.385461,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.257026,75.158442,88.342036,100.000000,42.169558,55.126582,65.000000,63.948220,17.632911,43.759494,44.209044,0.206956,23.070111,72.361955,54.689951,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.963610,65.663623,105.386219,120.177095,117.945813,120.883452,54.707618,14.390057,103.499608,3.777026,65.738476,45.616677,119.468117,104.097094,118.746207,102.700770,94.418278,98.709360,-0.057799,0.033003,32.025740,-235.661681,102.032170,3.571962,22.189236,9.100424,2.649781,136.455847,15.353588,477479.091189,0.984501,15.501798,1.821702,2.349521,0.074850,0.052489,98.525308,81.407821,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.243008,75.189442,88.317508,100.000000,42.188327,55.126582,65.000000,64.005187,17.632911,43.759494,44.215734,0.208891,23.139997,73.672357,54.695055,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.239408,65.647624,105.392384,120.194059,117.924213,120.892793,54.747519,14.392912,103.494780,3.776937,65.713328,45.710171,119.450027,104.103874,118.730845,102.587257,94.388950,98.807873,-0.057650,0.032990,32.025740,-235.661930,101.868602,3.571794,22.169998,9.054717,15.321983,788.461561,15.379569,477630.023022,0.985246,15.574347,1.894654,2.352425,0.075009,0.052213,98.533851,81.407525,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.234674,75.206303,88.302998,100.000000,42.200118,55.126582,65.000000,63.914464,17.632911,43.759494,44.220306,0.207743,23.099375,74.313305,54.691594,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.487324,65.647624,105.473270,120.194059,117.937495,120.894836,54.673002,14.395480,103.426744,3.775872,65.642802,45.727034,119.491083,104.061620,118.704398,102.600582,94.392065,98.781059,-0.057576,0.032978,32.025740,-235.658381,102.150825,3.570731,22.194699,9.109457,24.398221,1257.231437,15.307262,477473.099223,0.981683,15.379241,1.833769,2.343811,0.076937,0.053013,98.584326,81.392262,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.252765,75.239981,88.304916,100.000000,42.220171,55.126582,65.000000,63.746134,17.632911,43.759494,44.224921,0.210546,23.073068,73.278785,54.696609,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.389607,65.632452,105.507996,120.210745,117.965237,120.900102,54.681620,14.390343,103.486818,3.776158,65.618525,45.699318,119.491345,104.019349,118.736081,102.638308,94.400287,98.827016,-0.057434,0.032968,32.025740,-235.662865,102.115177,3.570677,22.208222,9.091499,25.121262,1294.285472,15.186793,477356.325161,0.974438,15.038178,1.927192,2.329659,0.077566,0.054038,98.595322,81.428451,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.250970,75.263762,88.315229,100.000000,42.239213,55.126582,65.000000,64.197496,17.632911,43.759494,44.229477,0.207392,23.142936,73.103746,54.682319,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.966627,65.594938,105.475067,120.186829,117.967960,120.897570,54.712443,14.377214,103.423841,3.774630,65.635531,45.668971,119.466588,103.944876,118.712078,102.568952,94.438622,98.851758,-0.057314,0.032987,32.025740,-235.670767,101.860410,3.569331,22.207915,9.037913,18.427614,948.883738,15.536033,477893.505099,0.993900,15.928215,1.906635,2.370861,0.075645,0.053039,98.613009,81.380980,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.238493,75.264952,88.295349,100.000000,42.254442,55.126582,65.000000,64.281484,17.632911,43.759494,44.234357,0.209336,23.083688,73.789201,54.685358,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.080904,65.576457,105.425297,120.178486,117.959191,120.889956,54.814698,14.385634,103.390094,3.772847,65.682426,45.685512,119.469726,103.987321,118.728574,102.639466,94.433872,98.774803,-0.057115,0.032981,32.025740,-235.664961,102.167247,3.567926,22.197746,9.094005,15.275758,785.119432,15.585969,477942.482028,0.996147,16.029527,1.928303,2.376863,0.075181,0.052416,98.579777,81.379843,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.232692,75.280622,88.302750,100.000000,42.273616,55.126582,65.000000,63.955172,17.632911,43.759494,44.237954,0.206564,23.107849,75.152071,54.681346,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.129284,65.576457,105.484564,120.178486,117.947217,120.879037,54.710827,14.389629,103.423018,3.770481,65.680033,45.627782,119.461226,104.063458,118.701996,102.558387,94.415411,98.856012,-0.057020,0.032994,32.025740,-235.663906,102.012489,3.565232,22.210999,9.092725,13.514176,695.899127,15.319867,477373.710733,0.981467,15.306992,1.906057,2.345630,0.075692,0.051653,98.582676,81.385666,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.234073,75.319108,88.303247,100.000000,42.284558,55.126582,65.000000,63.886112,17.632911,43.759494,44.241960,0.208227,23.146488,73.183284,54.768659,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.829028,65.581422,105.428128,120.171811,117.944070,120.910777,54.649946,14.393054,103.535619,3.766480,65.692873,45.715999,119.466979,103.990816,118.703828,102.718597,94.427913,98.814546,-0.056860,0.033008,32.025740,-235.661461,101.863361,3.560877,22.194952,9.062650,0.135490,6.984688,15.259064,477241.580271,0.976802,15.153642,1.860760,2.338580,0.075511,0.051664,98.583479,81.372974,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.246778,75.307424,88.293499,100.000000,42.307026,55.126582,65.000000,63.865824,17.632911,43.759494,44.248047,0.208448,23.143387,73.870732,54.682801,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.321827,65.581422,105.352514,120.150398,117.926633,120.927732,54.694019,14.384349,103.505830,3.765034,65.700443,45.708106,119.449697,104.050162,118.704985,102.637693,94.478433,98.849099,-0.056863,0.033021,32.025740,-235.666735,101.901972,3.559749,22.180491,9.092419,5.419358,279.150211,15.246448,477207.332608,0.977416,15.096624,1.932033,2.337386,0.075539,0.052060,98.600051,81.363670,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.266228,75.335853,88.311484,100.000000,42.318313,55.126582,65.000000,64.058904,17.632911,43.759494,44.252533,0.207787,23.073177,73.220298,54.682280,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.082676,65.574802,105.431175,120.123978,117.879708,120.941426,54.713080,14.387774,103.515302,3.762847,65.674212,45.671571,119.441609,104.094974,118.687854,102.620420,94.461362,98.811224,-0.056818,0.033016,32.025740,-235.664781,102.177056,3.557569,22.155122,9.051453,16.393169,844.115269,15.374463,477526.226924,0.985973,15.456216,1.892569,2.351783,0.075455,0.052922,98.583056,81.377864,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.250643,75.341371,88.309317,100.000000,42.328667,55.126582,65.000000,63.762595,17.632911,43.759494,44.257020,0.209782,23.086357,73.756886,54.688614,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.547322,65.569285,105.495504,120.089772,117.864051,120.957509,54.702328,14.387489,103.429212,3.762130,65.664456,45.708647,119.426811,104.005044,118.673822,102.614104,94.440571,98.739929,-0.056721,0.033011,32.025740,-235.666536,101.558888,3.556552,22.175317,9.046243,23.042908,1186.756115,15.145313,477128.415565,0.973559,14.875129,1.864516,2.324543,0.076187,0.052881,98.568380,81.340377,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.242885,75.358391,88.317215,100.000000,42.349212,55.126582,65.000000,63.910068,17.632911,43.759494,44.261280,0.207174,23.083797,72.888666,54.685958,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.114379,65.569285,105.499116,120.089772,117.904658,120.949360,54.706148,14.391199,103.484079,3.759927,65.668552,45.648357,119.416089,104.013498,118.687832,102.710549,94.471175,98.926469,-0.056810,0.033023,32.025740,-235.658415,102.104939,3.554218,22.189561,9.091084,26.204753,1349.503251,15.265543,477379.909646,0.978987,15.149897,1.856960,2.338618,0.075110,0.052742,98.609686,81.366127,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.243991,75.366501,88.330574,100.000000,42.372987,55.126582,65.000000,64.236712,17.632911,43.759494,44.265540,0.211225,23.107597,72.768489,54.691908,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.026135,65.560734,105.367960,120.044443,117.927640,120.940079,54.773877,14.380782,103.496379,3.757879,65.606353,45.624457,119.427856,103.933230,118.655230,102.642437,94.430378,98.803742,-0.056480,0.033039,32.025740,-235.670466,102.086689,3.552254,22.186495,9.085477,23.556145,1211.604115,15.517332,477862.845811,0.992217,15.778450,1.831370,2.368167,0.075091,0.051491,98.600787,81.378752,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261805,75.361551,88.317103,100.000000,42.389161,55.126582,65.000000,63.906957,17.632911,43.759494,44.269684,0.208271,23.136193,74.900047,54.683195,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.387620,65.538943,105.392623,120.021361,117.918673,120.932435,54.673526,14.390200,103.402015,3.755925,65.586448,45.658241,119.392920,103.961134,118.672098,102.640284,94.428742,98.811855,-0.056509,0.033037,32.025740,-235.660558,101.897217,3.550264,22.183989,9.070259,15.741188,811.129912,15.264073,477359.513301,0.978405,15.107013,1.922065,2.338481,0.075827,0.051101,98.590327,81.407390,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.261368,75.370600,88.335764,100.000000,42.388814,55.126582,65.000000,63.956351,17.632911,43.759494,44.274011,0.208669,23.095552,72.264603,54.693069,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.428192,65.520186,105.381050,120.015800,117.940060,120.929751,54.658821,14.390200,103.442547,3.751268,65.614960,45.638748,119.373981,104.046362,118.647636,102.609807,94.423029,98.658735,-0.056362,0.033054,32.025740,-235.657781,102.015671,3.546030,22.146756,9.072170,1.263191,65.108665,15.279101,477462.152796,0.979202,15.202523,1.883077,2.340151,0.075921,0.052226,98.562157,81.371700,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.246338,75.365950,88.338134,100.000000,42.410542,55.126582,65.000000,64.368374,17.632911,43.759494,44.278978,0.208625,23.094416,73.361570,54.687316,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.679945,65.516324,105.404930,120.013019,117.944343,120.927728,54.644851,14.390771,103.394414,3.748690,65.655068,45.622101,119.364694,103.937494,118.648944,102.553336,94.420139,98.756924,-0.056338,0.033092,32.025740,-235.662601,101.853083,3.543576,22.147982,9.042907,-0.419763,-21.641371,15.567416,477857.169338,0.996372,15.938388,1.889988,2.374370,0.074876,0.052416,98.550849,81.360577,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296606,75.399895,88.354313,100.000000,42.423300,55.126582,65.000000,64.368969,17.632911,43.759494,44.282495,0.209246,23.089584,74.603368,54.683667,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.260474,65.516324,105.342645,120.013019,117.952681,120.923019,54.765163,14.388773,103.450436,3.744621,65.696233,45.692063,119.371495,103.960034,118.631400,102.613922,94.410617,98.695343,-0.056343,0.033080,32.025740,-235.663782,101.965459,3.539713,22.131701,9.080374,9.115443,468.924996,15.545914,477798.095511,0.995573,15.871240,1.796062,2.371941,0.074464,0.051513,98.525309,81.371792,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.310003,75.394674,88.342692,100.000000,42.432651,55.126582,65.000000,64.239746,17.632911,43.759494,44.286387,0.209514,23.029579,74.516141,54.689902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.974728,65.525979,105.361464,120.018859,117.975150,120.906715,54.791995,14.403757,103.424234,3.741912,65.683923,45.765200,119.349699,103.930850,118.612327,102.547742,94.424844,98.735629,-0.056296,0.033095,32.025740,-235.644714,101.861011,3.537051,22.154455,9.095826,19.528314,1004.101516,15.436448,477611.576940,0.989650,15.567871,1.862859,2.359111,0.075189,0.052664,98.498520,81.338740,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.296100,75.391558,88.346867,100.000000,42.447162,55.126582,65.000000,63.912240,17.632911,43.759494,44.290651,0.207130,23.052676,73.771598,54.690836,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.236963,65.539219,105.381004,120.008569,117.956521,120.894380,54.731035,14.387203,103.377281,3.739676,65.702975,45.695691,119.354843,103.908734,118.607264,102.533470,94.429280,98.716137,-0.056461,0.033118,32.025740,-235.661268,101.427097,3.534481,22.145134,9.019486,25.790413,1327.561449,15.167265,477200.414288,0.973543,14.882112,1.832306,2.327476,0.076839,0.053874,98.520201,81.329731,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.293660,75.404797,88.353771,100.000000,42.462895,55.126582,65.000000,64.077017,17.632911,43.759494,44.294710,0.207919,23.084608,72.392584,54.686942,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
