OSU 80 Ton Compressor Load Stand
44.814749,65.534529,105.378453,119.994665,117.948959,120.898790,54.767763,14.388488,103.408474,3.736312,65.675157,45.741808,119.339955,103.937010,118.593928,102.539155,94.435666,98.661430,-0.056433,0.033160,32.025740,-235.665374,101.975453,3.531293,22.154041,9.071684,25.078918,1290.071484,15.295293,477323.000257,0.979749,15.228462,1.844300,2.342682,0.075573,0.053249,98.559882,81.347270,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.304868,75.415951,88.372387,100.000000,42.478197,55.126582,65.000000,64.510937,17.632911,43.759494,44.299221,0.209559,23.072654,73.843852,54.683037,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.739254,65.527909,105.409010,119.973252,117.929785,120.918718,54.627042,14.389344,103.412272,3.732866,65.655483,45.621648,119.325569,103.925925,118.602701,102.583363,94.389087,98.762516,-0.056438,0.033162,32.025740,-235.661251,102.258247,3.527919,22.163885,9.091373,9.467189,488.251219,15.628458,477812.754600,0.998727,16.118646,1.827177,2.382193,0.076072,0.052475,98.544827,81.349932,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.323234,75.420211,88.384369,100.000000,42.500422,55.126582,65.000000,64.217049,17.632911,43.759494,44.304608,0.206088,23.032284,75.166167,54.692941,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.150798,65.527909,105.355472,119.973252,117.890459,120.927044,54.769169,14.386062,103.379244,3.728451,65.676330,45.723951,119.322015,103.959940,118.586179,102.579918,94.413418,98.663085,-0.056433,0.033186,32.025740,-235.662409,102.103717,3.523677,22.167041,9.054176,5.096292,262.148947,15.368815,477393.869189,0.983981,15.426232,1.785181,2.351423,0.075885,0.052632,98.585912,81.379139,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.343510,75.436266,88.398313,100.000000,42.511894,55.126582,65.000000,64.248888,17.632911,43.759494,44.308523,0.208404,23.086050,73.338941,54.693521,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.961259,65.517152,105.324317,119.961850,117.872046,120.943690,54.652578,14.381067,103.414455,3.725293,65.656427,45.569676,119.327093,103.989625,118.588514,102.520000,94.429124,98.745914,-0.056427,0.033191,32.025740,-235.667894,101.581346,3.520818,22.155717,9.077796,0.747192,38.516945,15.409825,477622.699396,0.988489,15.509085,1.897551,2.356074,0.075356,0.051584,98.538515,81.358235,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.355087,75.446138,88.407632,100.000000,42.523247,55.126582,65.000000,63.994166,17.632911,43.759494,44.312284,0.210366,23.062412,74.773017,54.697003,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.152111,65.507222,105.340919,119.963797,117.850892,120.976854,54.688762,14.393768,103.388258,3.722051,65.625822,45.672530,119.301395,103.864424,118.579675,102.527159,94.415054,98.668342,-0.056304,0.033210,32.025740,-235.656663,101.933743,3.517397,22.140049,9.042402,1.049507,54.065109,15.218743,477305.712569,0.976131,15.022736,1.808504,2.333413,0.075889,0.053047,98.512863,81.318153,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.325465,75.413772,88.391025,100.000000,42.528070,55.126582,65.000000,64.104273,17.632911,43.759494,44.316275,0.209693,23.030841,73.025320,54.691299,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.772185,65.495912,105.329075,119.960738,117.845151,120.999394,54.668008,14.389201,103.397584,3.719031,65.589762,45.582521,119.296141,103.829430,118.566166,102.492116,94.441648,98.709483,-0.056448,0.033204,32.025740,-235.665804,102.016140,3.514443,22.124471,9.034270,6.107600,314.751147,15.299147,477454.750516,0.982850,15.235547,1.846712,2.342557,0.075355,0.051980,98.453818,81.298885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.331931,75.411137,88.388566,100.000000,42.546788,55.126582,65.000000,63.991643,17.632911,43.759494,44.319925,0.208802,23.045482,72.726351,54.694810,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.726514,65.495912,105.297873,119.960738,117.857710,121.004525,54.678554,14.376358,103.345352,3.717308,65.589417,45.584134,119.303312,103.867789,118.563918,102.600528,94.453813,98.780872,-0.056674,0.033224,32.025740,-235.678811,101.853191,3.512623,22.141473,9.091138,19.180479,988.262732,15.221082,477464.760456,0.977885,15.000502,1.810292,2.333023,0.075468,0.053489,98.404897,81.301820,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.356488,75.441349,88.410971,100.000000,42.562541,55.126582,65.000000,64.219227,17.632911,43.759494,44.323481,0.208051,23.060573,72.587516,54.695006,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.795830,65.481569,105.278383,119.949614,117.880665,120.999719,54.708281,14.389487,103.364201,3.714989,65.570110,45.584268,119.261961,103.897931,118.561407,102.606812,94.425742,98.731969,-0.056427,0.033227,32.025740,-235.660944,101.576876,3.510134,22.115546,9.032089,24.955740,1285.130946,15.390454,477746.569609,0.987529,15.438046,1.810479,2.352556,0.075741,0.053639,98.423926,81.308531,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.343898,75.444073,88.405850,100.000000,42.569684,55.126582,65.000000,64.255398,17.632911,43.759494,44.326891,0.208536,23.046401,73.708353,54.688555,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.081170,65.466122,105.334181,119.944330,117.931195,121.003348,54.749501,14.377785,103.249534,3.714898,65.569788,45.607003,119.250017,103.857765,118.541199,102.471899,94.428654,98.683538,-0.056341,0.033242,32.025740,-235.671176,101.389126,3.510187,22.115870,9.066887,17.081812,878.989655,15.406345,477772.999011,0.988486,15.492199,1.844766,2.354261,0.074637,0.053637,98.428432,81.261121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.345372,75.447189,88.391319,100.000000,42.587878,55.126582,65.000000,64.225022,17.632911,43.759494,44.330607,0.210231,23.064486,74.050885,54.708116,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.579001,65.449021,105.346515,119.939603,117.925060,121.005504,54.690300,14.391627,103.386771,3.714453,65.608725,45.604602,119.282648,103.880605,118.557370,102.544250,94.436316,98.649551,-0.056307,0.033255,32.025740,-235.660764,101.756696,3.509731,22.141041,9.085242,13.610655,701.130285,15.370840,477744.237082,0.986197,15.395684,1.841021,2.350183,0.075702,0.052168,98.505927,81.277092,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.375682,75.454679,88.431526,100.000000,42.599723,55.126582,65.000000,64.062319,17.632911,43.759494,44.333794,0.207875,23.082787,73.708230,54.689745,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.840717,65.449021,105.281557,119.939603,117.888226,120.986569,54.715761,14.383350,103.276182,3.713050,65.625408,45.623452,119.269001,103.779248,118.549599,102.460677,94.418684,98.636540,-0.056202,0.033241,32.025740,-235.670675,102.117811,3.508697,22.131016,9.024678,24.073002,1239.503624,15.252958,477523.166504,0.978600,15.042995,1.806585,2.336545,0.076362,0.053186,98.487970,81.300546,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.390272,75.467961,88.442198,100.000000,42.616701,55.126582,65.000000,64.368536,17.632911,43.759494,44.336850,0.209469,23.060357,72.553335,54.695596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.659066,65.442125,105.221262,119.950726,117.871802,120.957095,54.742660,14.386490,103.284715,3.710949,65.661305,45.598652,119.278070,103.777316,118.548858,102.467076,94.404838,98.602624,-0.056183,0.033219,32.025740,-235.660511,101.629190,3.506228,22.131557,9.080212,20.987432,1080.098616,15.478994,477845.519537,0.991751,15.620505,1.776795,2.363142,0.076049,0.051790,98.519957,81.265603,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410618,75.451929,88.468054,100.000000,42.621935,55.126582,65.000000,64.228470,17.632911,43.759494,44.341251,0.210727,23.044220,74.463057,54.689607,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.571422,65.457296,105.255333,119.977423,117.893896,120.942245,54.693697,14.391056,103.280783,3.707784,65.631023,45.600945,119.235366,103.851243,118.495495,102.487778,94.379789,98.600988,-0.056307,0.033187,32.025740,-235.661988,101.837705,3.503102,22.132530,9.073378,25.558423,1316.517894,15.348322,477623.232616,0.984790,15.309974,1.785955,2.347901,0.074883,0.051463,98.533564,81.249997,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.363045,75.424785,88.431865,100.000000,42.628019,55.126582,65.000000,64.349183,17.632911,43.759494,44.345103,0.208227,23.052820,73.272374,54.687552,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.837626,65.466674,105.287932,119.989103,117.884966,120.924662,54.710011,14.386775,103.254438,3.704741,65.653689,45.629313,119.259409,103.833711,118.516425,102.446500,94.409924,98.537613,-0.056459,0.033224,32.025740,-235.662022,101.589665,3.500269,22.136479,9.061424,18.977054,977.219177,15.415204,477656.618669,0.988441,15.518463,1.777712,2.356101,0.074944,0.051422,98.586849,81.274044,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391330,75.436443,88.439875,100.000000,42.644535,55.126582,65.000000,64.418940,17.632911,43.759494,44.348632,0.208713,22.993518,73.152596,54.702451,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.039447,65.466398,105.276457,119.970749,117.883741,120.909977,54.651524,14.386347,103.313991,3.701308,65.643841,45.671281,119.244389,103.756562,118.491172,102.509634,94.421306,98.590891,-0.056627,0.033256,32.025740,-235.669148,101.628721,3.496495,22.134009,9.078409,13.741946,708.395782,15.458870,477741.418788,0.991377,15.637792,1.801693,2.361498,0.075481,0.052485,98.604603,81.259393,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.389142,75.426433,88.424938,100.000000,42.659155,55.126582,65.000000,64.269357,17.632911,43.759494,44.352481,0.209559,23.063080,74.240443,54.693472,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.781805,65.466398,105.256845,119.970749,117.880494,120.913991,54.765717,14.399191,103.320461,3.699253,65.625639,45.525099,119.235430,103.879662,118.493988,102.472443,94.395518,98.644219,-0.056753,0.033255,32.025740,-235.650750,101.830339,3.494509,22.117114,9.048605,15.372271,790.786520,15.343616,477426.905293,0.984508,15.331287,1.730266,2.348205,0.074541,0.053186,98.602618,81.259825,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.369326,75.407948,88.403842,100.000000,42.664665,55.126582,65.000000,64.152242,17.632911,43.759494,44.356073,0.209603,23.032879,73.515249,54.696855,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.592576,65.463364,105.194545,119.945721,117.857268,120.920547,54.795087,14.393768,103.307520,3.696811,65.634406,45.539980,119.246067,103.827290,118.501495,102.507439,94.463739,98.656263,-0.057062,0.033281,32.025740,-235.658950,101.692431,3.492389,22.137056,9.047288,29.412729,1512.250387,15.249957,477199.858083,0.980595,15.092481,1.753601,2.337428,0.074604,0.052825,98.656881,81.285692,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.399613,75.408818,88.447365,100.000000,42.677554,55.126582,65.000000,64.310208,17.632911,43.759494,44.359584,0.207130,23.068813,72.771756,54.692174,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.895786,65.456192,105.298373,119.923196,117.848876,120.926613,54.778128,14.397478,103.265304,3.695444,65.599774,45.666169,119.211189,103.776199,118.470896,102.497948,94.434861,98.517790,-0.057217,0.033294,32.025740,-235.651156,101.708215,3.490929,22.116069,9.081077,44.858301,2307.095775,15.361772,477458.617677,0.984765,15.397131,1.814122,2.350438,0.074490,0.052688,98.640980,81.224835,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.374803,75.370518,88.409348,100.000000,42.684930,55.126582,65.000000,64.437297,17.632911,43.759494,44.363159,0.207787,23.057598,73.289705,54.698330,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.185897,65.441021,105.272862,119.909013,117.857640,120.934353,54.710787,14.386490,103.249576,3.694824,65.553863,45.599139,119.218099,103.906712,118.508849,102.470336,94.448236,98.619765,-0.057555,0.033334,32.025740,-235.662961,101.862507,3.490274,22.131142,9.094258,44.419379,2287.333623,15.436439,477461.456539,0.988866,15.618708,1.753743,2.359015,0.076008,0.052752,98.657506,81.260121,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.376298,75.403342,88.454089,100.000000,42.705384,55.126582,65.000000,64.267061,17.632911,43.759494,44.366489,0.210276,23.052135,74.525287,54.687198,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.080463,65.441021,105.266920,119.909013,117.835353,120.927244,54.700646,14.408609,103.272023,3.694086,65.531195,45.737727,119.202926,103.815958,118.468516,102.508916,94.441089,98.641884,-0.057566,0.033354,32.025740,-235.640842,101.795378,3.489898,22.113761,9.048226,26.704319,1375.368421,15.319220,477319.846374,0.981876,15.251982,1.692411,2.345395,0.074976,0.053137,98.635939,81.256959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.390521,75.383276,88.432678,100.000000,42.711983,55.126582,65.000000,64.092814,17.632911,43.759494,44.369529,0.212641,23.049737,73.725614,54.684395,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.749510,65.420610,105.177313,119.893997,117.822703,120.883301,54.701025,14.391485,103.209299,3.694174,65.569351,45.505535,119.189083,103.875064,118.472727,102.435564,94.460491,98.544934,-0.057626,0.033368,32.025740,-235.657803,101.783801,3.490200,22.119801,9.082340,26.185371,1348.631391,15.186624,477091.163742,0.976180,14.894525,1.745477,2.329773,0.076211,0.053738,98.660071,81.248814,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.383362,75.393056,88.450592,100.000000,42.727663,55.126582,65.000000,64.789018,17.632911,43.759494,44.373421,0.208758,23.064612,72.222358,54.683234,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.969136,65.418955,105.227429,119.879536,117.851860,120.860062,54.886432,14.387346,103.176069,3.692914,65.554002,45.656199,119.195383,103.743165,118.482177,102.525464,94.472970,98.602664,-0.057608,0.033376,32.025740,-235.661778,101.577346,3.488647,22.135884,9.043917,42.563342,2184.744803,15.680201,477870.366130,1.003192,16.207910,1.767029,2.388063,0.074661,0.052182,98.662457,81.240602,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.396641,75.380709,88.480622,100.000000,42.730937,55.126582,65.000000,64.387783,17.632911,43.759494,44.376618,0.208846,23.062845,73.740201,54.692931,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.956727,65.407646,105.220792,119.883985,117.848260,120.851703,54.724750,14.393625,103.179896,3.691004,65.548916,45.718682,119.200505,103.816351,118.447627,102.473397,94.467615,98.577764,-0.057770,0.033406,32.025740,-235.659420,101.899011,3.486738,22.130691,9.053058,47.264604,2433.224805,15.356721,477139.152267,0.986344,15.389625,1.684471,2.350357,0.076076,0.052296,98.683621,81.228612,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.404121,75.359291,88.434618,100.000000,42.745993,55.126582,65.000000,64.263569,17.632911,43.759494,44.379851,0.210411,23.005058,73.562417,54.695773,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.810353,65.413714,105.200984,119.898446,117.849618,120.839394,54.805057,14.406469,103.255826,3.688659,65.558996,45.634875,119.184416,103.832793,118.456661,102.488522,94.514527,98.558123,-0.057733,0.033398,32.025740,-235.645433,101.788669,3.484802,22.119999,9.101217,37.528000,1929.144613,15.264538,476860.657934,0.977552,15.128044,1.709605,2.339992,0.075300,0.050916,98.715869,81.250453,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.431460,75.383617,88.444501,100.000000,42.756296,55.126582,65.000000,64.285792,17.632911,43.759494,44.382697,0.208271,23.044021,73.089783,54.694849,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.706155,65.413714,105.193561,119.898446,117.834077,120.866829,54.715386,14.386490,103.180933,3.687168,65.533359,45.525555,119.176480,103.796619,118.456966,102.411990,94.489571,98.661391,-0.057715,0.033392,32.025740,-235.667045,101.910149,3.483679,22.149172,9.044313,24.010750,1236.306805,15.267413,476829.938167,0.980641,15.131394,1.698738,2.340490,0.075379,0.051778,98.716315,81.266060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.427638,75.376102,88.407588,100.000000,42.761595,55.126582,65.000000,64.378471,17.632911,43.759494,44.386034,0.208007,23.046329,72.559973,54.688496,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.548323,65.405439,105.196650,119.895387,117.810472,120.876239,54.809458,14.376072,103.184080,3.687466,65.536627,45.562407,119.163335,103.698520,118.432805,102.405158,94.482267,98.504546,-0.057948,0.033411,32.025740,-235.675176,101.514840,3.483524,22.109596,9.038886,12.735680,654.631103,15.327749,476789.648816,0.982631,15.310625,1.639030,2.347694,0.076002,0.052295,98.656860,81.243491,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.417904,75.355693,88.369366,100.000000,42.774153,55.126582,65.000000,64.460711,17.632911,43.759494,44.388986,0.211908,23.020239,73.595150,54.697416,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.130467,65.399371,105.151775,119.884542,117.813976,120.871668,54.702161,14.386633,103.211475,3.686612,65.558858,45.624460,119.164337,103.841257,118.426736,102.368780,94.497053,98.497313,-0.057935,0.033427,32.025740,-235.665759,101.748438,3.482569,22.090574,9.072044,13.864715,714.062870,15.376535,477029.727483,0.986983,15.434153,1.731251,2.353000,0.075993,0.052897,98.676396,81.242536,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405706,75.370765,88.341205,100.000000,42.779693,55.126582,65.000000,64.571211,17.632911,43.759494,44.392114,0.210817,23.051234,73.923243,54.687660,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.494843,65.402957,105.165920,119.880370,117.787019,120.882394,54.650530,14.387631,103.168346,3.686327,65.609071,45.649825,119.161699,103.697647,118.439417,102.492828,94.488675,98.479213,-0.057896,0.033429,32.025740,-235.663290,102.030723,3.482189,22.101644,9.018638,18.651995,961.525703,15.448775,477180.763344,0.989175,15.613415,1.636370,2.361405,0.075947,0.052194,98.709001,81.242627,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.415762,75.367992,88.327892,100.000000,42.788974,55.126582,65.000000,64.237948,17.632911,43.759494,44.395035,0.209738,23.018436,72.903309,54.691387,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.763657,65.402957,105.181468,119.880370,117.780817,120.885412,54.643485,14.389772,103.179148,3.686646,65.582423,45.708981,119.160672,103.720563,118.411280,102.356763,94.455070,98.593827,-0.057697,0.033414,32.025740,-235.660006,101.640141,3.482738,22.131160,9.085242,18.503033,953.969586,15.180850,476703.723135,0.977041,14.918143,1.616870,2.329951,0.075722,0.052498,98.699233,81.227748,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.428763,75.356605,88.302980,100.000000,42.801026,55.126582,65.000000,64.624276,17.632911,43.759494,44.398230,0.207919,23.008574,72.009586,54.699983,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.157790,65.405715,105.208460,119.855899,117.790396,120.884648,54.754844,14.385063,103.198464,3.686824,65.628471,45.620941,119.152149,103.713072,118.414926,102.405510,94.470058,98.494601,-0.057526,0.033444,32.025740,-235.663898,101.879354,3.482736,22.109055,9.052625,30.789083,1584.178809,15.468164,477224.440068,0.993403,15.674591,1.613447,2.363553,0.074481,0.052757,98.716561,81.223312,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.402367,75.370740,88.294111,100.000000,42.816265,55.126582,65.000000,64.470037,17.632911,43.759494,44.402463,0.207174,23.105379,73.750084,54.691269,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.141564,65.400474,105.213780,119.819470,117.808196,120.871088,54.818001,14.372647,103.180329,3.687277,65.658707,45.496931,119.113408,103.791447,118.402854,102.422431,94.429731,98.547808,-0.057393,0.033459,32.025740,-235.679091,101.396715,3.483249,22.108442,9.022190,16.215378,833.362333,15.350744,477122.418695,0.987013,15.355199,1.721748,2.349707,0.075066,0.052675,98.724991,81.215532,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.367682,75.375801,88.261616,100.000000,42.829387,55.126582,65.000000,64.248517,17.632911,43.759494,44.405441,0.208139,23.061529,73.830485,54.695537,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.724452,65.413438,105.152897,119.816133,117.805576,120.859272,54.716975,14.390771,103.121146,3.686409,65.663563,45.581004,119.129889,103.712237,118.398139,102.389705,94.395744,98.504717,-0.057188,0.033446,32.025740,-235.657537,101.497397,3.482316,22.099156,9.099306,12.113063,623.680086,15.180398,476806.541234,0.975572,14.892306,1.642097,2.329796,0.075241,0.053466,98.693168,81.207228,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.377625,75.401776,88.282220,100.000000,42.837832,55.126582,65.000000,64.250989,17.632911,43.759494,44.408531,0.209246,23.005581,73.273713,54.697101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.841284,65.417024,105.088394,119.814186,117.822957,120.838333,54.794107,14.376786,103.185938,3.687299,65.719890,45.525598,119.140287,103.691054,118.417194,102.288364,94.419134,98.508198,-0.057057,0.033456,32.025740,-235.669888,101.499564,3.482878,22.089239,9.046153,14.207377,730.482894,15.186528,476848.944678,0.974711,14.906176,1.717103,2.330752,0.075175,0.052324,98.710027,81.234665,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.392330,75.395797,88.278564,100.000000,42.842616,55.126582,65.000000,64.501088,17.632911,43.759494,44.412065,0.208758,23.048421,72.963434,54.693374,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.555737,65.417024,105.154637,119.814186,117.806076,120.814498,54.716919,14.388773,103.219662,3.686784,65.733879,45.628225,119.121866,103.681612,118.382248,102.325613,94.430740,98.427302,-0.056976,0.033466,32.025740,-235.663782,101.793979,3.482135,22.090952,9.039824,16.244743,836.413842,15.360498,477196.311099,0.986449,15.412169,1.723005,2.351128,0.077535,0.052954,98.673810,81.218194,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.375368,75.406952,88.271162,100.000000,42.843575,55.126582,65.000000,64.441442,17.632911,43.759494,44.415368,0.207480,23.023304,73.408630,54.697190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.733428,65.431919,105.152471,119.827256,117.805365,120.806765,54.684266,14.390771,103.106764,3.686659,65.689978,45.574669,119.127009,103.760168,118.375610,102.351731,94.435579,98.483332,-0.057004,0.033436,32.025740,-235.661947,101.609487,3.482039,22.100004,9.080266,18.141714,934.643363,15.294793,476983.018734,0.982083,15.277306,1.701884,2.343563,0.075656,0.052538,98.688261,81.212870,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.397783,75.402873,88.274818,100.000000,42.859998,55.126582,65.000000,64.629394,17.632911,43.759494,44.419019,0.208581,23.001866,73.265766,54.747170,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.625051,65.437160,105.159550,119.830593,117.799704,120.784859,54.683813,14.390343,103.131505,3.687190,65.642393,45.579277,119.110746,103.710337,118.381330,102.293935,94.454981,98.542977,-0.056721,0.033439,32.025740,-235.662375,101.396300,3.482616,22.110389,9.014635,19.822574,1021.248089,15.430750,477065.665327,0.990190,15.616178,1.637529,2.360069,0.075078,0.052050,98.663016,81.192030,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391386,75.383312,88.239929,100.000000,42.871721,55.126582,65.000000,64.540077,17.632911,43.759494,44.422352,0.209603,23.058951,74.372247,54.690669,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.980493,65.431092,105.133652,119.832818,117.808682,120.758292,54.653803,14.390343,103.142946,3.686773,65.636870,45.525510,119.110963,103.846930,118.370939,102.299802,94.435893,98.513757,-0.056679,0.033415,32.025740,-235.659598,101.762428,3.482067,22.112931,9.031728,14.052603,724.379876,15.350384,476921.258885,0.986439,15.420005,1.669228,2.350646,0.076489,0.053145,98.605475,81.168959,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.387472,75.383952,88.242231,100.000000,42.879612,55.126582,65.000000,64.615164,17.632911,43.759494,44.425864,0.207480,23.006608,73.594525,54.687915,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.580474,65.431092,105.150776,119.832818,117.819738,120.746755,54.661418,14.388060,103.111734,3.686699,65.609395,45.636770,119.107931,103.777414,118.362795,102.305342,94.442614,98.446177,-0.056737,0.033466,32.025740,-235.666129,101.820513,3.482082,22.103447,9.069971,6.552318,337.710118,15.397573,476878.283311,0.988910,15.553904,1.688705,2.356514,0.075485,0.053214,98.607349,81.174966,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.412441,75.372932,88.241690,100.000000,42.891015,55.126582,65.000000,64.413135,17.632911,43.759494,44.429045,0.207218,23.045915,73.460508,54.694996,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.530889,65.423092,105.153042,119.847000,117.829275,120.737748,54.675050,14.391342,103.117631,3.685672,65.637745,45.601068,119.092409,103.764010,118.371615,102.325248,94.400046,98.577930,-0.056595,0.033477,32.025740,-235.664480,101.722637,3.481019,22.099427,9.041627,0.685459,35.320126,15.231279,476552.410536,0.980645,15.126766,1.688749,2.337317,0.077000,0.053414,98.575410,81.149756,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.410140,75.369406,88.253650,100.000000,42.899034,55.126582,65.000000,64.658447,17.632911,43.759494,44.432139,0.208846,23.009259,73.410847,54.690276,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.906266,65.416748,105.137160,119.835321,117.828861,120.715732,54.670587,14.387917,103.229593,3.684697,65.614941,45.554109,119.107190,103.668978,118.345943,102.366316,94.413332,98.556059,-0.056653,0.033512,32.025740,-235.663984,101.691638,3.480024,22.110894,9.037732,12.043578,620.628577,15.410952,476776.472575,0.990072,15.600824,1.637965,2.358673,0.075690,0.053218,98.506733,81.135809,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.413315,75.395655,88.257690,100.000000,42.915894,55.126582,65.000000,64.662913,17.632911,43.759494,44.436307,0.208095,23.056444,74.370887,54.688919,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.949291,65.416197,105.094814,119.837823,117.773334,120.699793,54.709380,14.385205,103.164285,3.683351,65.599086,45.520535,119.073179,103.687369,118.358647,102.324653,94.452741,98.379006,-0.056682,0.033526,32.025740,-235.668166,101.867586,3.478393,22.121568,9.045612,12.782971,658.263852,15.432181,476861.392105,0.990940,15.651815,1.766415,2.361351,0.074797,0.052081,98.507023,81.158630,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.409724,75.389608,88.260015,100.000000,42.919658,55.126582,65.000000,64.501969,17.632911,43.759494,44.439523,0.208980,23.053361,73.892491,54.725101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.956690,65.411232,105.167361,119.863407,117.760071,120.696103,54.699376,14.396907,103.186120,3.681099,65.540127,45.602897,119.095982,103.715265,118.355546,102.310278,94.466318,98.397237,-0.056574,0.033536,32.025740,-235.655321,101.843230,3.475857,22.124218,9.037714,15.878410,817.814169,15.258823,476466.433151,0.981741,15.200143,1.738878,2.341258,0.074961,0.052846,98.564704,81.135968,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.447464,75.411916,88.260286,100.000000,42.923034,55.126582,65.000000,64.491733,17.632911,43.759494,44.442720,0.207743,23.062629,73.326292,54.788151,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.880455,65.411232,105.157699,119.863407,117.783862,120.702077,54.743338,14.394196,103.138137,3.679812,65.502038,45.552267,119.110152,103.785022,118.353625,102.306589,94.493762,98.526098,-0.056621,0.033572,32.025740,-235.658686,101.701996,3.474944,22.106603,9.079310,20.366510,1048.130429,15.230457,476279.464721,0.979883,15.148733,1.584021,2.338075,0.076010,0.052530,98.558303,81.146639,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.429698,75.416085,88.274119,100.000000,42.939353,55.126582,65.000000,64.489530,17.632911,43.759494,44.445774,0.209603,23.031833,72.880119,54.696619,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.172504,65.389993,105.093100,119.868691,117.809444,120.716636,54.707620,14.392769,103.180184,3.677737,65.416280,45.446392,119.081984,103.578296,118.342317,102.260668,94.470776,98.502634,-0.056579,0.033571,32.025740,-235.656029,101.755880,3.473004,22.091421,9.071251,19.811452,1020.230920,15.238719,476221.750153,0.979843,15.135025,1.582339,2.339304,0.073717,0.051876,98.566332,81.148687,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.391679,75.400921,88.255028,100.000000,42.946712,55.126582,65.000000,64.554530,17.632911,43.759494,44.448330,0.210051,23.026334,73.353695,54.717902,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.022420,65.360479,105.096471,119.843385,117.795278,120.732684,54.735268,14.393911,103.045019,3.677039,65.470968,45.487656,119.095544,103.598413,118.344499,102.235408,94.480051,98.467862,-0.056336,0.033597,32.025740,-235.654397,101.568900,3.472709,22.102744,9.027581,19.392347,998.143809,15.271857,476239.709380,0.980930,15.225157,1.638924,2.343062,0.075693,0.052668,98.618925,81.157288,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.405164,75.425887,88.277369,100.000000,42.951602,55.126582,65.000000,64.380010,17.632911,43.759494,44.451339,0.208980,23.061313,72.860728,54.698242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.907631,65.348067,105.143468,119.833374,117.796390,120.741929,54.693756,14.393340,103.144962,3.677239,65.488321,45.687371,119.077317,103.703846,118.350610,102.300354,94.469925,98.449825,-0.056050,0.033593,32.025740,-235.656765,101.361280,3.472385,22.094144,9.073198,13.007821,670.033957,15.132499,476107.421205,0.974669,14.859261,1.646615,2.326484,0.074419,0.051521,98.608442,81.117516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.385509,75.431475,88.276105,100.000000,42.958195,55.126582,65.000000,64.478607,17.632911,43.759494,44.453339,0.208846,23.006031,72.041925,54.695734,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.666816,65.346412,105.167979,119.834486,117.804002,120.753392,54.720547,14.393625,103.144594,3.675877,65.512165,45.578335,119.068269,103.641642,118.334086,102.363712,94.472166,98.450763,-0.055966,0.033558,32.025740,-235.657459,101.678746,3.471852,22.088374,9.054609,28.717926,1478.538480,15.200131,476208.325272,0.977800,15.006653,1.614669,2.334314,0.074958,0.051937,98.627132,81.096036,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.384243,75.440111,88.279987,100.000000,42.975805,55.126582,65.000000,64.542142,17.632911,43.759494,44.456623,0.210141,23.019680,72.735000,54.692489,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.119040,65.346412,105.103706,119.834486,117.782024,120.733076,54.716798,14.389344,103.178393,3.675701,65.517113,45.583313,119.070426,103.679238,118.331530,102.286743,94.463272,98.397510,-0.055850,0.033536,32.025740,-235.663047,101.940088,3.471621,22.082352,9.042024,16.557970,852.543246,15.259564,476329.693891,0.981333,15.129847,1.613034,2.341327,0.075339,0.052115,98.654810,81.080859,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.370777,75.434542,88.283214,100.000000,42.985417,55.126582,65.000000,64.702387,17.632911,43.759494,44.459256,0.209113,23.058626,73.065969,54.693423,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.952751,65.348342,105.113026,119.806678,117.796100,120.711505,54.799518,14.381781,103.176060,3.673940,65.525997,45.544399,119.055055,103.680345,118.328321,102.369306,94.457402,98.527232,-0.055525,0.033510,32.025740,-235.673388,101.906908,3.469829,22.102347,9.106771,11.936310,613.653699,15.372576,476538.926166,0.986747,15.413546,1.611406,2.354499,0.077120,0.052766,98.636522,81.056056,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.372366,75.442720,88.278114,100.000000,42.991228,55.126582,65.000000,64.424967,17.632911,43.759494,44.461985,0.208051,23.012288,73.153597,54.698419,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
45.161182,65.344757,105.102686,119.772196,117.826885,120.721748,54.726847,14.390914,103.185357,3.672594,65.494582,45.538751,119.065476,103.631078,118.328932,102.238278,94.468357,98.495718,-0.055308,0.033489,32.025740,-235.659027,101.921263,3.468468,22.125895,9.035515,13.743950,707.523923,15.158201,476155.710714,0.975798,14.878647,1.585563,2.329476,0.074720,0.053281,98.622137,81.058172,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.344010,75.476343,88.291992,100.000000,43.003311,55.126582,65.000000,64.521733,17.632911,43.759494,44.464673,0.208713,23.043661,72.488101,54.692961,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.645851,65.334275,105.118054,119.752174,117.839186,120.726468,54.693115,14.394053,103.194053,3.670462,65.537642,45.631718,119.062903,103.688528,118.335392,102.326166,94.473981,98.392751,-0.055001,0.033464,32.025740,-235.659808,101.790122,3.466099,22.124471,9.028933,17.422482,897.444018,15.230720,476207.044758,0.978114,15.076789,1.676022,2.338300,0.074522,0.051896,98.616093,81.097470,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.370707,75.495077,88.326901,100.000000,43.007560,55.126582,65.000000,64.413935,17.632911,43.759494,44.467238,0.208980,23.056480,73.206737,54.789007,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.594005,65.334275,105.062188,119.752174,117.859734,120.737062,54.689294,14.390771,103.193222,3.667108,65.557802,45.512131,119.046682,103.545708,118.312472,102.251825,94.453683,98.406609,-0.054948,0.033444,32.025740,-235.656720,101.777377,3.463232,22.128329,9.087785,20.775161,1070.217540,15.137886,476068.730716,0.974524,14.827356,1.644525,2.327279,0.076162,0.052917,98.578221,81.081769,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.313813,75.473502,88.293459,100.000000,43.018498,55.126582,65.000000,64.724466,17.632911,43.759494,44.469567,0.210411,23.033005,72.529544,54.698271,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.832971,65.341998,105.036008,119.744110,117.871673,120.765006,54.651841,14.391342,103.091808,3.664074,65.520819,45.630631,119.041470,103.614166,118.320614,102.353117,94.448329,98.479169,-0.054922,0.033412,32.025740,-235.659579,101.787411,3.460359,22.109686,9.047216,15.517894,799.941046,15.369563,476423.028343,0.987499,15.426307,1.571749,2.354486,0.075018,0.052678,98.605811,81.081246,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.350982,75.503482,88.316499,100.000000,43.020175,55.126582,65.000000,64.763806,17.632911,43.759494,44.472370,0.209113,23.023052,73.545761,54.701212,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.630959,65.330414,105.060210,119.746891,117.872250,120.783962,54.734009,14.393054,103.149416,3.661302,65.485745,45.700405,119.016047,103.592159,118.292016,102.240582,94.420234,98.492472,-0.055045,0.033428,32.025740,-235.655417,101.721739,3.457773,22.114211,9.062578,13.020218,670.179267,15.384532,476548.608999,0.988915,15.487920,1.601088,2.355971,0.074735,0.051641,98.619996,81.078516,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.323731,75.508521,88.278859,100.000000,43.023217,55.126582,65.000000,64.634831,17.632911,43.759494,44.475009,0.207875,23.032121,73.116591,54.714076,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.407100,65.328483,105.104962,119.746057,117.906057,120.787029,54.735928,14.391485,103.108458,3.659150,65.467586,45.596337,119.015217,103.489984,118.290007,102.379988,94.437643,98.471150,-0.054883,0.033407,32.025740,-235.657640,101.562558,3.455710,22.123551,9.073595,32.924059,1694.614365,15.277189,476513.685094,0.984054,15.212123,1.653764,2.342830,0.075150,0.051661,98.626487,81.051961,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.331970,75.498991,88.271209,100.000000,43.035747,55.126582,65.000000,64.768540,17.632911,43.759494,44.478102,0.209291,22.985801,73.057114,54.697190,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.730501,65.317174,105.076882,119.736880,117.893413,120.777994,54.700129,14.390057,103.126807,3.657409,65.470647,45.526524,119.029956,103.634966,118.294546,102.311251,94.458366,98.442135,-0.054885,0.033409,32.025740,-235.657760,102.064965,3.453927,22.100815,9.019522,22.472074,1157.403506,15.373473,476777.798176,0.987583,15.440138,1.690531,2.353976,0.077362,0.051902,98.611388,81.048844,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.330542,75.516534,88.285584,100.000000,43.049714,55.126582,65.000000,64.910944,17.632911,43.759494,44.480585,0.208758,23.010341,73.955439,54.698881,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.845332,65.317174,105.013905,119.736880,117.866208,120.770340,54.714719,14.394481,103.085141,3.655238,65.431312,45.471496,119.001371,103.650677,118.274179,102.279820,94.451937,98.426317,-0.054867,0.033416,32.025740,-235.656113,101.719903,3.452054,22.114788,9.106482,15.394644,792.675549,15.481861,476907.506094,0.993030,15.704690,1.659221,2.366850,0.076303,0.051995,98.640315,81.042722,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.317353,75.514542,88.242956,100.000000,43.051734,55.126582,65.000000,64.738423,17.632911,43.759494,44.482762,0.208139,23.049683,73.972880,54.776851,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
44.632659,65.296763,105.089347,119.717692,117.871703,120.762016,54.710584,14.389344,103.068727,3.653246,65.446181,45.571943,119.009808,103.640959,118.275946,102.272075,94.479314,98.340375,-0.054875,0.033385,32.025740,-235.662231,101.837135,3.450411,22.104872,9.060018,12.326110,634.723641,15.330532,476574.698194,0.985700,15.308732,1.619576,2.349110,0.074384,0.052610,98.647898,81.041039,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,71.339103,75.522580,88.249410,100.000000,43.053315,55.126582,65.000000,64.693281,17.632911,43.759494,44.484616,0.208846,23.063747,73.436964,54.691721,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.095101,0.650900,0.000000,-0.153000,0.400000,0.000000,-0.040000,0.800000,0.000000,-0.008000,0.180000,0.000000,0.050000,0.800000,0.000000,-0.018000,0.270000,0.000000
